  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.641335859820701,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.631108231458843,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.617673634881825,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.604239038304808,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.590804441727791,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.461687856560717,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.458567563162184,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.455447269763651,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.452326976365118,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.449206682966585,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.44605749796251,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.442908312958435,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.43975912795436,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.436609942950285,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.434414180929095,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.432218418907905,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.430022656886716,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.427826894865526,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.427220171149144,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.426613447432763,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.426006723716381,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4254,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.427509087204564,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.429618174409128,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.431727261613692,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.433836348818256,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.436956642216789,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.440076935615322,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.443197229013855,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.446317522412388,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.450131214343928,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.453944906275469,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.457758598207009,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.461572290138549,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46657053789731,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.471568785656072,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.476567033414833,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.481565281173594,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.484512224938875,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.487459168704156,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.490406112469438,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.493353056234719,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.494601173594132,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.495849290953545,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.497097408312958,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.498345525672372,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.499593643031785,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.500841760391198,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.502089877750611,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.503337995110024,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.504586112469438,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.505834229828851,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.511670334148329,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.517506438467808,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.523342542787286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.529178647106764,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.537066055419723,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.544953463732681,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.55284087204564,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.560728280358598,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.570522534637327,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.580316788916055,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.590111043194784,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.599905297473513,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.611779747351263,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.623654197229014,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.635528647106764,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.647403096984515,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.651008769356153,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.654614441727791,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.658220114099429,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.661825786471068,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.665431458842706,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.669037131214344,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.672642803585982,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.67624847595762,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.679854148329258,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.683459820700896,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.688746984515077,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.694034148329258,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.699321312143439,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.70460847595762,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.705706356968215,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.70680423797881,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.707902118989405,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.709,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.706341972290139,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.703683944580277,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.701025916870416,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.698367889160554,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.691780603096985,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.685193317033415,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.678606030969845,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.672018744906276,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.661791116544417;                      !- Value Until Time 96

OS:Schedule:Rule,
  {8bd1d8b2-4a9a-4bbc-822f-1515114016f6}, !- Handle
  Schedule Rule 14,                       !- Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b6eebb3-9a22-4dd5-977d-a6c3bab9ab26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b6eebb3-9a22-4dd5-977d-a6c3bab9ab26}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.604239038304808,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.590804441727791,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.577369845150774,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.561415900570497,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.54546195599022,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.529508011409943,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.513554066829666,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.502292118989405,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.491030171149144,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.479768223308883,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.449206682966585,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.44605749796251,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.442908312958435,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.43975912795436,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.436609942950285,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.434414180929095,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.432218418907905,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.430022656886716,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.427826894865526,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.427220171149144,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.426613447432763,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.426006723716381,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4254,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.427509087204564,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.429618174409128,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.431727261613692,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.433836348818256,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.436956642216789,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.440076935615322,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.443197229013855,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.446317522412388,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.450131214343928,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.453944906275469,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.457758598207009,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.461572290138549,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46657053789731,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.471568785656072,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.476567033414833,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.481565281173594,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.484512224938875,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.487459168704156,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.490406112469438,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.493353056234719,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.496473349633252,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.499593643031785,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.502713936430318,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.505834229828851,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.50875228198859,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.511670334148329,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.514588386308068,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.517506438467808,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.520424490627547,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.523342542787286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.526260594947025,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.529178647106764,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.537066055419723,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.544953463732681,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.55284087204564,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.560728280358598,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.570522534637327,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.580316788916055,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.590111043194784,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.599905297473513,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.611779747351263,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.623654197229014,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.635528647106764,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.647403096984515,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.65641727791361,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.665431458842706,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.674445639771801,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.683459820700896,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.686103402607987,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.688746984515077,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.691390566422168,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.694034148329258,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696677730236349,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.699321312143439,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.70196489405053,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.70460847595762,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.705706356968215,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.70680423797881,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.707902118989405,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.709,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.706341972290139,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.703683944580277,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.701025916870416,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.698367889160554,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.691780603096985,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.685193317033415,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678606030969845,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.672018744906276,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.661791116544417,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.651563488182559,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.641335859820701,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.631108231458843,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.617673634881825;                      !- Value Until Time 96

OS:AdditionalProperties,
  {fcd71180-a714-4b2e-a06a-f6bc0dca028e}, !- Handle
  {de6df888-e502-40ab-972b-42ab789a536d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b12004ca-4f6b-436e-83c2-77928b7a4653}, !- Handle
  {4b6eebb3-9a22-4dd5-977d-a6c3bab9ab26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef0a4b96-eef8-4646-a981-b2e7abd80152}, !- Handle
  {7b67a6e3-129b-4e85-b6eb-6252cdb5ee8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f910db4-0369-4ca5-af8e-87a12b5cb46f}, !- Handle
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {d4309302-0624-409b-bcd7-bb0ee8cc1abb}, !- Handle
  {e146b29e-d934-4e2c-9fe7-b9609dbe925e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cbdfdfa4-734c-474f-8fc6-0ae3201b1e97}, !- Handle
  {7bd1ad08-724a-48c9-8ecc-30a1ef03281a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.0 ~ 0.2 | mid - 1.0 ~ 0.4 | mid + 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9976aa86-b939-4fa1-a377-bb5c15df1e78}, !- Handle
  {f0a912d7-8952-45e9-bc3a-658e36c02345}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d5378595-cb22-4d9b-bc15-f07d3e562c1f}, !- Handle
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {fa9702a9-cf0c-4206-938c-2198ccd11f57}, !- Handle
  Schedule Rule 7,                        !- Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b8fd6d7-540b-499c-a77d-40cceee80c55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b8fd6d7-540b-499c-a77d-40cceee80c55}, !- Handle
  Retail Activity Default 1,              !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {7554f1bc-be04-4c37-8bde-0f05400dcda9}, !- Handle
  Schedule Rule 15,                       !- Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1c60593-244f-469c-a1bd-f7294936625f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1c60593-244f-469c-a1bd-f7294936625f}, !- Handle
  Retail Activity Default 2,              !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {182c30de-d376-4c66-84a4-5e6f9c313f53}, !- Handle
  {2f426b45-4d4f-47aa-bd12-28615db75308}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f2d1aed-343a-4fd9-a976-025f959842a3}, !- Handle
  {c1c60593-244f-469c-a1bd-f7294936625f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aeea4ea3-b6e6-4aba-be1a-078b4255bb46}, !- Handle
  {3b8fd6d7-540b-499c-a77d-40cceee80c55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {915350a2-8639-4daf-af92-d9f5e8ffad74}, !- Handle
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f626c37f-652b-429e-9c32-11d5a203baeb}, !- Handle
  {e5b08a93-d9a8-4294-9b5d-f02522351f09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eaebbd46-f45b-4b1a-9968-70b5cb5d636e}, !- Handle
  {7a126821-cc7f-4ed1-b0c6-5c4a816335a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2e0c590-567a-459e-9f7d-1698afe40827}, !- Handle
  {42c4b46c-f2ca-466d-8441-017dc59d4360}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f2ad841-0260-4bc7-a4b6-c1b0d6dd0458}, !- Handle
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b906f077-4d40-42e2-9ac7-f5a69589f858}, !- Handle
  {a5ab23a0-6856-4c6a-b1ab-0c0fab875897}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b66bb34e-ea92-4293-b416-391dbb98b3d8}, !- Handle
  {cd06c217-a992-4ed0-8f7d-1d2c8a9df256}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {520b97be-ec9f-40a9-9ce9-524620259149}, !- Handle
  {134e9140-54b9-45c4-bd2e-38a3e8fc67d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {829c6c1a-76f2-426e-9ad5-999adc04da57}, !- Handle
  {e7f216d2-5c91-455e-9511-a1dced4ef436}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:Schedule:Rule,
  {242ac934-866d-4e37-8365-e90d94d1ec8d}, !- Handle
  Schedule Rule 16,                       !- Name
  {e7f216d2-5c91-455e-9511-a1dced4ef436}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7b18c0e-195c-4625-813f-53bc20749761}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7b18c0e-195c-4625-813f-53bc20749761}, !- Handle
  Retail FRONT ENTRY COOLING Default 1,   !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  15,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {17dec1fc-dea5-4dc2-959f-c8479a047071}, !- Handle
  Schedule Rule 17,                       !- Name
  {e7f216d2-5c91-455e-9511-a1dced4ef436}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d06b265-cbfa-4ef4-bd12-e6c9d300d636}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d06b265-cbfa-4ef4-bd12-e6c9d300d636}, !- Handle
  Retail FRONT ENTRY COOLING Default 2,   !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  15,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {d9ca665f-e9dd-4b5e-a0b8-91f3888d1fd2}, !- Handle
  {d5caa054-51f5-4a3a-9cd3-0c5916973c82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2346da43-3ae1-4921-b72a-f08f9480a9c7}, !- Handle
  {6d06b265-cbfa-4ef4-bd12-e6c9d300d636}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af9bde69-81af-42c2-9a21-332d92f3b6dc}, !- Handle
  {d7b18c0e-195c-4625-813f-53bc20749761}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {61fe7b88-7f6d-432f-9955-92e915470186}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {f6c64bf2-08d8-4a82-8c7d-7f523e6ac76e}, !- Default Day Schedule Name
  {f332cf29-dfb7-4bc7-8272-b98d17d685bb}, !- Summer Design Day Schedule Name
  {cc2c533e-9db6-4fe8-8966-89775080bf97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6c64bf2-08d8-4a82-8c7d-7f523e6ac76e}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ccfcdbf-b65b-4b94-8e8d-4f7645914631}, !- Handle
  {61fe7b88-7f6d-432f-9955-92e915470186}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028960000000037,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc2c533e-9db6-4fe8-8966-89775080bf97}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f332cf29-dfb7-4bc7-8272-b98d17d685bb}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7db4827-8f16-498e-8817-6a165e908827}, !- Handle
  Schedule Rule 18,                       !- Name
  {61fe7b88-7f6d-432f-9955-92e915470186}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35127e7b-9074-40c2-adc3-0aaf266f7179}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {35127e7b-9074-40c2-adc3-0aaf266f7179}, !- Handle
  Schedule Day 18,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5e6ec182-ed36-43dc-b571-3abd0e588814}, !- Handle
  Schedule Rule 19,                       !- Name
  {61fe7b88-7f6d-432f-9955-92e915470186}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd419f81-7a3f-4574-9ed9-25f57471ba7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd419f81-7a3f-4574-9ed9-25f57471ba7c}, !- Handle
  Schedule Day 19,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {c4c0a151-2f01-4a6c-b0dc-c84398a6a184}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {d405ae38-0129-47a9-b77e-8a9a1fcd3df0}, !- Default Day Schedule Name
  {1b217409-78e1-4d35-91b2-f27d5b9ac3a6}, !- Summer Design Day Schedule Name
  {265a275b-8838-4763-a302-8d418e42f1d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d405ae38-0129-47a9-b77e-8a9a1fcd3df0}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9dd44d22-642e-477e-96ab-bbe7adab5d0d}, !- Handle
  {c4c0a151-2f01-4a6c-b0dc-c84398a6a184}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {265a275b-8838-4763-a302-8d418e42f1d9}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b217409-78e1-4d35-91b2-f27d5b9ac3a6}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0355897-db68-4dd7-982d-96a103a1adc0}, !- Handle
  Schedule Rule 20,                       !- Name
  {c4c0a151-2f01-4a6c-b0dc-c84398a6a184}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c0a1a03-0366-4b5a-920a-faefeac413f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7c0a1a03-0366-4b5a-920a-faefeac413f9}, !- Handle
  Schedule Day 20,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {56413d4c-3d4f-4e34-befc-c241e8587592}, !- Handle
  Schedule Rule 21,                       !- Name
  {c4c0a151-2f01-4a6c-b0dc-c84398a6a184}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd2f95c-4af3-45b1-8835-bf2e47a4ce2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fd2f95c-4af3-45b1-8835-bf2e47a4ce2c}, !- Handle
  Schedule Day 21,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {18690064-d42f-4a8d-a720-86b4563508cd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {04989e57-4120-4d2d-bebd-2d6564ef2d40}, !- Default Day Schedule Name
  {53928cfe-9bbb-445a-a731-5eda9de5a2c2}, !- Summer Design Day Schedule Name
  {c82ed898-414c-43a1-b52d-dc819198f801}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04989e57-4120-4d2d-bebd-2d6564ef2d40}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d783d6a4-8205-433d-921f-8de7a4d8ed14}, !- Handle
  {18690064-d42f-4a8d-a720-86b4563508cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c82ed898-414c-43a1-b52d-dc819198f801}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53928cfe-9bbb-445a-a731-5eda9de5a2c2}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c18ff58-e9b4-4ce5-94a9-967795f2a57f}, !- Handle
  Schedule Rule 22,                       !- Name
  {18690064-d42f-4a8d-a720-86b4563508cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a19d6d7-4f18-4014-9605-2eb4cfcb61db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1a19d6d7-4f18-4014-9605-2eb4cfcb61db}, !- Handle
  Schedule Day 22,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4481864f-f8a7-4999-9adb-b2b9a6132bb4}, !- Handle
  Schedule Rule 23,                       !- Name
  {18690064-d42f-4a8d-a720-86b4563508cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97f70296-0e4a-4264-a410-425d18d0f49b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {97f70296-0e4a-4264-a410-425d18d0f49b}, !- Handle
  Schedule Day 23,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {67b1b781-5901-4d4d-bba5-834d53a19c43}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {224a0a67-78f1-4991-a05f-5da90aa8beba}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f521f30f-7493-43d4-8f89-3672eaacc018}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {47634a61-227e-47ea-aeb6-e958a0995804}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc038e6b-a3ee-448a-bd38-77ddc6d24974}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {1c7b7a6e-7413-4eac-87ab-0ffe6501baa4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {183f759c-0669-405f-94be-985ea8579505}, !- Default Day Schedule Name
  {df89dae9-4d4c-4167-a973-0952d50618ca}, !- Summer Design Day Schedule Name
  {102ab5ae-d10b-4b4b-be86-f4d61941d219}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef9d0228-153d-48da-b069-8fd916c6b1c7}, !- Handle
  {1c7b7a6e-7413-4eac-87ab-0ffe6501baa4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {183f759c-0669-405f-94be-985ea8579505}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df89dae9-4d4c-4167-a973-0952d50618ca}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {102ab5ae-d10b-4b4b-be86-f4d61941d219}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4116d91d-84e4-4970-9674-b6fead88e311}, !- Handle
  Schedule Rule 24,                       !- Name
  {1c7b7a6e-7413-4eac-87ab-0ffe6501baa4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3251aa58-cd6c-4f46-b4bd-b9ec8ba9d6d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3251aa58-cd6c-4f46-b4bd-b9ec8ba9d6d9}, !- Handle
  Schedule Day 24,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb158a4f-ace9-4fcd-a89c-c846d5e6f098}, !- Handle
  Schedule Rule 25,                       !- Name
  {1c7b7a6e-7413-4eac-87ab-0ffe6501baa4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7babdd82-d28e-4e6b-bfc4-8d25fcbc0162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7babdd82-d28e-4e6b-bfc4-8d25fcbc0162}, !- Handle
  Schedule Day 25,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {4afa47a0-6cec-47a4-bd47-3128dc5bf7dd}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {0dea6c0f-a3bc-4174-af67-d007f72af65f}, !- Default Day Schedule Name
  {471f14ab-a72e-4268-ad5c-d091ac9c1048}, !- Summer Design Day Schedule Name
  {d8fcfe49-cc1c-4f14-8344-37d242e495f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dea6c0f-a3bc-4174-af67-d007f72af65f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default inverted, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {471f14ab-a72e-4268-ad5c-d091ac9c1048}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8fcfe49-cc1c-4f14-8344-37d242e495f0}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5253933-367b-44b2-a404-29aac1710b21}, !- Handle
  Schedule Day 23 inverted Rule,          !- Name
  {4afa47a0-6cec-47a4-bd47-3128dc5bf7dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1f3d909-ae48-4a16-84dd-2f982694f6ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c1f3d909-ae48-4a16-84dd-2f982694f6ea}, !- Handle
  Schedule Day 23 inverted 1,             !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ae82fe3-36da-42a6-ace7-56e7fd88fa40}, !- Handle
  Schedule Day 22 inverted Rule,          !- Name
  {4afa47a0-6cec-47a4-bd47-3128dc5bf7dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22b8bd95-63a9-4654-ac7b-10d77f5e453b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {22b8bd95-63a9-4654-ac7b-10d77f5e453b}, !- Handle
  Schedule Day 22 inverted 1,             !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:OutputControl:ReportingTolerances,
  {8aabf95b-4b11-40bc-aefa-cbf47bd3e2e8}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {838ec9f6-5adb-490d-8997-c803704d2f50}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2a30750f-d656-451c-b0d6-2f24b34b0f7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a30750f-d656-451c-b0d6-2f24b34b0f7c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Lights:Definition,
  {92ff81c8-f34a-4569-9d09-7896a46b05ea}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.2890744713755,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3df688db-02c9-4dc2-9c92-4e7aad70162c}, !- Handle
  {92ff81c8-f34a-4569-9d09-7896a46b05ea}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d1130827-00f7-4489-8962-00afa31cb389}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {92ff81c8-f34a-4569-9d09-7896a46b05ea}, !- Lights Definition Name
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fd698821-2fb9-4f0b-ae34-3fbdc5873f6a}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81867865028897,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fd5b36b9-1591-4481-adc9-758e1a3cb1b4}, !- Handle
  {fd698821-2fb9-4f0b-ae34-3fbdc5873f6a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {02155f62-0a60-4e0f-a2a9-1fc7f7369c41}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {fd698821-2fb9-4f0b-ae34-3fbdc5873f6a}, !- Lights Definition Name
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b246c86b-c4a4-421f-a222-7a5d8d014c1c}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.62301760265412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {adc38ba4-c32d-401a-a026-26cffe1e1c09}, !- Handle
  {b246c86b-c4a4-421f-a222-7a5d8d014c1c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1333027c-4207-4cce-a595-557b694accd5}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b246c86b-c4a4-421f-a222-7a5d8d014c1c}, !- Lights Definition Name
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2734bc44-2ca2-4210-9bd8-e6231966966b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.2890744713755,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ab3fbbd3-4bbb-409e-9a16-f30998b3c9df}, !- Handle
  {2734bc44-2ca2-4210-9bd8-e6231966966b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {73a5998d-e2ac-45b6-a27b-24a4300ab83b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2734bc44-2ca2-4210-9bd8-e6231966966b}, !- Lights Definition Name
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5ea3df19-d28e-44fe-829a-ebe3433d3402}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81867865028897,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ef386f89-149c-4f52-876f-1a2ca0bed37d}, !- Handle
  {5ea3df19-d28e-44fe-829a-ebe3433d3402}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {58a3af7d-a97f-4668-bf1a-df86005af6fa}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {5ea3df19-d28e-44fe-829a-ebe3433d3402}, !- Lights Definition Name
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bfe7b936-a5a9-4ca9-90bd-72beed39270e}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.45216971135477,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d9fa2fbe-b4e3-47e3-9a38-93f7f05f7aea}, !- Handle
  {bfe7b936-a5a9-4ca9-90bd-72beed39270e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a09d1b9f-becd-4e02-934f-e81b86e51b86}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {bfe7b936-a5a9-4ca9-90bd-72beed39270e}, !- Lights Definition Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {686c7bbc-3369-4ed5-b245-97fc7bd47db2}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72345401332435,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2f5cff3c-62fe-4083-a4ff-c34fad4cef4d}, !- Handle
  {686c7bbc-3369-4ed5-b245-97fc7bd47db2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {15ca74ad-bff5-47a8-9f00-a9e85ef67192}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {686c7bbc-3369-4ed5-b245-97fc7bd47db2}, !- Lights Definition Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {897ed264-9641-4521-b9a7-436cbf41d0c9}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.12863032138367,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91ed33a8-738c-425c-8541-1ec99e9601f9}, !- Handle
  {897ed264-9641-4521-b9a7-436cbf41d0c9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4b868bd2-60ff-4a08-abd3-298315f54d6b}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {897ed264-9641-4521-b9a7-436cbf41d0c9}, !- Lights Definition Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space or SpaceType Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {5c5373a0-79e4-48a3-a34a-90ffab260cda}, !- Default Day Schedule Name
  {85588104-395f-46ca-b985-970215ac483c}, !- Summer Design Day Schedule Name
  {250d9494-a830-4542-9ecb-f680ea908707}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {86cb450e-e3e6-49fb-8dd6-2f00f2f386dc}, !- Handle
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {5c5373a0-79e4-48a3-a34a-90ffab260cda}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 2, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00115461420324887,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00103915278292403,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00092369136259908,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000808229942274238,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0006927685219493,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000577307101624444,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000461845681299505,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000346384260974664,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000230922840649808,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.000115461420324856,                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00190581442906011,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00381162885812021,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0057174432871803,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00762325771624041,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0142924316258732,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.020961605535506,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0276307794451388,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0342999533547716,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0514696112817312,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0686392692086907,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0858089271356503,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.10297858506261,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.163522355511479,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.224066125960348,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.284609896409217,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.345153666858086,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.448142372138345,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.551131077418604,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.654119782698863,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.757108487979122,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.802813996221283,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.848519504463444,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.894225012705605,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.939930520947766,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.947420240080703,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.954909959213641,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.962399678346578,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.969889397479515,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970146649680676,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970403901881837,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970661154082999,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970945202763858,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.971072934274353,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.971138295295974,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.971203656317595,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.971269017339216,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.971334378360837,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.971335313370762,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971336248380687,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971337183390613,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971338118400538,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971345898550403,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971353678700269,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971361458850134,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971369239,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971315074987686,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971260910975371,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971206746963057,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970632954062302,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970420459918087,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970207965773874,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.96934545967142,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.968482953568967,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.967620447466514,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.96675794136406,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.933075948462584,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.899393955561107,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.865711962659631,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.832029969758154,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.717138942537935,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.602247915317717,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.487356888097498,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.372465860877279,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.297446670159525,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.222427479441772,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.147408288724019,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0723890980062656,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0592427816314132,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0460964652565608,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0329501488817084,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.019803832506856,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0174198412068186,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0150358499067813,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0126518586067439,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0102678673067065,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00819161151641064,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0061153557261148,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00403909993581895,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00196284414552311,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00184738272519827,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00173192130487332,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00161645988454846,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00150099846422352,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00138553704389867,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00127007562357383;                    !- Value Until Time 96

OS:AdditionalProperties,
  {74fdfbcd-b7db-4547-9f2d-e2d5169070e0}, !- Handle
  {5c5373a0-79e4-48a3-a34a-90ffab260cda}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {85588104-395f-46ca-b985-970215ac483c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {250d9494-a830-4542-9ecb-f680ea908707}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be02a21c-accc-4756-a930-f5e6f284ad59}, !- Handle
  Schedule Rule 26,                       !- Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cd438a8-2ae0-40a0-bec5-367cda1dda5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {05e9cfad-d172-4f07-b478-286ca2407838}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 3, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.904148117,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.8726909105,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.841233704,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.73393153875,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6266293735,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.51932720825,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.073751203,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0718120895,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.069872976,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0679338625,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.065994749,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06553645075,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0650781525,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06461985425,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.064161556,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.06594148625,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0677214165,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.06950134675,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.071281277,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.077509934,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.083738591,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.089967248,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.096195905,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11223146075,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1282670165,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.14430257225,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.160338128,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.21688281925,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2734275105,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.32997220175,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.386516893,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.48270291675,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5788889405,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.67507496425,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.771260988,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.81394752425,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8566340605,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.89932059675,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.942007133,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.949002136,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.955997139,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.962992142,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.969987145,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970059223,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970131301,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970203379,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970275457,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970347535,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970419613,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970491691,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970563769,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970635847,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970707925,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970744423,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970780921,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970817419,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970853917,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.97091356425,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9709732115,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.97103285875,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971092506,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97115354975,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9712145935,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.97127563725,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971336681,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.97133755425,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.9713384275,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.97133930075,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971340174,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.9713430805,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971345987,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.9713488935,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9713518,                              !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.9713547065,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971357613,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9713605195,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971363426,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.9713663325,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.971369239,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.97133129925,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.9712933595,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.97125541975,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.97121748,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.9711331215,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.971048763,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.9709644045,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.970880046,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.97073120225,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.9705823585,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.97043351475,                          !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.970284671,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.96947913575,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.9686736005,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.96786806525,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.96706253,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.9356053235;                           !- Value Until Time 96

OS:AdditionalProperties,
  {0aaab5d6-57d5-4c0f-b93b-eb09a6facded}, !- Handle
  {05e9cfad-d172-4f07-b478-286ca2407838}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d87b7469-5e66-425a-b6f4-58fd7de6e3ef}, !- Handle
  Schedule Rule 27,                       !- Name
  {80c3de4f-4398-41de-af14-79d5d2bfe27b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd40669e-0175-4e52-9f47-2a54f1e936f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cc0042b-2396-42df-9ef5-778a11338447}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3106187265,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25895155075,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.207284375,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18334471675,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1594050585,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.13546540025,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.111525742,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.10161168,                             !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.091697618,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.081783556,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.048572679,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0489680925,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.049363506,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0497589195,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.050154333,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05102795825,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0519015835,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.05277520875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.053648834,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.055768231,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.057887628,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.060007025,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.062126422,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06650897275,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0708915235,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.07527407425,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.079656625,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.10418897325,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1287213215,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.15325366975,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.177786018,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.25465911375,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.3315322095,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.40840530525,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.485278401,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.57067681825,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6560752355,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.74147365275,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.82687207,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.861651529,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.896430988,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.931210447,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.965989906,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.96687766175,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9677654175,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.96865317325,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.969540929,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9695818605,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.969622792,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9696637235,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969704655,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9697455865,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.969786518,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9698274495,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969868381,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.96995667275,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9700449645,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.97013325625,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970221548,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9702358205,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970250093,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.9702643655,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970278638,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9702290465,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970179455,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.9701298635,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970080272,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.96999745625,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.9699146405,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.96983182475,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.969749009,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.969491629375,                         !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.96923424975,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.968976870125,                         !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.9687194905,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.968462110875,                         !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.96820473125,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.967947351625,                         !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.967689972,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.95963844675,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.9515869215,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.94353539625,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.935483871,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899593695,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.863703519,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.827813343,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.791923167,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7428225645,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.693721962,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6446213595,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.595520757,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.55012883725,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5047369175,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.45934499775,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.413953078,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.36228590225;                          !- Value Until Time 96

OS:AdditionalProperties,
  {16c310d2-8be2-4852-a07d-03a5ba91ad28}, !- Handle
  {2cc0042b-2396-42df-9ef5-778a11338447}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {060a004c-8db3-45fe-8d5c-27eeaca4f9cc}, !- Default Day Schedule Name
  {8ecbe35d-0e56-4e01-a725-b9a48f14f698}, !- Summer Design Day Schedule Name
  {7ac8e0ec-ce7c-4ea9-b31c-81b98e346cac}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b380d8c8-01e0-4c0c-af96-9c2fe3d40ff1}, !- Handle
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {060a004c-8db3-45fe-8d5c-27eeaca4f9cc}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.529930050073462,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.529199227909208,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.528468405744956,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.527737583580702,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.52700676141645,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.526275939252196,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.525545117087944,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.52481429492369,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.524083472759438,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.523352650595184,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.522621828430932,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.520334180009595,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.518046531588258,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.515758883166922,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.513471234745585,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.513099259392522,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.512727284039459,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.512355308686396,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.511983333333334,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.51237390745405,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.512764481574766,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.513155055695482,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.513545629816198,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.514196586684058,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.514847543551918,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.515498500419778,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.516149457287638,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.517916340214686,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.519683223141735,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.521450106068784,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.523216988995832,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.526936742526461,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.53065649605709,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.534376249587719,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.538096003118347,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.54639105349165,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.554686103864952,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.562981154238254,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.571276204611556,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.586452799016521,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.601629393421487,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.616805987826452,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.696520305987827,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.722075012743246,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.731467390408084,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.740859768072921,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.750252145737759,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.759644523402597,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.764145425174658,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.768646326946718,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.773147228718779,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.77764813049084,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.779191828206051,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.780735525921262,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.782279223636473,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.783822921351684,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.785038040838355,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.786253160325028,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7874682798117,                        !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.787666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.783475744355491,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.779284822044317,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.773760988051333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768237154058349,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.762713320065366,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.757189486072382,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.748652651719589,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.740115817366796,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.731578983014003,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.72304214866121,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.712161869584121,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.701281590507031,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.690401311429942,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.679521032352853,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.66885277922701,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.658184526101167,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.647516272975323,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.63684801984948,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.626927437183293,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.617006854517106,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.607086271850919,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.597165689184732,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.587122354652035,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.577079020119337,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.567035685586639,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.556992351053942,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.551505714596264,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.546019078138587,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.540532441680909,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.535045805223232,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.534314983058979,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.533584160894726,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.532853338730473,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53212251656622,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.531391694401967,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.530660872237714;                      !- Value Until Time 96

OS:AdditionalProperties,
  {d8460e0c-beac-4a70-a1e7-5cf67631a73d}, !- Handle
  {060a004c-8db3-45fe-8d5c-27eeaca4f9cc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {8ecbe35d-0e56-4e01-a725-b9a48f14f698}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ac8e0ec-ce7c-4ea9-b31c-81b98e346cac}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebfff9c4-7cd0-4fe3-b666-acdbbdaa6d59}, !- Handle
  Schedule Rule 28,                       !- Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b6eebb3-9a22-4dd5-977d-a6c3bab9ab26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c05a82e5-3412-49fd-9814-fceca829ef65}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.61835,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.606725,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5951,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.581295,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.56749,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.553685,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.53988,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.530135,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.52039,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.510645,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4842,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.481475,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.47875,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.476025,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4733,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4714,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4695,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4676,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4657,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.465175,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.46465,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.464125,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4636,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.465425,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.46725,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.469075,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4709,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4736,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4763,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.479,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4817,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.485,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4883,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4916,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4949,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.499225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.50355,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.507875,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5122,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.51475,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5173,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.51985,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5224,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5251,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5278,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5305,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5332,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.535725,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.53825,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.540775,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5433,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.545825,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.54835,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.550875,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5534,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.560225,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.56705,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.573875,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5807,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.589175,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.59765,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.606125,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6146,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.624875,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.63515,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.645425,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6557,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6635,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6713,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6791,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6869,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6891875,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.691475,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6937625,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.69605,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6983375,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.700625,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.7029125,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7052,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.70615,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7071,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.70805,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.709,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7067,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7044,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.7021,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6998,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6941,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.6884,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6827,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.677,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.66815,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6593,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.65045,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.6416,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.629975;                               !- Value Until Time 96

OS:AdditionalProperties,
  {ee8555c0-a0ed-47cc-b979-f092dbfe26b6}, !- Handle
  {c05a82e5-3412-49fd-9814-fceca829ef65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e4efcad4-cd99-4d7c-912f-5d20694fc68c}, !- Handle
  Schedule Rule 29,                       !- Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b67a6e3-129b-4e85-b6eb-6252cdb5ee8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3f790c69-a3b5-4a9a-b459-99cdf366ad33}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6593,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.65045,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6416,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.629975,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.61835,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.606725,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.495,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4923,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4896,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4869,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4842,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.481475,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.47875,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.476025,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4733,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4714,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4695,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4676,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4657,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.465175,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.46465,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.464125,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4636,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.465425,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.46725,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.469075,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4709,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4736,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4763,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.479,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4817,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.485,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4883,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4916,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4949,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.499225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.50355,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.507875,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5122,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.51475,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5173,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.51985,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5224,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.52348,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.52456,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.52564,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.52672,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5278,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.52888,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.52996,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.53104,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.53212,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5332,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.53825,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5433,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.54835,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5534,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.560225,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.56705,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.573875,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5807,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.589175,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.59765,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.606125,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6146,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.624875,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.63515,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.645425,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6557,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.65882,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.66194,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.66506,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.66818,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6713,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.67442,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.67754,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.68066,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.68378,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6869,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.691475,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.69605,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.700625,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.7052,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.70615,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7071,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.70805,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.709,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7067,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.7044,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.7021,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6998,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.6941,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6884,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6827,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.677,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.66815;                                !- Value Until Time 96

OS:AdditionalProperties,
  {3ac272b7-69f9-4b00-8746-360da7f8991e}, !- Handle
  {3f790c69-a3b5-4a9a-b459-99cdf366ad33}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {4dc27fe4-2102-46e8-ab0e-a9788f9625c5}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {a386ce65-0c7c-4bc7-86bc-2b18dc0786dd}, !- Default Day Schedule Name
  {b92ec48c-4887-4042-b0f8-982b6fd0ca0c}, !- Summer Design Day Schedule Name
  {124d27f8-5b24-4388-aad1-0eb710248f08}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef10b8e3-bc9c-41c2-9b34-40deb7d0fa20}, !- Handle
  {4dc27fe4-2102-46e8-ab0e-a9788f9625c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028960000000037,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a386ce65-0c7c-4bc7-86bc-2b18dc0786dd}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b92ec48c-4887-4042-b0f8-982b6fd0ca0c}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {124d27f8-5b24-4388-aad1-0eb710248f08}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb7e946e-ee48-4902-902c-615b34b6a608}, !- Handle
  Schedule Rule 30,                       !- Name
  {4dc27fe4-2102-46e8-ab0e-a9788f9625c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b69d505c-ddcc-4971-8d17-b2843fa80cee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b69d505c-ddcc-4971-8d17-b2843fa80cee}, !- Handle
  Schedule Day 26,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86108278-45a8-4d40-b9aa-4a22e714cd0e}, !- Handle
  Schedule Rule 31,                       !- Name
  {4dc27fe4-2102-46e8-ab0e-a9788f9625c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b91180ed-3313-470b-a3d1-df6bf003b43e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b91180ed-3313-470b-a3d1-df6bf003b43e}, !- Handle
  Schedule Day 27,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {fed325a9-dbbe-4bad-9e2e-212281560c2d}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {1dbba123-9b2c-430f-a58b-7ccc1eb60176}, !- Default Day Schedule Name
  {8b56e994-e665-4917-8e49-5c34b37a60c4}, !- Summer Design Day Schedule Name
  {069886b1-9787-46b1-b6c2-7e953789f734}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ed9e7351-8fd2-474c-a2e8-61fac430a629}, !- Handle
  {fed325a9-dbbe-4bad-9e2e-212281560c2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028960000000037,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1dbba123-9b2c-430f-a58b-7ccc1eb60176}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b56e994-e665-4917-8e49-5c34b37a60c4}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {069886b1-9787-46b1-b6c2-7e953789f734}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36617512-5249-4102-8a18-f6df46319c40}, !- Handle
  Schedule Rule 32,                       !- Name
  {fed325a9-dbbe-4bad-9e2e-212281560c2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d71fcbd9-5b42-4698-b98f-aa7a84af0281}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d71fcbd9-5b42-4698-b98f-aa7a84af0281}, !- Handle
  Schedule Day 28,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b7d5b90-a1f7-4742-87a9-424ec3f2e610}, !- Handle
  Schedule Rule 33,                       !- Name
  {fed325a9-dbbe-4bad-9e2e-212281560c2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f46ffcd-f002-4f1b-b34b-1c33840f763b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1f46ffcd-f002-4f1b-b34b-1c33840f763b}, !- Handle
  Schedule Day 29,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ee5e7978-fb5a-4f80-ad5e-af85525f49db}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {19f9f850-888f-4b0a-bfe7-6603d409dae0}, !- Default Day Schedule Name
  {8a41f482-7979-4e56-8ab7-9ef8eae05803}, !- Summer Design Day Schedule Name
  {1ef98b52-5b4e-46e2-a109-04999e0b35ee}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {25ad97a0-5079-40ac-b60c-5e4daca73190}, !- Handle
  {ee5e7978-fb5a-4f80-ad5e-af85525f49db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028960000000037,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {19f9f850-888f-4b0a-bfe7-6603d409dae0}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a41f482-7979-4e56-8ab7-9ef8eae05803}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ef98b52-5b4e-46e2-a109-04999e0b35ee}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d97861a-f69d-4c83-a554-5417af1dff45}, !- Handle
  Schedule Rule 34,                       !- Name
  {ee5e7978-fb5a-4f80-ad5e-af85525f49db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {298bf4c8-4b10-4e05-b20e-39e7af713844}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {298bf4c8-4b10-4e05-b20e-39e7af713844}, !- Handle
  Schedule Day 30,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bc62d60-6f8c-4951-a94f-0bfe27cf2938}, !- Handle
  Schedule Rule 35,                       !- Name
  {ee5e7978-fb5a-4f80-ad5e-af85525f49db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f12be08-49af-4c03-a3ea-45f6e3a0c7c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0f12be08-49af-4c03-a3ea-45f6e3a0c7c4}, !- Handle
  Schedule Day 31,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d2e023cd-f0a2-4ff0-bf83-cf8c6a40dfd8}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {0fed2c70-f199-402c-a4fe-77f9eaba7bf7}, !- Default Day Schedule Name
  {34a53631-348a-4d51-9597-e319ed0d5479}, !- Summer Design Day Schedule Name
  {fa418803-8d16-4216-9900-095e58830a7a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4a34cc2d-57ec-4c66-b482-520456516634}, !- Handle
  {d2e023cd-f0a2-4ff0-bf83-cf8c6a40dfd8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fed2c70-f199-402c-a4fe-77f9eaba7bf7}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34a53631-348a-4d51-9597-e319ed0d5479}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa418803-8d16-4216-9900-095e58830a7a}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf28fdd9-e36c-4b3e-9dd7-96d196ebb825}, !- Handle
  Schedule Rule 36,                       !- Name
  {d2e023cd-f0a2-4ff0-bf83-cf8c6a40dfd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f7d5d88-dc6c-45e7-b715-c9a0a94963a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f7d5d88-dc6c-45e7-b715-c9a0a94963a1}, !- Handle
  Schedule Day 32,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff66ddbe-185d-4ead-bb93-8c38e635b149}, !- Handle
  Schedule Rule 37,                       !- Name
  {d2e023cd-f0a2-4ff0-bf83-cf8c6a40dfd8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c6da237-4a23-4c8d-9b60-e004d200d259}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5c6da237-4a23-4c8d-9b60-e004d200d259}, !- Handle
  Schedule Day 33,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2dc15d93-7ded-441e-baa6-efbcf43b01c8}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {c1789326-ee11-4f93-b650-7a50ef2683f9}, !- Default Day Schedule Name
  {a9f8174b-52ea-466e-b044-1e7bce68fca4}, !- Summer Design Day Schedule Name
  {c46d8f8f-0fb7-477f-93a9-4a3a5124b4e5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78a9eb2e-1e8e-4db1-85a2-2d9baa768fbc}, !- Handle
  {2dc15d93-7ded-441e-baa6-efbcf43b01c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1789326-ee11-4f93-b650-7a50ef2683f9}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9f8174b-52ea-466e-b044-1e7bce68fca4}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c46d8f8f-0fb7-477f-93a9-4a3a5124b4e5}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {903c8574-af04-431e-915e-148c6e68300f}, !- Handle
  Schedule Rule 38,                       !- Name
  {2dc15d93-7ded-441e-baa6-efbcf43b01c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {609a41b2-edeb-46f1-b537-debc1954881a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {609a41b2-edeb-46f1-b537-debc1954881a}, !- Handle
  Schedule Day 34,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0235925d-b2b7-49d3-8ca8-c4a2c92c271a}, !- Handle
  Schedule Rule 39,                       !- Name
  {2dc15d93-7ded-441e-baa6-efbcf43b01c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fad4bd9-4721-4a93-8acd-7f705d3e11ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9fad4bd9-4721-4a93-8acd-7f705d3e11ef}, !- Handle
  Schedule Day 35,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b560979a-79ab-4720-bb82-c251756988c0}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {36f09515-c3eb-48de-9949-d802dae3ebbd}, !- Default Day Schedule Name
  {5f73e2a0-bac1-431b-b43a-442c45c4b700}, !- Summer Design Day Schedule Name
  {7dbf1547-7820-4354-b110-3713fb64a7b8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca179fb3-2092-4332-afbc-43b232ce5c77}, !- Handle
  {b560979a-79ab-4720-bb82-c251756988c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36f09515-c3eb-48de-9949-d802dae3ebbd}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5f73e2a0-bac1-431b-b43a-442c45c4b700}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dbf1547-7820-4354-b110-3713fb64a7b8}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3af7b789-0094-4325-bca5-eb8f01e898b5}, !- Handle
  Schedule Rule 40,                       !- Name
  {b560979a-79ab-4720-bb82-c251756988c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89209559-d863-4e8c-a74a-58dba0a1eff5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89209559-d863-4e8c-a74a-58dba0a1eff5}, !- Handle
  Schedule Day 36,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03baa9cd-b2e9-4b8e-9453-cb9110ac622f}, !- Handle
  Schedule Rule 41,                       !- Name
  {b560979a-79ab-4720-bb82-c251756988c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {224e4dcf-8e95-48a9-9dce-4ac6e08f1579}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {224e4dcf-8e95-48a9-9dce-4ac6e08f1579}, !- Handle
  Schedule Day 37,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9285d360-f766-48ec-8b37-0938760bf14c}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch 1, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {923d50fd-d73d-4469-9c02-e7229ea9843a}, !- Default Day Schedule Name
  {02889fdf-8df3-40f9-952c-c6920c9258d2}, !- Summer Design Day Schedule Name
  {19fb7bf4-b5a1-4d5e-a9a2-a06ba8427f68}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d59daeb0-eef4-491a-a327-0eb485c231a7}, !- Handle
  {9285d360-f766-48ec-8b37-0938760bf14c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {923d50fd-d73d-4469-9c02-e7229ea9843a}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02889fdf-8df3-40f9-952c-c6920c9258d2}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19fb7bf4-b5a1-4d5e-a9a2-a06ba8427f68}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {229cf2b7-a03a-46fe-865a-48a534e2a946}, !- Handle
  Schedule Rule 42,                       !- Name
  {9285d360-f766-48ec-8b37-0938760bf14c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6710881-343e-44bb-a8b4-512cbce95a6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6710881-343e-44bb-a8b4-512cbce95a6a}, !- Handle
  Schedule Day 38,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7beaa7a-9649-427e-a485-e24961701103}, !- Handle
  Schedule Rule 43,                       !- Name
  {9285d360-f766-48ec-8b37-0938760bf14c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3d4c26b-3b1b-4707-9dbe-5f1e63c7bbde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e3d4c26b-3b1b-4707-9dbe-5f1e63c7bbde}, !- Handle
  Schedule Day 39,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b78b2088-2717-4637-9c0d-7087123226c5}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {8d935958-4292-4790-9395-506326cd787f}, !- Default Day Schedule Name
  {c9329c39-59c4-49c0-8a8f-72ecd8fe6cb8}, !- Summer Design Day Schedule Name
  {b6915e31-ab70-4fe2-b664-48af01039a37}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ddb7e4cb-641b-415d-b80b-f4342aebdccd}, !- Handle
  {b78b2088-2717-4637-9c0d-7087123226c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d935958-4292-4790-9395-506326cd787f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9329c39-59c4-49c0-8a8f-72ecd8fe6cb8}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6915e31-ab70-4fe2-b664-48af01039a37}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d28ddd77-ef7d-4d53-928a-82a32b4b739e}, !- Handle
  Schedule Rule 44,                       !- Name
  {b78b2088-2717-4637-9c0d-7087123226c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a91f704-41be-4dce-acb0-784fde328e8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a91f704-41be-4dce-acb0-784fde328e8c}, !- Handle
  Schedule Day 40,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fa36060-a4e3-41c6-8c35-6785c11f6205}, !- Handle
  Schedule Rule 45,                       !- Name
  {b78b2088-2717-4637-9c0d-7087123226c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c41ba7f-7856-4ccc-87de-9741487a2617}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8c41ba7f-7856-4ccc-87de-9741487a2617}, !- Handle
  Schedule Day 41,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {75725af7-6bfd-4dba-824c-9d9ac0614cf6}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {ba9d8d01-089e-4890-b40e-d39c650f7087}, !- Default Day Schedule Name
  {1614281d-d5b9-48f5-b222-4201fbfa51f5}, !- Summer Design Day Schedule Name
  {36aca89c-bb95-4244-8b62-790577c2f8cd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fcdca2dc-c566-401b-9db0-b0c2e63f9f58}, !- Handle
  {75725af7-6bfd-4dba-824c-9d9ac0614cf6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba9d8d01-089e-4890-b40e-d39c650f7087}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 4, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1614281d-d5b9-48f5-b222-4201fbfa51f5}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36aca89c-bb95-4244-8b62-790577c2f8cd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e13a988-6aed-4f07-a9b4-338c9b582905}, !- Handle
  Schedule Rule 46,                       !- Name
  {75725af7-6bfd-4dba-824c-9d9ac0614cf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e68ee41d-80c8-4a9f-bbb0-b01063d216aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e68ee41d-80c8-4a9f-bbb0-b01063d216aa}, !- Handle
  Schedule Day 42,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39717ce7-fc2b-46fb-9614-aa77a173f273}, !- Handle
  Schedule Rule 47,                       !- Name
  {75725af7-6bfd-4dba-824c-9d9ac0614cf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de978600-7e6f-4f77-8b2e-d0cf9baed147}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {de978600-7e6f-4f77-8b2e-d0cf9baed147}, !- Handle
  Schedule Day 43,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  {bc13beac-1e04-4488-a970-df925b407ced}, !- Default Day Schedule Name
  {ed816a6d-1d72-46b6-906c-e82ee11bc7a0}, !- Summer Design Day Schedule Name
  {fbc62f8a-40ca-4bae-9c11-0f3a1c476e19}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b597c62b-7aa7-4dcd-879d-649bc1394418}, !- Handle
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.904999999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:23:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:23:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bc13beac-1e04-4488-a970-df925b407ced}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 5, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed816a6d-1d72-46b6-906c-e82ee11bc7a0}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 5, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbc62f8a-40ca-4bae-9c11-0f3a1c476e19}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 5, !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c653002-ff0e-474b-a92a-79c6d2ab3e1c}, !- Handle
  Schedule Rule 48,                       !- Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de7c7faf-8848-4d13-9f1b-1775670db45d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de7c7faf-8848-4d13-9f1b-1775670db45d}, !- Handle
  Schedule Day 44,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01578d0d-9047-4a44-9673-a0de5f816b16}, !- Handle
  Schedule Rule 49,                       !- Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e1c6ac7-b639-4ca6-8c82-d11aad0f4bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5e1c6ac7-b639-4ca6-8c82-d11aad0f4bc5}, !- Handle
  Schedule Day 45,                        !- Name
  {baf709af-5644-4219-9dcb-b2c701c31619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {16d56357-0783-4a21-9ac4-6a5811d5e299}, !- Default Day Schedule Name
  {808d5d1e-b3c2-4a4a-9102-729bc7802f55}, !- Summer Design Day Schedule Name
  {cc029952-5a6e-402e-b064-a7e39d6b7573}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16d56357-0783-4a21-9ac4-6a5811d5e299}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {36405b7c-9e44-4204-8f4f-7412ac0794bf}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {808d5d1e-b3c2-4a4a-9102-729bc7802f55}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76aaca90-146d-477c-83b3-9b2ee62797ab}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc029952-5a6e-402e-b064-a7e39d6b7573}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a55e5ded-2a94-46c6-a33f-060ec147b60f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a49aaef9-4867-4ffd-92a5-e3e6f96cb281}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dd5353c-73c0-487a-b596-b50eb5f00eb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {5dd5353c-73c0-487a-b596-b50eb5f00eb3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18089243-f9ca-43d8-9047-d430c64b6fcc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a4e977c5-f748-405b-8a74-5354575e5481}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {801c18f3-ca95-4cec-afba-e040fa2b9ca1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {801c18f3-ca95-4cec-afba-e040fa2b9ca1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:SpaceInfiltration:DesignFlowRate,
  {c217770a-dd69-4c9e-ad95-eb6ef9b0e442}, !- Handle
  Retail Point_of_Sale  - Story ground HVAC On Infiltration, !- Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space or SpaceType Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6d204dff-65fb-429d-9213-be5627be284e}, !- Handle
  Retail Point_of_Sale  - Story ground HVAC Off Infiltration, !- Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space or SpaceType Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {928fbd24-fcad-4d57-aa27-3bb07c7169c0}, !- Handle
  Retail Entry  - Story ground HVAC On Infiltration, !- Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space or SpaceType Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e523ff84-4954-47c6-baae-d7d80fa24f2a}, !- Handle
  Retail Entry  - Story ground HVAC Off Infiltration, !- Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space or SpaceType Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a74e01f8-37b8-45c4-9f1b-3a403ec2fd9d}, !- Handle
  Retail Back_Space  - Story ground HVAC On Infiltration, !- Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space or SpaceType Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0ff0b22f-41be-409f-b809-a27e0e256a08}, !- Handle
  Retail Back_Space  - Story ground HVAC Off Infiltration, !- Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space or SpaceType Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {40f795a7-7bcb-4669-8e67-079c6ef79b07}, !- Handle
  Retail Retail  - Story ground HVAC On Infiltration, !- Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space or SpaceType Name
  {eb951f51-fe16-4ff9-809d-7b78dcee2259}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {18edf340-3f26-4d4c-9920-918086cf5230}, !- Handle
  Retail Retail  - Story ground HVAC Off Infiltration, !- Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space or SpaceType Name
  {b1ed9a86-74aa-4087-a4e3-7db941f9da32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {82e9c764-2cd3-40ba-8a84-dc742687f80f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {b3911fbf-6721-44ef-bec1-c9d00fcae3e7}, !- Handle
  Schedule Day 46,                        !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {61c449b9-6dea-4c88-95d2-dd8281303a06}, !- Handle
  Schedule Day 47,                        !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {78b50892-2f43-45c5-a929-8694aacb8ddf}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cae3ef58-4a60-4994-9d19-8482dac2c68d}, !- Handle
  Schedule Day 48,                        !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b93e4751-9fff-499d-b3df-f2c9dae573b1}, !- Handle
  Schedule Day 49,                        !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {60a8c8bc-1e94-421f-8d26-3796340a2858}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {60a8c8bc-1e94-421f-8d26-3796340a2858}; !- Layer 1

OS:AdditionalProperties,
  {bef341cc-738c-483b-abfc-9d68ca5a09e2}, !- Handle
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}; !- Object Name

OS:AdditionalProperties,
  {582812af-55d6-445a-b36c-fda33dcc98d3}, !- Handle
  {2232392b-1074-4ffd-b851-5398ed4ae0d4}; !- Object Name

OS:AdditionalProperties,
  {60891000-8e3c-46f3-bcea-101ee992407a}, !- Handle
  {d73773e7-d7bb-40c3-b99b-ca97554c56fa}; !- Object Name

OS:AdditionalProperties,
  {58aa6f2b-868f-46af-8607-b6ed49f8b493}, !- Handle
  {3f3e3c77-5b46-46e5-878f-b4943ff5fee6}; !- Object Name

OS:AdditionalProperties,
  {cfc51b13-f3a1-47bb-b283-7da9dd5edd05}, !- Handle
  {a462fb0d-031e-474a-a785-c9e60670c6b4}; !- Object Name

OS:AdditionalProperties,
  {62e49d16-b976-49ee-a2d3-931492940729}, !- Handle
  {fecabedc-e6e2-4812-9975-647d3eb3115d}; !- Object Name

OS:AdditionalProperties,
  {95ff8b2d-ef50-4f0d-91bf-204342a68683}, !- Handle
  {2aef6600-835e-45b7-afda-3aae745a118e}; !- Object Name

OS:AdditionalProperties,
  {5e80db7f-1318-450f-8afe-fd9164647c86}, !- Handle
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}; !- Object Name

OS:AdditionalProperties,
  {368a4a4d-624d-436e-aa7d-a8506ebbe48c}, !- Handle
  {dd2fc380-d308-48d6-bdc8-74aed6c9dd59}; !- Object Name

OS:AdditionalProperties,
  {edd45738-9a73-4ab2-aebf-0eeec59e8862}, !- Handle
  {e016e7c9-32eb-479a-a0a8-d50143ba7789}; !- Object Name

OS:AdditionalProperties,
  {aca1f9b0-8a23-490e-9820-7a4017b6dcab}, !- Handle
  {3f10b7c3-280d-412f-9a36-43d7098402f4}; !- Object Name

OS:AdditionalProperties,
  {4065bdfe-c862-4cc7-8143-c9e873507dbb}, !- Handle
  {495a9332-9dfd-4b40-a4ae-80def1eb0646}; !- Object Name

OS:AdditionalProperties,
  {c4a0f849-d453-41b5-b665-82836d0a686b}, !- Handle
  {d2b58c49-299a-4315-9a4f-e4c1b957534c}; !- Object Name

OS:AdditionalProperties,
  {d4903453-8c6d-44ca-a9eb-4a70aeffc8fe}, !- Handle
  {4f9c9beb-49ae-4925-8b1f-c0675d62bedd}; !- Object Name

OS:AdditionalProperties,
  {306a0f20-624b-4984-ba7d-e015e9acb882}, !- Handle
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}; !- Object Name

OS:AdditionalProperties,
  {cd308354-dda3-4347-bafc-6f1c46961426}, !- Handle
  {e61f5d31-3624-4e2c-9187-58ac9dc06c2f}; !- Object Name

OS:AdditionalProperties,
  {f0324f85-d698-4a87-bfdf-a3dd215ae52d}, !- Handle
  {3e2ec614-38ec-4e46-965f-f22250d73064}; !- Object Name

OS:AdditionalProperties,
  {a8d85e99-3ce2-42a4-9969-fdd02199276f}, !- Handle
  {6e3bbf8c-f7dd-4dc3-8cb4-d1d44217d63a}; !- Object Name

OS:AdditionalProperties,
  {f0f8ee4e-1f80-4bfc-8cfd-ac41a2fea78f}, !- Handle
  {b23c3e5d-3506-423c-b885-dcf1040c1f31}; !- Object Name

OS:AdditionalProperties,
  {e688e3ee-ffbc-4452-9e05-cdb0f4c3547b}, !- Handle
  {3de25667-5467-4acd-8547-7aeee29dff82}; !- Object Name

OS:AdditionalProperties,
  {488cec51-a0b4-4d63-8c2b-5f6407d6168b}, !- Handle
  {446cc852-b332-454d-9748-4b34fa544f9f}; !- Object Name

OS:AdditionalProperties,
  {6d4e9c4d-5eb2-497e-8b67-76777814c59a}, !- Handle
  {aecb5d15-669e-407f-be4c-857ef975e99b}; !- Object Name

OS:AdditionalProperties,
  {0aec6659-f4ba-49af-8df9-6dd883fdb276}, !- Handle
  {028322e7-4184-4591-8e43-b162524dd5ea}; !- Object Name

OS:AdditionalProperties,
  {b3ce7fa7-ddd0-4808-8f2c-0a365b5c5b58}, !- Handle
  {766a8e3c-825d-4092-8e13-7a3b44a075c7}; !- Object Name

OS:AdditionalProperties,
  {e04beb54-22c6-4f1d-b718-41d9411ff49e}, !- Handle
  {192debd8-e146-4f03-a663-4414103fe0d5}; !- Object Name

OS:AdditionalProperties,
  {066c9e3a-72d9-40d0-8153-37f35f55b848}, !- Handle
  {e0e0bdbd-7443-488c-9ff4-c74cd6fc8665}; !- Object Name

OS:AdditionalProperties,
  {6e716be6-9ba1-4ebc-89ea-be87559c3980}, !- Handle
  {f58f85ed-984b-4f74-911c-ad296c8672ec}; !- Object Name

OS:AdditionalProperties,
  {71a7c406-9bfa-4257-8d60-6750725f7ba7}, !- Handle
  {4d78643d-d491-433e-b77c-c3cc3310de3e}; !- Object Name

OS:Construction,
  {e2be6e96-5008-4b1f-b2a4-883093879b37}, !- Handle
  Retail Back_Space  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Layer 1
  {00a32c8b-37c5-45fa-869c-3a6dbcbeb692}, !- Layer 2
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {9a442289-44c8-437e-bfb5-fdfd7b0840ed}, !- Handle
  {e2be6e96-5008-4b1f-b2a4-883093879b37}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {00a32c8b-37c5-45fa-869c-3a6dbcbeb692}, !- Handle
  Retail Back_Space  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.5620663809561,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c9befcd-698a-4de2-a6ca-09fb971044ff}, !- Handle
  Retail Back_Space  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {e73f111a-e679-4010-a7a4-7230e7c5fc38}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0e8ba0e-7e01-489d-a196-31604aee927c}, !- Handle
  {2c9befcd-698a-4de2-a6ca-09fb971044ff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e73f111a-e679-4010-a7a4-7230e7c5fc38}, !- Handle
  Retail Back_Space  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611156337966775,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a5fcdbb-733a-4fb6-af2a-32686654bb92}, !- Handle
  Retail Back_Space  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {d0be8452-c2ce-43df-bcb5-2b66888c3242}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {c67b751e-98d0-4b22-88e1-6ff1c09cf040}, !- Handle
  {2a5fcdbb-733a-4fb6-af2a-32686654bb92}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d0be8452-c2ce-43df-bcb5-2b66888c3242}, !- Handle
  Retail Back_Space  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611156337966775,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b27809c2-9242-4bae-bb16-3e5888c8be90}, !- Handle
  Retail Back_Space  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {66833880-e337-48b0-b723-2f8f296ad6fe}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {11153828-24a7-41fa-9f27-5f1b2d8b6a95}, !- Handle
  {b27809c2-9242-4bae-bb16-3e5888c8be90}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {66833880-e337-48b0-b723-2f8f296ad6fe}, !- Handle
  Retail Back_Space  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.62855795272075,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4ef076af-44b9-4b7a-8358-deee155f36ff}, !- Handle
  Retail Entry  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Layer 1
  {6172c723-4f2c-4dd7-b136-75bdcd804b75}, !- Layer 2
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {89e9f1bf-0062-4086-96d3-5a9d7b250044}, !- Handle
  {4ef076af-44b9-4b7a-8358-deee155f36ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6172c723-4f2c-4dd7-b136-75bdcd804b75}, !- Handle
  Retail Entry  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91376761081502,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b409cfe0-dfb9-4dc8-a112-c8f5668355cc}, !- Handle
  Retail Entry  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {e0cd2c42-d8ce-4d1e-94ac-3b48eca7b431}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {d36f0639-5a3c-467a-9b19-821e0887a856}, !- Handle
  {b409cfe0-dfb9-4dc8-a112-c8f5668355cc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e0cd2c42-d8ce-4d1e-94ac-3b48eca7b431}, !- Handle
  Retail Entry  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.168047206992506,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {68a166d9-8a82-4325-9656-6ab786fd28a9}, !- Handle
  Retail Entry  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {37917742-0775-4642-b249-f37e0ac2aeb7}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {caeeaa9f-c88c-4d8c-8899-6d973280837e}, !- Handle
  {68a166d9-8a82-4325-9656-6ab786fd28a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {37917742-0775-4642-b249-f37e0ac2aeb7}, !- Handle
  Retail Entry  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.168047206992506,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d304e627-f360-4656-ab81-fd94f0976a61}, !- Handle
  Retail Point_of_Sale  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Layer 1
  {b66ffb6e-9b10-40ea-9204-d5bc0b36701a}, !- Layer 2
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {912675c0-b57f-4840-aab1-59e66685807d}, !- Handle
  {d304e627-f360-4656-ab81-fd94f0976a61}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b66ffb6e-9b10-40ea-9204-d5bc0b36701a}, !- Handle
  Retail Point_of_Sale  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91376761081502,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b1a6502-ce13-44b7-ba98-6a06e02b2a7c}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {c4f9a846-779c-4fbd-849f-81f1fb34eeb8}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {6dd95d49-6cfe-4379-8b02-187f761aa6e1}, !- Handle
  {0b1a6502-ce13-44b7-ba98-6a06e02b2a7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c4f9a846-779c-4fbd-849f-81f1fb34eeb8}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.573674904743746,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70300c70-48d5-4364-beae-16a9734c07d2}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {0175d71e-896f-472b-a72b-c43758b27bb9}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {52fe36d6-20a8-4b8a-8a91-010e90c88446}, !- Handle
  {70300c70-48d5-4364-beae-16a9734c07d2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0175d71e-896f-472b-a72b-c43758b27bb9}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.573674904743746,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9044044-c003-4ac2-83fa-f444e5448018}, !- Handle
  Retail Retail  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Layer 1
  {b903a9d9-4df4-426f-acdf-6588b08f3b05}, !- Layer 2
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}; !- Layer 3

OS:StandardsInformation:Construction,
  {b31df586-ddca-459a-8103-325ce0b39014}, !- Handle
  {f9044044-c003-4ac2-83fa-f444e5448018}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b903a9d9-4df4-426f-acdf-6588b08f3b05}, !- Handle
  Retail Retail  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.82466139973252,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {028be1fe-a3c9-41cc-acc2-4404e5103e1a}, !- Handle
  Retail Retail  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {5b194ce4-91a0-49c8-92e3-be64a72d2514}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {488dce2e-c684-4b2a-b981-39c65ee885a5}, !- Handle
  {028be1fe-a3c9-41cc-acc2-4404e5103e1a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5b194ce4-91a0-49c8-92e3-be64a72d2514}, !- Handle
  Retail Retail  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.62855795272075,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9c3793a9-85c3-4283-acc6-1e7837a4756f}, !- Handle
  Retail Retail  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {1d84e2e7-ec0b-4ca5-8e93-f650f48157ba}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {6a22d668-2695-43f2-9b69-f9591f05f9ad}, !- Handle
  {9c3793a9-85c3-4283-acc6-1e7837a4756f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1d84e2e7-ec0b-4ca5-8e93-f650f48157ba}, !- Handle
  Retail Retail  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.631591293854679,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b0f1dcd-a1ea-4803-a970-31c1d80c7a58}, !- Handle
  Retail Retail  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {a3aad9f5-12a5-4a6e-9b88-7c7a70e10f45}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:StandardsInformation:Construction,
  {19fb1c42-11a5-42a0-a8bd-20c4f79af4c6}, !- Handle
  {3b0f1dcd-a1ea-4803-a970-31c1d80c7a58}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a3aad9f5-12a5-4a6e-9b88-7c7a70e10f45}, !- Handle
  Retail Retail  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.631591293854679,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

