
OS:Version,
  {3588ffe7-3771-4b32-add2-efee27d81246}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {83278307-7c9e-4229-b36e-aba1ba68e7b7}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0d89eca7-ca8f-49f6-a441-83fa0c728efd}, !- Default Construction Set Name
  {a47d84f8-5bbe-4a54-98e8-c71cd6c19705}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:Facility,
  {c3527159-bca2-42ad-be8d-9a9fc75fc376}; !- Handle

OS:Site,
  {bbdce1dd-a109-4a28-991f-e745ebc8d6e8}, !- Handle
  St Paul Downtown Ho_MN_USA,             !- Name
  44.93,                                  !- Latitude {deg}
  -93.05,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  217,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {beb6fc02-7092-48a2-87a9-1fc44233674d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f0da8494-60ff-4522-b194-8331e5bd5b87}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {2813cbe5-d1b1-4296-ba7c-467d73d4e7a5}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0c9e0672-31eb-4af9-a22f-466b93e2aaae}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4ba05dfb-f877-4d7e-bcff-44485f2c4909}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0106fe18-1ce9-455d-a5da-3bab22d2c554}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fbbfa35c-6595-4950-bf44-2112a57cc3b8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {833d654f-e160-4bc0-b65c-9c496950f251}, !- Handle
  St Paul Downtown Ho,                    !- City
  MN,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726584,                                 !- WMO Number
  44.93,                                  !- Latitude {deg}
  -93.05,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  217,                                    !- Elevation {m}
  /weather/G2701230.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {a5b11419-fd6a-43f0-82f9-925f40e74302}, !- Handle
  {83278307-7c9e-4229-b36e-aba1ba68e7b7}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3521,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Propane,                                !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  315,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  20,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  1001_3000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G2701230041106,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1999,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G270,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G2701230,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  West North Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner_or_tenant,               !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1999,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  _1pct,                                  !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  6.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  11.0,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  30,                                     !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  7.75,                                   !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  11.75,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_vent,                    !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  0,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  73,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  67,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  1999,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2008,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  mercantile_retail_plugload_bpr_some_off_some_on, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.05,                                   !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.5,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2011,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2018,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2004,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2010,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2004,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2010,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  mercantile_retail_ltg_bpr_almost_off,   !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.05,                                   !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.05,                                   !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2010,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2016,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2004,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2010,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2004,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1999,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1999,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1999,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref 1980-2004,             !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref 1980-2004,             !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref 1980-2004,             !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Single - No LowE - Clear - Wood,        !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G2701230041106,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G2701230,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G27001301,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Minnesota,                              !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  MN,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  West North Central,                     !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Midwest,                                !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  West North Central,                     !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA West North Central,            !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_MN_St.Paul.Downtown.Ho.726584_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  St_Paul_Downtown_Ap,                    !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  6A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  MISO,                                   !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  43,                                     !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  MN&#44 Ramsey County,                   !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  MN&#44 01301,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR02,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  MROWc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  21,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Greater Minneapolis-St Paul,            !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  MROWc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  9,                                      !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2004,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2004,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004,             !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2010,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref 1980-2004,             !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {02fd5a2a-6130-4c5c-866a-1f8be65cc169}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.54166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  31.77;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {c0e82360-23db-4794-82fc-cf7c85fcdd14}, !- Handle
  St Paul Downtown Ho Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.354;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c48d3ca7-3466-4752-95bc-8bd78e344cc1}, !- Handle
  St Paul Downtown Ho Ann Clg .4% Condns WB=>MDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.354;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {20ef2ff5-166f-49de-bf76-c333d69ebb8c}, !- Handle
  St Paul Downtown Ho Ann Htg 99.6% Condns DB 1, !- Name
  -23.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d3ecf0e9-25af-42a5-8f6b-51f00d1b23da}, !- Handle
  St Paul Downtown Ho August .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.392;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {54bc577e-2d5d-4a5c-abb9-d86586ccb19f}, !- Handle
  St Paul Downtown Ho October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {82688ab3-d40f-4669-8f3d-709063f906d7}, !- Handle
  St Paul Downtown Ho September .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98745,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.464;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {de38a935-3ad2-4074-80e4-052de71ebfa5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {5730863b-0a83-4567-b739-790e79c34470}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {d926d8b0-bbfe-459d-9548-c7ecb4c7ce4c}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {57370851-318b-4ba5-b419-eda30292d8db}, !- Default Schedule Set Name
  {d7c25586-96ba-4df2-a0cf-7175a540b6c6}, !- Group Rendering Name
  {7f582dfe-f215-4414-8df4-c22afcc35cde}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {d7c25586-96ba-4df2-a0cf-7175a540b6c6}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8eb2f0a4-0a32-4b30-b34f-8d8a696431ec}, !- Default Schedule Set Name
  {581e3285-ff99-4cd3-9e9b-a744dabaf46e}, !- Group Rendering Name
  {0506065c-1842-443f-ae53-0d65705fd5d1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {581e3285-ff99-4cd3-9e9b-a744dabaf46e}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c3470d28-c14e-4ca5-ba74-3718f48aafbc}, !- Default Schedule Set Name
  {88b5d28a-1101-4104-a1c4-c275a7660881}, !- Group Rendering Name
  {8f4a6c87-274d-42ec-b395-c9a1f132a07a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {88b5d28a-1101-4104-a1c4-c275a7660881}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d7fc6356-6bfa-4bd5-a6c8-d6fbc0648890}, !- Default Schedule Set Name
  {beed86b2-2c92-452b-ac27-e16320572c9d}, !- Group Rendering Name
  {e7d3906c-5e9c-4908-b612-d51e0230fa39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {beed86b2-2c92-452b-ac27-e16320572c9d}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {b7618cca-1858-4784-a60e-374447701162}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Handle
  Retail Retail A end_a - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}; !- Thermal Zone Name

OS:Surface,
  {77188a71-b3de-4201-9119-f5ce665b487c}, !- Handle
  Retail Retail A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {124fdcaf-b3a8-49e8-910e-632bfd11e0a8}, !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -8.88178419700125e-16, 0,       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21abe96-3cf5-48a1-943c-2bdc06c3afe7}, !- Handle
  Retail Retail A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {1f525232-f36b-4b3a-8cef-3b1848784250}, !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, -8.88178419700125e-16, 6.096,   !- X,Y,Z Vertex 2 {m}
  -4.572, -8.88178419700125e-16, 0,       !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c16e494-a234-4310-8e6b-5ee14eedd293}, !- Handle
  Retail Retail A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76359dab-2ed3-487c-aad7-4a44b9cfae16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, -8.88178419700125e-16, 0,       !- X,Y,Z Vertex 3 {m}
  -4.572, -8.88178419700125e-16, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5df2b2-fd84-4f36-b641-2cc79d764370}, !- Handle
  Retail Retail A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d49394f-e52f-4d6f-8f8f-efd299dd1732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3bcdc7-b651-4019-abab-66ae41350b5b}, !- Handle
  Retail Retail A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {cf8b005d-eb77-46cc-817e-f8898175402f}, !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4731f6-086e-4f4c-a76e-da71778ae0c4}, !- Handle
  Retail Retail A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {31fb9cb1-20c0-4010-abca-3d9149e7f46d}, !- Construction Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, -8.88178419700125e-16, 6.096,   !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Handle
  Zone Retail Retail A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f44dc6c5-00dc-4508-995b-e17e09213939}, !- Zone Air Inlet Port List
  {bf497b8c-1df5-4fe1-baa6-3602b822dd13}, !- Zone Air Exhaust Port List
  {1e9e8022-e213-4ad8-a6ae-5b4e68bcdcba}, !- Zone Air Node Name
  {d80cde35-295d-4280-8586-94f7263b9e64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e922553-d54e-44d4-a271-b35d51afadd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e329d5ac-e93c-47d8-9364-f4243e01816f}, !- Handle
  Zone Retail Retail A end_a - Story ground Zone Air Node, !- Name
  {1e9e8022-e213-4ad8-a6ae-5b4e68bcdcba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e9e8022-e213-4ad8-a6ae-5b4e68bcdcba}, !- Handle
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Source Object
  11,                                     !- Outlet Port
  {e329d5ac-e93c-47d8-9364-f4243e01816f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f44dc6c5-00dc-4508-995b-e17e09213939}, !- Handle
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- HVAC Component
  {d6809d5d-15ba-49e6-9636-5f093c430c64}; !- Port 1

OS:PortList,
  {bf497b8c-1df5-4fe1-baa6-3602b822dd13}, !- Handle
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}; !- HVAC Component

OS:PortList,
  {d80cde35-295d-4280-8586-94f7263b9e64}, !- Handle
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- HVAC Component
  {ec07634b-ad99-49a7-98d8-e7e6611572fa}; !- Port 1

OS:Sizing:Zone,
  {be573b9a-3267-4ffa-8f95-d6e08fd06c77}, !- Handle
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1dcd9b6b-7b9f-4b58-9b3e-6ea41c8014b5}, !- Handle
  Zone Retail Retail A end_a - Story ground Zone HVAC Equipment List, !- Name
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d8966ff-9b9a-4b6a-a72b-2966bf96036a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Handle
  Retail Retail B end_a - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}; !- Thermal Zone Name

OS:Surface,
  {6bc48a98-088d-4134-a708-436a9447737c}, !- Handle
  Retail Retail B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {efec31aa-d959-492c-9ecc-e872a7f754c4}, !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454075a0-01db-427c-8827-d52e854564f1}, !- Handle
  Retail Retail B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {249a61c8-1896-4b75-b852-d7c985f12d25}, !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10288f4-4f01-42cb-9cea-5f34b006c606}, !- Handle
  Retail Retail B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2e3f595-a964-4827-8da6-d7037d8871e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, -8.88178419700125e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd86117-b9df-4003-9834-116f98ac7bb4}, !- Handle
  Retail Retail B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f579ee93-3d4d-4f0e-b817-b88c0b669029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 4.572, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76359dab-2ed3-487c-aad7-4a44b9cfae16}, !- Handle
  Retail Retail B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c16e494-a234-4310-8e6b-5ee14eedd293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8735195-e453-4413-b5be-821b116d62fd}, !- Handle
  Retail Retail B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {16775c0b-f030-41e8-8edc-77642e59aa45}, !- Construction Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -8.88178419700125e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Handle
  Zone Retail Retail B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7900e402-05f6-453e-8b4b-71128aae2214}, !- Zone Air Inlet Port List
  {fc8ff796-b465-4eba-a53d-0c3f28ce2e42}, !- Zone Air Exhaust Port List
  {393f7735-4e7a-4290-bdf8-ca2cec9decc4}, !- Zone Air Node Name
  {02b47ccd-0d28-4f9a-90f9-f57933412e31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c82b43f-5c82-4941-9fca-c666f5c7f54d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0924f603-2501-4c50-b215-65c700c0f7bb}, !- Handle
  Zone Retail Retail B end_a - Story ground Zone Air Node, !- Name
  {393f7735-4e7a-4290-bdf8-ca2cec9decc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {393f7735-4e7a-4290-bdf8-ca2cec9decc4}, !- Handle
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Source Object
  11,                                     !- Outlet Port
  {0924f603-2501-4c50-b215-65c700c0f7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7900e402-05f6-453e-8b4b-71128aae2214}, !- Handle
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- HVAC Component
  {c3cdcb38-f36a-4ee3-8e00-cb5649992d5b}; !- Port 1

OS:PortList,
  {fc8ff796-b465-4eba-a53d-0c3f28ce2e42}, !- Handle
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}; !- HVAC Component

OS:PortList,
  {02b47ccd-0d28-4f9a-90f9-f57933412e31}, !- Handle
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- HVAC Component
  {d77e99be-4f33-429b-8a73-fe2d2fc6c273}; !- Port 1

OS:Sizing:Zone,
  {0939100a-bdd9-4d5f-aa77-4ea0b0ec82bf}, !- Handle
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a9576505-e353-42d6-b88c-0d25e78d9f92}, !- Handle
  Zone Retail Retail B end_a - Story ground Zone HVAC Equipment List, !- Name
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0380804-783b-4fd6-a2ce-3b2ca747673b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Handle
  Retail Retail C end_a - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  -6.81553519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {14eb824d-0e54-4d06-9493-5648792487d1}; !- Thermal Zone Name

OS:Surface,
  {d68c34a5-a63b-4d3b-b87e-963def692704}, !- Handle
  Retail Retail C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {124fdcaf-b3a8-49e8-910e-632bfd11e0a8}, !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -8.88178419700125e-16, 0,       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7ee5f3-ac7a-4c43-8e3c-e2b769b7a482}, !- Handle
  Retail Retail C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e2809d38-23fb-46be-ba86-48934366c9ce}, !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -8.88178419700125e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, -8.88178419700125e-16, 6.096,   !- X,Y,Z Vertex 2 {m}
  -4.572, -8.88178419700125e-16, 0,       !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c61129b-db3c-4092-9eb3-ed0e89ee7333}, !- Handle
  Retail Retail C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c4e116e7-84c8-4a1a-b0ba-3efbf2cc9ebd}, !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -8.88178419700125e-16, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -8.88178419700125e-16, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f188e7-42a6-4f6d-b267-312860fae4f2}, !- Handle
  Retail Retail C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a52cbd-d67c-4367-be1f-d57639c52d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2e3f595-a964-4827-8da6-d7037d8871e4}, !- Handle
  Retail Retail C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10288f4-4f01-42cb-9cea-5f34b006c606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c0ad08-5fbf-4d2c-bb72-19039c2bc93f}, !- Handle
  Retail Retail C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {13558e5d-cc19-43fe-b6d4-04d7e3e4ce5c}, !- Construction Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, -8.88178419700125e-16, 6.096,   !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -8.88178419700125e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Handle
  Zone Retail Retail C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d93a247e-5ecf-4833-b741-5d6a1897cbca}, !- Zone Air Inlet Port List
  {8b243a95-33ef-4f6d-8285-7fb146fcbe29}, !- Zone Air Exhaust Port List
  {c1f084a7-ec44-4f61-98b3-3da13a869d10}, !- Zone Air Node Name
  {2a60f649-641d-4967-aa56-50545a6e519f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b62f746b-cec1-4faf-9870-50026021034c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b83bda2e-1ace-42d2-8e30-8955e72386f3}, !- Handle
  Zone Retail Retail C end_a - Story ground Zone Air Node, !- Name
  {c1f084a7-ec44-4f61-98b3-3da13a869d10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1f084a7-ec44-4f61-98b3-3da13a869d10}, !- Handle
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Source Object
  11,                                     !- Outlet Port
  {b83bda2e-1ace-42d2-8e30-8955e72386f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d93a247e-5ecf-4833-b741-5d6a1897cbca}, !- Handle
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- HVAC Component
  {9eb006a4-077c-4563-ba45-4af2590064dd}; !- Port 1

OS:PortList,
  {8b243a95-33ef-4f6d-8285-7fb146fcbe29}, !- Handle
  {14eb824d-0e54-4d06-9493-5648792487d1}; !- HVAC Component

OS:PortList,
  {2a60f649-641d-4967-aa56-50545a6e519f}, !- Handle
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- HVAC Component
  {54ca884e-4edf-413b-8080-29bac3fba843}; !- Port 1

OS:Sizing:Zone,
  {984bf9ba-614c-4fce-be86-090a264fcfc4}, !- Handle
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {908e1972-982b-4124-93b5-f5413b0376ed}, !- Handle
  Zone Retail Retail C end_a - Story ground Zone HVAC Equipment List, !- Name
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66641902-67a3-4ca2-855a-f323c3b3ce38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Handle
  Retail Retail A  - Story ground,        !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}; !- Thermal Zone Name

OS:Surface,
  {3c2de404-5e8a-44fb-9bfa-7c347d292c90}, !- Handle
  Retail Retail A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {bc8cd1bc-0d2b-4c51-a7ee-c771cb02bed9}, !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.26332224340536, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d49394f-e52f-4d6f-8f8f-efd299dd1732}, !- Handle
  Retail Retail A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5df2b2-fd84-4f36-b641-2cc79d764370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.44089209850063e-16, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd141f2-f629-402f-ab1d-d3a4f5ec7975}, !- Handle
  Retail Retail A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35ba608-55ac-418e-a092-632e8e57205d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.26332224340536, 6.096,        !- X,Y,Z Vertex 1 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 3 {m}
  -4.572, -4.44089209850063e-16, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722e601a-7369-4094-80fd-f57e15a516a4}, !- Handle
  Retail Retail A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf1dafd-4226-4587-9083-04d85809d676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.26332224340536, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 1.26332224340536, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84eca04-bd73-4e87-940d-8d7940c9aa34}, !- Handle
  Retail Retail A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {cc9d3fda-f823-4afe-bf46-726d158451c2}, !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.26332224340536, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ebf20e-3461-438f-809a-93b5869f0f59}, !- Handle
  Retail Retail A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {1a559e2e-32c8-4f73-9c9a-d9d7d559cc93}, !- Construction Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.26332224340536, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, -4.44089209850063e-16, 6.096,   !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Handle
  Zone Retail Retail A  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfb05171-928b-4201-ad6f-bba60fc59747}, !- Zone Air Inlet Port List
  {bcf9f3ec-a0df-49b9-87a4-b889ce126a81}, !- Zone Air Exhaust Port List
  {0088d442-76b6-4363-b12a-7343eb6f2363}, !- Zone Air Node Name
  {f78dbb5a-1f1f-440e-a05f-642279104125}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf5b3901-d0e3-4920-909f-290beba10c21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41629d0a-1a19-455f-af5c-41838db5fba6}, !- Handle
  Zone Retail Retail A  - Story ground Zone Air Node, !- Name
  {0088d442-76b6-4363-b12a-7343eb6f2363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0088d442-76b6-4363-b12a-7343eb6f2363}, !- Handle
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Source Object
  11,                                     !- Outlet Port
  {41629d0a-1a19-455f-af5c-41838db5fba6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfb05171-928b-4201-ad6f-bba60fc59747}, !- Handle
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- HVAC Component
  {4148949e-51cb-44df-ba04-d603d610bc2d}; !- Port 1

OS:PortList,
  {bcf9f3ec-a0df-49b9-87a4-b889ce126a81}, !- Handle
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}; !- HVAC Component

OS:PortList,
  {f78dbb5a-1f1f-440e-a05f-642279104125}, !- Handle
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- HVAC Component
  {12026f08-acbd-43f6-84b6-3b0d55c9b3bf}; !- Port 1

OS:Sizing:Zone,
  {6cbc7a9c-ee9b-4329-b224-44c714dfb5a8}, !- Handle
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c554ad6d-aa3e-4529-8ed7-ca4de3128b33}, !- Handle
  Zone Retail Retail A  - Story ground Zone HVAC Equipment List, !- Name
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8bbbb19-ca2e-462c-8b57-bcbaf0d91566}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Handle
  Retail Retail B  - Story ground,        !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {509a747f-a086-490a-91d6-6e186785e3c4}; !- Thermal Zone Name

OS:Surface,
  {ca5d4807-903e-4221-bb08-5ed010bba22c}, !- Handle
  Retail Retail B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {363ce39b-50fc-4a73-81f1-7e7f18074de7}, !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 1.26332224340536, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.26332224340536, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f579ee93-3d4d-4f0e-b817-b88c0b669029}, !- Handle
  Retail Retail B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd86117-b9df-4003-9834-116f98ac7bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18aeb329-49ef-4e84-96e3-618067078ba6}, !- Handle
  Retail Retail B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e11d31d-621e-4891-9dfa-29facdd96b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 1.26332224340536, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac80ccc3-ee0a-4d55-bf8a-1e24bedc7162}, !- Handle
  Retail Retail B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae4b263e-2516-42f8-ae75-82fcb24d380f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 1.26332224340536, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 1.26332224340536, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 1.26332224340536, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35ba608-55ac-418e-a092-632e8e57205d}, !- Handle
  Retail Retail B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd141f2-f629-402f-ab1d-d3a4f5ec7975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 1.26332224340536, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.26332224340536, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b110a1-c06a-48ab-86be-15f9514767e1}, !- Handle
  Retail Retail B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 1.26332224340536, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Handle
  Zone Retail Retail B  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95137552-802a-4d00-9a2f-53dcb6dcb188}, !- Zone Air Inlet Port List
  {d37278c9-d12a-4cde-8c2c-5589315c33a5}, !- Zone Air Exhaust Port List
  {1cf7bbba-4861-4441-87da-cd6c2021cb23}, !- Zone Air Node Name
  {eb107f80-16d2-42a7-ad10-4523d190f2d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99f6a039-9d8c-4d9a-bab6-1c265624fd21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58bc3d3c-54ff-4d64-9c6e-e31ffd62bc15}, !- Handle
  Zone Retail Retail B  - Story ground Zone Air Node, !- Name
  {1cf7bbba-4861-4441-87da-cd6c2021cb23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cf7bbba-4861-4441-87da-cd6c2021cb23}, !- Handle
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Source Object
  11,                                     !- Outlet Port
  {58bc3d3c-54ff-4d64-9c6e-e31ffd62bc15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95137552-802a-4d00-9a2f-53dcb6dcb188}, !- Handle
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- HVAC Component
  {a21d08d4-f6c8-435e-8174-ce0388876795}; !- Port 1

OS:PortList,
  {d37278c9-d12a-4cde-8c2c-5589315c33a5}, !- Handle
  {509a747f-a086-490a-91d6-6e186785e3c4}; !- HVAC Component

OS:PortList,
  {eb107f80-16d2-42a7-ad10-4523d190f2d3}, !- Handle
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- HVAC Component
  {d891b7e8-0f55-42f1-9a79-7290169e2207}; !- Port 1

OS:Sizing:Zone,
  {7bbb1f07-a232-4380-80cf-43b2e1aa47ef}, !- Handle
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c0965d61-d179-4603-aec8-9c61219e4cd8}, !- Handle
  Zone Retail Retail B  - Story ground Zone HVAC Equipment List, !- Name
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {913d55f8-6435-426b-9e50-9b5610311c92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Handle
  Retail Retail C  - Story ground,        !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  -2.24353519541936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {2db462d7-0e93-433b-83ca-3072b3933b80}; !- Thermal Zone Name

OS:Surface,
  {c0551145-3854-4d6c-a245-8bd4f3798b54}, !- Handle
  Retail Retail C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {bc8cd1bc-0d2b-4c51-a7ee-c771cb02bed9}, !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 1.26332224340536, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a52cbd-d67c-4367-be1f-d57639c52d5b}, !- Handle
  Retail Retail C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f188e7-42a6-4f6d-b267-312860fae4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.44089209850063e-16, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, -4.44089209850063e-16, 0,       !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39c9b43-956e-40e4-84b8-1e84efeada00}, !- Handle
  Retail Retail C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {0455073b-a5b6-4af0-aead-38f26c5359aa}, !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.44089209850063e-16, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, 1.26332224340536, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, -4.44089209850063e-16, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db766f5a-6fb3-457a-a8c6-d7472567a662}, !- Handle
  Retail Retail C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc33d945-d255-421d-bd5f-6b64d9ce49ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 1.26332224340536, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 1.26332224340536, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 1.26332224340536, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e11d31d-621e-4891-9dfa-29facdd96b2f}, !- Handle
  Retail Retail C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18aeb329-49ef-4e84-96e3-618067078ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  0, 1.26332224340536, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.26332224340536, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9054e7de-4eb0-4274-837f-7d36e83b0fb7}, !- Handle
  Retail Retail C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {f440ff85-8ce4-4a59-8dc1-5ef48808c9e4}, !- Construction Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 1.26332224340536, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.26332224340536, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, -4.44089209850063e-16, 6.096,   !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Handle
  Zone Retail Retail C  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88d38109-04a1-469d-bd63-8ede06f80812}, !- Zone Air Inlet Port List
  {6c7448a1-dbd9-40df-9d93-9e969d743819}, !- Zone Air Exhaust Port List
  {72c4e981-9ad2-4145-8552-b7f381bf59b1}, !- Zone Air Node Name
  {50b48bd3-e788-4f03-92c9-9cbbb82a2bb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d15ec6d5-9ebf-4ab1-926f-9a172beba1ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d01174eb-bfd9-4bd2-b9e8-1df6cec577a1}, !- Handle
  Zone Retail Retail C  - Story ground Zone Air Node, !- Name
  {72c4e981-9ad2-4145-8552-b7f381bf59b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72c4e981-9ad2-4145-8552-b7f381bf59b1}, !- Handle
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Source Object
  11,                                     !- Outlet Port
  {d01174eb-bfd9-4bd2-b9e8-1df6cec577a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88d38109-04a1-469d-bd63-8ede06f80812}, !- Handle
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- HVAC Component
  {83c4fab1-c779-4bfc-83b0-506d2a31ff02}; !- Port 1

OS:PortList,
  {6c7448a1-dbd9-40df-9d93-9e969d743819}, !- Handle
  {2db462d7-0e93-433b-83ca-3072b3933b80}; !- HVAC Component

OS:PortList,
  {50b48bd3-e788-4f03-92c9-9cbbb82a2bb8}, !- Handle
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- HVAC Component
  {31b21b1d-ffc3-4a82-af88-4ed04255bf6b}; !- Port 1

OS:Sizing:Zone,
  {444c03bf-046c-4ed6-a9fe-6e2f1fedb582}, !- Handle
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0bd7a9c1-a643-47f8-af8e-67f7a3d7b8af}, !- Handle
  Zone Retail Retail C  - Story ground Zone HVAC Equipment List, !- Name
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca1bf12e-9ccc-429f-9668-44de98a6fda5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Handle
  Retail Entry A  - Story ground,         !- Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  -0.980212952013997,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}; !- Thermal Zone Name

OS:Surface,
  {057afbf5-7783-49bb-a501-40d4d724879b}, !- Handle
  Retail Entry A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {39a7e893-61e9-41c9-a72c-6f36ed3f0058}, !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0708815660323613, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf1dafd-4226-4587-9083-04d85809d676}, !- Handle
  Retail Entry A  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722e601a-7369-4094-80fd-f57e15a516a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db04056-c40f-4e65-8b92-c16e6246b560}, !- Handle
  Retail Entry A  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c9ec2a-dee2-431e-8d09-20f76d94e153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0.0708815660323613, 6.096,      !- X,Y,Z Vertex 1 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 2 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 2.22044604925031e-16, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a001d2-1944-4985-bf38-2fc22e1032a2}, !- Handle
  Retail Entry A  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbe812d-4d13-4275-befd-5d2c1a3e39b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0708815660323613, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0708815660323613, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5610a8e3-21af-46d8-9ef0-6b3d06c817f2}, !- Handle
  Retail Entry A  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  {5dfb0d92-6e39-43ba-b3ff-065cbd60cc1c}, !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0708815660323613, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c3fc38-dcd9-4f3a-9609-45894020426f}, !- Handle
  Retail Entry A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {fe6a3b8c-35eb-414b-8306-e0e8a3f55e00}, !- Construction Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.0708815660323613, 6.096,      !- X,Y,Z Vertex 2 {m}
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- Handle
  Zone Retail Entry A  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8873ccbb-9e5f-439a-9e01-a014b0fdd28f}, !- Zone Air Inlet Port List
  {5e83c8fa-4e01-4b0c-8b73-af726be946d0}, !- Zone Air Exhaust Port List
  {db442e57-f77e-4328-959c-3d149565005f}, !- Zone Air Node Name
  {eceaf170-b93d-45e1-a3b8-5c51c806ee69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e1b3bb7-fad8-4b59-beca-22252f3f8cb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e8bd071-fb4a-4518-a04b-da3367527876}, !- Handle
  Zone Retail Entry A  - Story ground Zone Air Node, !- Name
  {db442e57-f77e-4328-959c-3d149565005f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db442e57-f77e-4328-959c-3d149565005f}, !- Handle
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- Source Object
  11,                                     !- Outlet Port
  {3e8bd071-fb4a-4518-a04b-da3367527876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8873ccbb-9e5f-439a-9e01-a014b0fdd28f}, !- Handle
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- HVAC Component
  {0ee7a14c-e5df-4bb5-a4dc-3394d0c40871}; !- Port 1

OS:PortList,
  {5e83c8fa-4e01-4b0c-8b73-af726be946d0}, !- Handle
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- HVAC Component
  {7be1de61-5d17-4aff-ad07-cbbc72a1f90a}; !- Port 1

OS:PortList,
  {eceaf170-b93d-45e1-a3b8-5c51c806ee69}, !- Handle
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}; !- HVAC Component

OS:Sizing:Zone,
  {c650f5eb-9764-4b9a-a8be-98e3ae6a16c4}, !- Handle
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b76d54ce-057b-4e94-9143-dd31096d58f2}, !- Handle
  Zone Retail Entry A  - Story ground Zone HVAC Equipment List, !- Name
  {3ac5ffb3-a063-42e6-ac60-a19502dfe4ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45373da0-8dc4-4be6-b1c1-2bfe1fd72872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Handle
  Retail Entry B  - Story ground,         !- Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  -0.980212952013997,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}; !- Thermal Zone Name

OS:Surface,
  {c5908fe2-6e7c-4e43-90d4-bbd6539d2766}, !- Handle
  Retail Entry B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5c3c61df-270b-4a6d-b960-affd83ed6c10}, !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0.0708815660323613, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0.0708815660323613, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4b263e-2516-42f8-ae75-82fcb24d380f}, !- Handle
  Retail Entry B  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac80ccc3-ee0a-4d55-bf8a-1e24bedc7162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 2.22044604925031e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d84cbc-4ca3-4d18-b65b-949d7e688bc7}, !- Handle
  Retail Entry B  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af3ca97-31a6-4c64-9361-7f8dbb3ff647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 0.0708815660323613, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7edcda-d4e5-4c49-9c18-11421c68291f}, !- Handle
  Retail Entry B  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {733d9e0c-41ea-48c7-a386-6c0ded81c387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 0.0708815660323613, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0.0708815660323613, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 0.0708815660323613, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c9ec2a-dee2-431e-8d09-20f76d94e153}, !- Handle
  Retail Entry B  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db04056-c40f-4e65-8b92-c16e6246b560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 2.22044604925031e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 0.0708815660323613, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0.0708815660323613, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608f85c9-21a5-436f-a6e8-983c1472bffe}, !- Handle
  Retail Entry B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 2.22044604925031e-16, 6.096, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- Handle
  Zone Retail Entry B  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {140d7d1e-ff22-4ab3-af22-2baeb792ffa0}, !- Zone Air Inlet Port List
  {4a2ca7cf-c265-4055-8217-e887e9b78613}, !- Zone Air Exhaust Port List
  {3753663c-fd76-40e0-91d9-b488e9701ffb}, !- Zone Air Node Name
  {bb830277-b70b-4966-9641-c44fd0056809}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89599f71-2f48-42d4-933c-05bc4af153fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52551021-feed-423f-9229-849691d23964}, !- Handle
  Zone Retail Entry B  - Story ground Zone Air Node, !- Name
  {3753663c-fd76-40e0-91d9-b488e9701ffb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3753663c-fd76-40e0-91d9-b488e9701ffb}, !- Handle
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- Source Object
  11,                                     !- Outlet Port
  {52551021-feed-423f-9229-849691d23964}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {140d7d1e-ff22-4ab3-af22-2baeb792ffa0}, !- Handle
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- HVAC Component
  {0f194369-b386-44c2-b0f0-538efc9f010c}; !- Port 1

OS:PortList,
  {4a2ca7cf-c265-4055-8217-e887e9b78613}, !- Handle
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- HVAC Component
  {6cfb31a0-c641-4cb8-b67f-555ebc1256ad}; !- Port 1

OS:PortList,
  {bb830277-b70b-4966-9641-c44fd0056809}, !- Handle
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}; !- HVAC Component

OS:Sizing:Zone,
  {cd9c5ee8-5f2b-45c5-aba2-959a1c877b8c}, !- Handle
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0521067a-cd73-48b7-b148-b85fb483e08d}, !- Handle
  Zone Retail Entry B  - Story ground Zone HVAC Equipment List, !- Name
  {8bb3b5e7-abeb-42e8-92ad-8267742055bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71d7e872-c357-4627-a904-192f0ffaa02f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Handle
  Retail Entry C  - Story ground,         !- Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  -0.980212952013997,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}; !- Thermal Zone Name

OS:Surface,
  {b4c44664-5430-445c-be2d-1ca3eae582e6}, !- Handle
  Retail Entry C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {39a7e893-61e9-41c9-a72c-6f36ed3f0058}, !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 0.0708815660323613, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc33d945-d255-421d-bd5f-6b64d9ce49ba}, !- Handle
  Retail Entry C  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db766f5a-6fb3-457a-a8c6-d7472567a662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0bd6d57-1ab4-4790-901a-a17462fe0e2a}, !- Handle
  Retail Entry C  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  {195c1249-a76a-4d42-8eea-bc6e41b4a8e7}, !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 0.0708815660323613, 6.096,      !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 3 {m}
  -4.572, 2.22044604925031e-16, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a9ef32-dd04-4d2f-aecc-c78af190956d}, !- Handle
  Retail Entry C  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ddc719-b7d9-4853-a30b-9abe075150e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 0.0708815660323613, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0708815660323613, 0,          !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0708815660323613, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af3ca97-31a6-4c64-9361-7f8dbb3ff647}, !- Handle
  Retail Entry C  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d84cbc-4ca3-4d18-b65b-949d7e688bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-16, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 2.22044604925031e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0.0708815660323613, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0.0708815660323613, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50316a9b-24d6-43d8-8b03-ad1afbc29e2a}, !- Handle
  Retail Entry C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {4180bb06-47e5-4977-83f3-4cc53fb14e89}, !- Construction Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 0.0708815660323613, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.0708815660323613, 6.096,      !- X,Y,Z Vertex 2 {m}
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- Handle
  Zone Retail Entry C  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71865717-a402-4d9b-b4c2-9758885015d0}, !- Zone Air Inlet Port List
  {a5e10f58-0188-41ba-a439-a50b39235aef}, !- Zone Air Exhaust Port List
  {5beb51eb-fcb7-43d0-b3ec-80d5427d7639}, !- Zone Air Node Name
  {08e35e02-6b87-42fb-a973-1ec1beb45bc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db4b1c83-b890-4597-9331-9a538c56257d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ae5891f-dcc3-4095-aa96-7c5d2034bcca}, !- Handle
  Zone Retail Entry C  - Story ground Zone Air Node, !- Name
  {5beb51eb-fcb7-43d0-b3ec-80d5427d7639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5beb51eb-fcb7-43d0-b3ec-80d5427d7639}, !- Handle
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- Source Object
  11,                                     !- Outlet Port
  {3ae5891f-dcc3-4095-aa96-7c5d2034bcca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71865717-a402-4d9b-b4c2-9758885015d0}, !- Handle
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- HVAC Component
  {24b1e494-fc0e-40ea-ab64-3eaa52e14fdf}; !- Port 1

OS:PortList,
  {a5e10f58-0188-41ba-a439-a50b39235aef}, !- Handle
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- HVAC Component
  {c206ca3b-e61f-4612-bc55-848f08ce0d5d}; !- Port 1

OS:PortList,
  {08e35e02-6b87-42fb-a973-1ec1beb45bc2}, !- Handle
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}; !- HVAC Component

OS:Sizing:Zone,
  {3ebc3665-59e3-4423-8f59-11eb173f7868}, !- Handle
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2909c5ac-fc6d-4c57-a199-487280348ac0}, !- Handle
  Zone Retail Entry C  - Story ground Zone HVAC Equipment List, !- Name
  {469cf3f4-d42e-4d7a-a606-b65f113fa9ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1a73c72-de97-44a3-9549-7ca5015c5b3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Handle
  Retail Point_of_Sale A  - Story ground, !- Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  -0.909331385981636,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}; !- Thermal Zone Name

OS:Surface,
  {f250c1b9-71ae-46ae-a6af-2c600d64398d}, !- Handle
  Retail Point_of_Sale A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {71d741f0-7f5c-4e47-b39a-e03b9ba56f1e}, !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.895561324678104, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbe812d-4d13-4275-befd-5d2c1a3e39b0}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a001d2-1944-4985-bf38-2fc22e1032a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fc6551-9315-44b4-931e-8b8a523e9704}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f97d1b-5dd7-4d51-bc93-8e8a730228b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0.895561324678104, 6.096,       !- X,Y,Z Vertex 1 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e001e5-6912-47b8-8cf0-a5f503baae0a}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7591d6f6-e255-4a78-8bc7-5741ddb4296c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.895561324678104, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0.895561324678104, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e01ba97-1103-4d4c-8ca7-6e4d53edee16}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4dd63752-ad00-4169-9683-dd9efe564643}, !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.895561324678104, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eeab0d7-f41c-4b98-a349-7642f92cd41a}, !- Handle
  Retail Point_of_Sale A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a9c7b0e9-6455-48c5-8740-0357a80f213a}, !- Construction Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.895561324678104, 6.096,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d48ab61-fb26-4aac-96b7-9f5cebd793be}, !- Zone Air Inlet Port List
  {bc3d283c-1220-4fcb-8e61-cc74faea58a3}, !- Zone Air Exhaust Port List
  {1e1d7993-3ac1-4364-b013-bdd3a9ca5916}, !- Zone Air Node Name
  {10693745-b421-4d4a-b70e-4087469ec1b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95fafb95-3347-498b-99c5-62615748dc15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab0afc69-f97b-49b9-b7e2-285b8496c344}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground Zone Air Node, !- Name
  {1e1d7993-3ac1-4364-b013-bdd3a9ca5916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e1d7993-3ac1-4364-b013-bdd3a9ca5916}, !- Handle
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Source Object
  11,                                     !- Outlet Port
  {ab0afc69-f97b-49b9-b7e2-285b8496c344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d48ab61-fb26-4aac-96b7-9f5cebd793be}, !- Handle
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- HVAC Component
  {4c78b3e8-c5cb-418e-bc38-5f4c6d6c4dcf}; !- Port 1

OS:PortList,
  {bc3d283c-1220-4fcb-8e61-cc74faea58a3}, !- Handle
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}; !- HVAC Component

OS:PortList,
  {10693745-b421-4d4a-b70e-4087469ec1b2}, !- Handle
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- HVAC Component
  {fcd9da7d-5f7d-4225-8ef1-e44196a51973}; !- Port 1

OS:Sizing:Zone,
  {14ee18f0-0127-40af-9ac9-870bc7cb0b69}, !- Handle
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {603c038b-1180-46c6-ac1e-1241d6795f44}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground Zone HVAC Equipment List, !- Name
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb7624c9-98e1-44f4-bd92-a709f55cd110}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Handle
  Retail Point_of_Sale B  - Story ground, !- Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  -0.909331385981636,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}; !- Thermal Zone Name

OS:Surface,
  {822f1a7c-d2ce-4365-a524-ffc5a359d2d2}, !- Handle
  Retail Point_of_Sale B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {37ff5187-7da0-4dbc-901e-d04513dfe03a}, !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0.895561324678104, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0.895561324678104, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733d9e0c-41ea-48c7-a386-6c0ded81c387}, !- Handle
  Retail Point_of_Sale B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d7edcda-d4e5-4c49-9c18-11421c68291f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 2.22044604925031e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225bb14d-3133-4e8b-aaa2-7ae40c297209}, !- Handle
  Retail Point_of_Sale B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f3150d-90b4-40d6-9b3c-8c24a5c9975e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 0.895561324678104, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8957f6d9-63a4-45c9-80a9-7773706145c8}, !- Handle
  Retail Point_of_Sale B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb6eb514-8193-4731-aa79-47bad86af7ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 0.895561324678104, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0.895561324678104, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 0.895561324678104, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f97d1b-5dd7-4d51-bc93-8e8a730228b7}, !- Handle
  Retail Point_of_Sale B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2fc6551-9315-44b4-931e-8b8a523e9704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 0.895561324678104, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0.895561324678104, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292e0d8c-96f4-4db0-b433-735ef4527aa7}, !- Handle
  Retail Point_of_Sale B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 0.895561324678104, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 0, 6.096,            !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdfe85a4-3441-45cd-87ea-40ca4b00a3c7}, !- Zone Air Inlet Port List
  {7c84e271-bb23-4607-a24a-75ebe0f20978}, !- Zone Air Exhaust Port List
  {7d816a7c-9e0c-484d-a83c-603585d0c5f1}, !- Zone Air Node Name
  {02e0cdbc-7165-4bdb-be9f-182221f85c2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dd35677-1898-453d-a418-fafd5654b2ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd344d05-8888-4330-9d5c-91fb93ab9c91}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground Zone Air Node, !- Name
  {7d816a7c-9e0c-484d-a83c-603585d0c5f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d816a7c-9e0c-484d-a83c-603585d0c5f1}, !- Handle
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Source Object
  11,                                     !- Outlet Port
  {bd344d05-8888-4330-9d5c-91fb93ab9c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdfe85a4-3441-45cd-87ea-40ca4b00a3c7}, !- Handle
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- HVAC Component
  {2df8fd90-3f56-434c-ae47-074e8db78436}; !- Port 1

OS:PortList,
  {7c84e271-bb23-4607-a24a-75ebe0f20978}, !- Handle
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}; !- HVAC Component

OS:PortList,
  {02e0cdbc-7165-4bdb-be9f-182221f85c2c}, !- Handle
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- HVAC Component
  {2ecdf8dd-9da4-4e80-9389-db47b41e3901}; !- Port 1

OS:Sizing:Zone,
  {c9c0de06-274b-4018-a79d-c7676c03746f}, !- Handle
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e72c4827-bafb-43bf-a573-71b6bbd2f7d2}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground Zone HVAC Equipment List, !- Name
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3c1370c-fef0-4e47-a062-06fa38f1b3c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Handle
  Retail Point_of_Sale C  - Story ground, !- Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  -0.909331385981636,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}; !- Thermal Zone Name

OS:Surface,
  {9cf7d626-dce1-4a39-bbdf-9c628b64f3c3}, !- Handle
  Retail Point_of_Sale C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {71d741f0-7f5c-4e47-b39a-e03b9ba56f1e}, !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 0.895561324678104, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ddc719-b7d9-4853-a30b-9abe075150e9}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8a9ef32-dd04-4d2f-aecc-c78af190956d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.22044604925031e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 2.22044604925031e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 2.22044604925031e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1108ef58-142d-48ad-8b47-ffd1407b0416}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {2b2fcb87-0278-40fb-87e8-d1db0fe11b7f}, !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0.895561324678104, 6.096,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef23065a-82fc-47a8-a7fd-4a14be632da0}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8243ada4-4585-44e4-83b4-14d555f5d901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 0.895561324678104, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.895561324678104, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0.895561324678104, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f3150d-90b4-40d6-9b3c-8c24a5c9975e}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {225bb14d-3133-4e8b-aaa2-7ae40c297209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.895561324678104, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.895561324678104, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1147e591-df1c-4415-9af4-1a79d1ea6ebc}, !- Handle
  Retail Point_of_Sale C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {bde4919f-4b77-4e23-a22d-e9aa8eaae5f2}, !- Construction Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 0.895561324678104, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.895561324678104, 6.096,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a70d425e-c752-40d3-b8a9-d910d7c58b42}, !- Zone Air Inlet Port List
  {620b5a1f-7b88-4f63-84ba-657b7f442d54}, !- Zone Air Exhaust Port List
  {9683c652-131d-4576-8679-fd4f703aeaf2}, !- Zone Air Node Name
  {6b4ef6f9-4195-43e7-846b-5df152945e05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19f524c6-84e0-4c40-a515-71eb48b51a6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c152d28d-0a7d-4caf-8efc-6f9c7cce63f2}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground Zone Air Node, !- Name
  {9683c652-131d-4576-8679-fd4f703aeaf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9683c652-131d-4576-8679-fd4f703aeaf2}, !- Handle
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Source Object
  11,                                     !- Outlet Port
  {c152d28d-0a7d-4caf-8efc-6f9c7cce63f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a70d425e-c752-40d3-b8a9-d910d7c58b42}, !- Handle
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- HVAC Component
  {1d455877-9baa-47b4-bb24-76376074074b}; !- Port 1

OS:PortList,
  {620b5a1f-7b88-4f63-84ba-657b7f442d54}, !- Handle
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}; !- HVAC Component

OS:PortList,
  {6b4ef6f9-4195-43e7-846b-5df152945e05}, !- Handle
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- HVAC Component
  {8ff14d35-c053-4785-ac1f-f711675ba5ec}; !- Port 1

OS:Sizing:Zone,
  {2f2c942e-6b90-4f0a-99e2-0ae6d0d517db}, !- Handle
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {621031ef-abc6-4c62-b8d9-000fca2fdb10}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground Zone HVAC Equipment List, !- Name
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c67d50d-791f-4f28-a394-87a334d414b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Handle
  Retail Back_Space A  - Story ground,    !- Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  -0.0137700613035323,                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {316395ee-743a-470d-a3dd-074f35e748ca}; !- Thermal Zone Name

OS:Surface,
  {b2569ca6-45c5-47f0-927f-1b646de9326b}, !- Handle
  Retail Back_Space A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5bf7c249-295c-40bc-8450-3bf2cf24d5fd}, !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.04083408558608e-17, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.25730525672289, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7591d6f6-e255-4a78-8bc7-5741ddb4296c}, !- Handle
  Retail Back_Space A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e001e5-6912-47b8-8cf0-a5f503baae0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.22658566531686e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 3.22658566531686e-16, 0,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.22658566531686e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.22658566531686e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b661afc-e80c-4d02-b2eb-cf36b144d244}, !- Handle
  Retail Back_Space A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {000af4fd-16cd-4884-ac65-a3ab9f98dc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.25730525672289, 6.096,        !- X,Y,Z Vertex 1 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 1.04083408558608e-17, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 1.04083408558608e-17, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b010237-d508-4267-8106-4a3e72151f93}, !- Handle
  Retail Back_Space A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06d8784a-b45c-4360-b1f0-83f03159b705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.25730525672289, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 2.25730525672289, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb74ef2f-f3f8-4d68-beb4-0cf39a8f2429}, !- Handle
  Retail Back_Space A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {09f18184-8872-48b2-bb96-50e369ade093}, !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.04083408558608e-17, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.25730525672289, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16e3a42-ccf4-4c33-a0c7-99b7535066c5}, !- Handle
  Retail Back_Space A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {bf5f6daa-3238-406e-922b-aebc3ed7c1a3}, !- Construction Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.25730525672289, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, 1.04083408558608e-17, 6.096,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.04083408558608e-17, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Handle
  Zone Retail Back_Space A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75547a64-23d1-4d61-afe9-e92d83a92233}, !- Zone Air Inlet Port List
  {bdc859ad-bf4a-473a-8f2c-729e80c50607}, !- Zone Air Exhaust Port List
  {407b2135-7346-4e00-b404-42a22cac16cf}, !- Zone Air Node Name
  {e94e64e3-104d-4968-823d-dc9b7673a677}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c793f2d-e69e-441c-8c98-bbcdeff5e0b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8dc2707-5567-4224-bdbd-0268c2ca100e}, !- Handle
  Zone Retail Back_Space A  - Story ground Zone Air Node, !- Name
  {407b2135-7346-4e00-b404-42a22cac16cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {407b2135-7346-4e00-b404-42a22cac16cf}, !- Handle
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Source Object
  11,                                     !- Outlet Port
  {e8dc2707-5567-4224-bdbd-0268c2ca100e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75547a64-23d1-4d61-afe9-e92d83a92233}, !- Handle
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- HVAC Component
  {6402359e-ce70-45a9-a42f-87a16cc95203}; !- Port 1

OS:PortList,
  {bdc859ad-bf4a-473a-8f2c-729e80c50607}, !- Handle
  {316395ee-743a-470d-a3dd-074f35e748ca}; !- HVAC Component

OS:PortList,
  {e94e64e3-104d-4968-823d-dc9b7673a677}, !- Handle
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- HVAC Component
  {c95511c0-b173-4039-8cb6-20bff667850f}; !- Port 1

OS:Sizing:Zone,
  {13c1eb0e-a675-4b91-8cd8-b85db7b0d9c4}, !- Handle
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {38c71e8e-6268-4814-9bc1-a2ebd6538de5}, !- Handle
  Zone Retail Back_Space A  - Story ground Zone HVAC Equipment List, !- Name
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d646d21-5aae-4862-ad77-602c12450653}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Handle
  Retail Back_Space B  - Story ground,    !- Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  -0.0137700613035323,                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}; !- Thermal Zone Name

OS:Surface,
  {eeb696a8-bb1e-4be1-bf9c-56d93c943e9e}, !- Handle
  Retail Back_Space B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {23e3dd38-2b8c-45c9-a939-b585958ce5c6}, !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 2.25730525672289, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 2.25730525672289, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6eb514-8193-4731-aa79-47bad86af7ed}, !- Handle
  Retail Back_Space B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8957f6d9-63a4-45c9-80a9-7773706145c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 3.22658566531686e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 3.22658566531686e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 3.22658566531686e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 3.22658566531686e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255579f8-3deb-413d-85cf-b843372befb9}, !- Handle
  Retail Back_Space B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16cc6e1-8e5d-48f4-9d80-99482a1c042a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 2.25730525672289, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 2.1163626406917e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 2.1163626406917e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af30b82-4852-4402-b574-190396ccbdf7}, !- Handle
  Retail Back_Space B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cac2713-106d-4d6c-8730-a71f3ec3717e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 2.25730525672289, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 2.25730525672289, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 2.25730525672289, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000af4fd-16cd-4884-ac65-a3ab9f98dc1f}, !- Handle
  Retail Back_Space B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b661afc-e80c-4d02-b2eb-cf36b144d244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.04083408558608e-17, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 2.25730525672289, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 2.25730525672289, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32ab406-e22c-4d73-a955-d7cc1e0bf5b6}, !- Handle
  Retail Back_Space B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 2.25730525672289, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 1.04083408558608e-17, 6.096, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.04083408558608e-17, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Handle
  Zone Retail Back_Space B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c9c1b1d-1598-4daa-a264-3a436b585060}, !- Zone Air Inlet Port List
  {43e7e46b-98cf-42c7-b5c2-96958f804202}, !- Zone Air Exhaust Port List
  {d3181b1d-e037-4408-81af-dbf39ae86268}, !- Zone Air Node Name
  {e6016624-0326-425a-9af2-f52cdec585c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3c5926e-e8ea-4287-a0f6-9dac610a74fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22d79a32-6af5-44c1-9550-6e60f5b8b908}, !- Handle
  Zone Retail Back_Space B  - Story ground Zone Air Node, !- Name
  {d3181b1d-e037-4408-81af-dbf39ae86268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3181b1d-e037-4408-81af-dbf39ae86268}, !- Handle
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Source Object
  11,                                     !- Outlet Port
  {22d79a32-6af5-44c1-9550-6e60f5b8b908}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c9c1b1d-1598-4daa-a264-3a436b585060}, !- Handle
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- HVAC Component
  {c3ac5b6c-ee8d-4074-8421-c46e7b00ea23}; !- Port 1

OS:PortList,
  {43e7e46b-98cf-42c7-b5c2-96958f804202}, !- Handle
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}; !- HVAC Component

OS:PortList,
  {e6016624-0326-425a-9af2-f52cdec585c6}, !- Handle
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- HVAC Component
  {31c93792-dccd-474d-b595-4164d5fa8d14}; !- Port 1

OS:Sizing:Zone,
  {9f10d6fd-14dc-4211-bb12-312c59f739ce}, !- Handle
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {515de928-4d1b-46fc-bb5d-82031b30d7d1}, !- Handle
  Zone Retail Back_Space B  - Story ground Zone HVAC Equipment List, !- Name
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39bfed2d-7492-4cb5-b9f8-830eccbda9d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Handle
  Retail Back_Space C  - Story ground,    !- Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  -0.0137700613035323,                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}; !- Thermal Zone Name

OS:Surface,
  {c1378213-6d30-48ba-8dbe-3b61672d2eaa}, !- Handle
  Retail Back_Space C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5bf7c249-295c-40bc-8450-3bf2cf24d5fd}, !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 1.04083408558608e-17, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.04083408558608e-17, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 2.25730525672289, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8243ada4-4585-44e4-83b4-14d555f5d901}, !- Handle
  Retail Back_Space C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef23065a-82fc-47a8-a7fd-4a14be632da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.22658566531686e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 3.22658566531686e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 3.22658566531686e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 3.22658566531686e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73690477-e035-4a64-b79d-4db2a84a5aa8}, !- Handle
  Retail Back_Space C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d0b063b9-888a-4b43-ab20-34f658c2d670}, !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.04083408558608e-17, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 2.25730525672289, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 1.04083408558608e-17, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec51ff5-b92e-4b88-9295-0dfa6b4b1b19}, !- Handle
  Retail Back_Space C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fc5547-021f-4fbf-80c8-d68b8b38fb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 2.25730525672289, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 2.25730525672289, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 2.25730525672289, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16cc6e1-8e5d-48f4-9d80-99482a1c042a}, !- Handle
  Retail Back_Space C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {255579f8-3deb-413d-85cf-b843372befb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1163626406917e-16, 6.096,          !- X,Y,Z Vertex 1 {m}
  0, 2.1163626406917e-16, 0,              !- X,Y,Z Vertex 2 {m}
  0, 2.25730525672289, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.25730525672289, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e02ed807-1d72-4bd7-a415-3670c7e908ae}, !- Handle
  Retail Back_Space C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {fda18d93-60fd-4c6f-a18d-bd6f115d961d}, !- Construction Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 2.25730525672289, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.25730525672289, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.572, 1.04083408558608e-17, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 1.04083408558608e-17, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Handle
  Zone Retail Back_Space C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3862e29e-cde2-4c6e-a301-f7796cc01f98}, !- Zone Air Inlet Port List
  {a0a0dc0b-a483-40d4-95af-a8d124da3bbc}, !- Zone Air Exhaust Port List
  {8b0a6129-a4b6-4009-912b-ce19ae114fbf}, !- Zone Air Node Name
  {a84a6c99-b4d7-491c-a5db-e55996337b12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47784f3d-46f7-4601-b02f-d9be721197f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cb3a210-166f-4c93-883c-70785e6ee15f}, !- Handle
  Zone Retail Back_Space C  - Story ground Zone Air Node, !- Name
  {8b0a6129-a4b6-4009-912b-ce19ae114fbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b0a6129-a4b6-4009-912b-ce19ae114fbf}, !- Handle
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Source Object
  11,                                     !- Outlet Port
  {3cb3a210-166f-4c93-883c-70785e6ee15f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3862e29e-cde2-4c6e-a301-f7796cc01f98}, !- Handle
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- HVAC Component
  {b7ff80de-ee82-48b9-96a7-e07ead586ecf}; !- Port 1

OS:PortList,
  {a0a0dc0b-a483-40d4-95af-a8d124da3bbc}, !- Handle
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}; !- HVAC Component

OS:PortList,
  {a84a6c99-b4d7-491c-a5db-e55996337b12}, !- Handle
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- HVAC Component
  {2131508a-2ebf-4c6b-a184-b1b9739453b2}; !- Port 1

OS:Sizing:Zone,
  {64cb9e6f-8bc1-4f28-b348-49bbefa2e856}, !- Handle
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {13b81848-20b4-449b-9701-f206adbd8313}, !- Handle
  Zone Retail Back_Space C  - Story ground Zone HVAC Equipment List, !- Name
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d17548c0-aa11-43c9-b038-269cc310d1ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Handle
  Retail Retail A end_b - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81553519541936,                       !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {ddea4806-add7-4a89-9f72-357e9ff30eff}; !- Thermal Zone Name

OS:Surface,
  {83fc6ed4-e13b-4d03-acac-cbb7d639409f}, !- Handle
  Retail Retail A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {124fdcaf-b3a8-49e8-910e-632bfd11e0a8}, !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.44089209850063e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d8784a-b45c-4360-b1f0-83f03159b705}, !- Handle
  Retail Retail A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b010237-d508-4267-8106-4a3e72151f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -1.77635683940025e-15, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, -1.77635683940025e-15, 0,       !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f870c5d2-7fcf-4e61-b920-880d7d9c27d2}, !- Handle
  Retail Retail A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31347c09-22c8-4787-9223-a4bb117b0d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.44089209850063e-16, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.44089209850063e-16, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cd4329-930e-4a56-9f85-5b0ea5598648}, !- Handle
  Retail Retail A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {0742a590-5fe2-448a-b5d2-0fdecc69d347}, !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b0acaf-660f-4d1e-a66c-51a78450499a}, !- Handle
  Retail Retail A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {e086d94e-9317-4e1e-ba27-77f57596961b}, !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ad57f2-aacc-4b0b-b879-4dc14d8eb955}, !- Handle
  Retail Retail A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d3a23be8-44e3-44ac-a6ae-e993b5c1f8e1}, !- Construction Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.44089209850063e-16, 6.096,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Handle
  Zone Retail Retail A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4e2dcf7-0fe4-4710-abb2-0373e7b64746}, !- Zone Air Inlet Port List
  {7c5d37d5-7bb8-4938-813b-1e89e28f51ad}, !- Zone Air Exhaust Port List
  {bfed4085-a46b-4f0d-9c39-0feea149334b}, !- Zone Air Node Name
  {8e87f899-350a-4033-8857-7ac021ef5a39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c0a21f5-c253-469c-8cc8-d3ad19453a91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a0049f-895a-47b6-b3fd-50004f6fe3f5}, !- Handle
  Zone Retail Retail A end_b - Story ground Zone Air Node, !- Name
  {bfed4085-a46b-4f0d-9c39-0feea149334b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfed4085-a46b-4f0d-9c39-0feea149334b}, !- Handle
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Source Object
  11,                                     !- Outlet Port
  {71a0049f-895a-47b6-b3fd-50004f6fe3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4e2dcf7-0fe4-4710-abb2-0373e7b64746}, !- Handle
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- HVAC Component
  {96b6e800-6a5f-4bc2-91dd-8842907eeaaf}; !- Port 1

OS:PortList,
  {7c5d37d5-7bb8-4938-813b-1e89e28f51ad}, !- Handle
  {ddea4806-add7-4a89-9f72-357e9ff30eff}; !- HVAC Component

OS:PortList,
  {8e87f899-350a-4033-8857-7ac021ef5a39}, !- Handle
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- HVAC Component
  {1161497f-5349-438d-aed6-e0c4b0c687fa}; !- Port 1

OS:Sizing:Zone,
  {b60b6a7e-4f22-4c32-a6c6-6035bc847371}, !- Handle
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {078c19d4-650b-40d0-886b-fa30edfb3b0c}, !- Handle
  Zone Retail Retail A end_b - Story ground Zone HVAC Equipment List, !- Name
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b5a660c-2942-4923-b362-71015f8cec5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Handle
  Retail Retail B end_b - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.24353519541936,                       !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}; !- Thermal Zone Name

OS:Surface,
  {271d9a30-4554-48e9-a801-83cc9c73327c}, !- Handle
  Retail Retail B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {efec31aa-d959-492c-9ecc-e872a7f754c4}, !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cac2713-106d-4d6c-8730-a71f3ec3717e}, !- Handle
  Retail Retail B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af30b82-4852-4402-b574-190396ccbdf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd221fd-7ef6-4da5-bb12-cbb6b289d761}, !- Handle
  Retail Retail B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3ace8e-15ed-4089-9a8e-0a1b2f02a876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e7f329-647a-42cb-838f-45760d0e5fc6}, !- Handle
  Retail Retail B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {0f77c0a9-6885-438a-ab3c-9d141ba947d8}, !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.48707039083872, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 6.096,     !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.48707039083872, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31347c09-22c8-4787-9223-a4bb117b0d36}, !- Handle
  Retail Retail B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f870c5d2-7fcf-4e61-b920-880d7d9c27d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e40bdb-5501-45e3-9e64-b0ada5821bfd}, !- Handle
  Retail Retail B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5e5eee4c-d27b-4270-a182-3c66856b71ed}, !- Construction Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.48707039083872, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.48707039083872, 4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Handle
  Zone Retail Retail B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd79e4d9-a278-4e4b-a420-409a555e00b6}, !- Zone Air Inlet Port List
  {6cb9b6bd-ba91-4bd8-bdbc-f0c45a4dfec7}, !- Zone Air Exhaust Port List
  {3eaaf237-60a9-4140-be9f-9218e0ac3426}, !- Zone Air Node Name
  {aabbf9da-963b-4ba8-a187-fbb82016e434}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cba3d20e-e360-47de-8b53-80f2da9b41a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adff8256-9106-4d44-b3d5-aea72323ef66}, !- Handle
  Zone Retail Retail B end_b - Story ground Zone Air Node, !- Name
  {3eaaf237-60a9-4140-be9f-9218e0ac3426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eaaf237-60a9-4140-be9f-9218e0ac3426}, !- Handle
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Source Object
  11,                                     !- Outlet Port
  {adff8256-9106-4d44-b3d5-aea72323ef66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd79e4d9-a278-4e4b-a420-409a555e00b6}, !- Handle
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- HVAC Component
  {900e6569-8ecf-4bb7-86ad-e72e4db34df5}; !- Port 1

OS:PortList,
  {6cb9b6bd-ba91-4bd8-bdbc-f0c45a4dfec7}, !- Handle
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}; !- HVAC Component

OS:PortList,
  {aabbf9da-963b-4ba8-a187-fbb82016e434}, !- Handle
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- HVAC Component
  {a8877eb9-6929-43c7-819b-f9b6093ca98f}; !- Port 1

OS:Sizing:Zone,
  {e986fa57-0ce8-4772-a695-5bf9bcfc1d1c}, !- Handle
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6ebfb826-6a17-4a60-8fdd-6d960e1189d4}, !- Handle
  Zone Retail Retail B end_b - Story ground Zone HVAC Equipment List, !- Name
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e847232-82d7-4bea-ab01-36fa6230cb4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Handle
  Retail Retail C end_b - Story ground,   !- Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.24353519541936,                      !- X Origin {m}
  2.24353519541936,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b7618cca-1858-4784-a60e-374447701162}, !- Building Story Name
  {f189a759-c62b-411e-9053-7b49987c4a1e}; !- Thermal Zone Name

OS:Surface,
  {67ddfe5c-38ed-4e49-8a58-837a66afb735}, !- Handle
  Retail Retail C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {124fdcaf-b3a8-49e8-910e-632bfd11e0a8}, !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.44089209850063e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fc5547-021f-4fbf-80c8-d68b8b38fb82}, !- Handle
  Retail Retail C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec51ff5-b92e-4b88-9295-0dfa6b4b1b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -1.77635683940025e-15, 6.096,   !- X,Y,Z Vertex 1 {m}
  -4.572, -1.77635683940025e-15, 0,       !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e2eb74-8724-4ada-8080-14b66709941e}, !- Handle
  Retail Retail C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {5a43c5b1-fbf8-4d33-b419-265b24b2ac25}, !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.44089209850063e-16, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.44089209850063e-16, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9c3f8f-f583-4f8a-b2d3-ec5332acd08c}, !- Handle
  Retail Retail C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {3e647584-d1cb-4958-ac2f-7bd5796d70ed}, !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.572, 6.096,    !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3ace8e-15ed-4089-9a8e-0a1b2f02a876}, !- Handle
  Retail Retail C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd221fd-7ef6-4da5-bb12-cbb6b289d761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170dbfd6-88f6-47a8-b5f5-b906155b468e}, !- Handle
  Retail Retail C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c0737fb4-98fc-4965-b6e3-400de000016f}, !- Construction Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 6.096,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.44089209850063e-16, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Handle
  Zone Retail Retail C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20957647-6268-4b93-86db-65a105d6d398}, !- Zone Air Inlet Port List
  {7e408bb6-3cd8-48c4-bb61-956837111f3d}, !- Zone Air Exhaust Port List
  {d64416b3-7f76-4c62-a188-b7abbdd6daf2}, !- Zone Air Node Name
  {51653100-902c-4c41-8a5d-fbd28f4010e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd596057-249e-4eea-8318-0e25fb325361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ec96629-3c3d-48d2-85e0-c1d23dd50e90}, !- Handle
  Zone Retail Retail C end_b - Story ground Zone Air Node, !- Name
  {d64416b3-7f76-4c62-a188-b7abbdd6daf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64416b3-7f76-4c62-a188-b7abbdd6daf2}, !- Handle
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Source Object
  11,                                     !- Outlet Port
  {2ec96629-3c3d-48d2-85e0-c1d23dd50e90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20957647-6268-4b93-86db-65a105d6d398}, !- Handle
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- HVAC Component
  {ac3c30f2-d177-40ec-bed9-ce9b3a021f50}; !- Port 1

OS:PortList,
  {7e408bb6-3cd8-48c4-bb61-956837111f3d}, !- Handle
  {f189a759-c62b-411e-9053-7b49987c4a1e}; !- HVAC Component

OS:PortList,
  {51653100-902c-4c41-8a5d-fbd28f4010e1}, !- Handle
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- HVAC Component
  {23c3ca04-bcf4-41f0-8b0b-4519c25ad003}; !- Port 1

OS:Sizing:Zone,
  {ae94e4e9-797a-4889-a39e-a7912e2a9b42}, !- Handle
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2bee77f9-03e7-44f6-8a87-2626b2f731a0}, !- Handle
  Zone Retail Retail C end_b - Story ground Zone HVAC Equipment List, !- Name
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2282c59c-ce51-4e83-b8a0-20f5e7b1a7ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {51c67ea2-7e6a-4bd1-b43b-3fbff4762c48}, !- Handle
  Retail Retail A end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {f7b0acaf-660f-4d1e-a66c-51a78450499a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0254000000000004, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0254000000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6156280c-ba2f-40d1-b541-1f2c632fc699}, !- Handle
  Retail Retail A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {38cd4329-930e-4a56-9f85-5b0ea5598648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999982, 4.572, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999982, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.572, 0.823644943820225;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70ecbb0f-148c-4f6f-880a-7231f8394c25}, !- Handle
  Retail Retail B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {17e7f329-647a-42cb-838f-45760d0e5fc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999987, 4.572, 0.823658056639288, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999987, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.46167039083872, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  -4.46167039083872, 4.572, 0.823658056639288; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {815bf51a-6200-46f2-943d-cda9627cc860}, !- Handle
  Retail Retail C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {61e2eb74-8724-4ada-8080-14b66709941e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 4.5466, 0.823644943820225,      !- X,Y,Z Vertex 1 {m}
  -4.572, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0254000000000003, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0254000000000003, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0057cf70-3794-403c-ae37-0a0014f429b8}, !- Handle
  Retail Retail C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {0f9c3f8f-f583-4f8a-b2d3-ec5332acd08c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000013, 4.572, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000013, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.572, 0.823644943820225;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f60a4143-1491-4ea0-b3bb-1ad46ab391e7}, !- Handle
  Retail Retail A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {e84eca04-bd73-4e87-940d-8d7940c9aa34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0253999999999996, 0.825513988610801, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.23792224340536, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.23792224340536, 0.825513988610801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f08cba01-9350-467e-bad0-6a88b9ac1f28}, !- Handle
  Retail Retail C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {9c7ee5f3-ac7a-4c43-8e3c-e2b769b7a482}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -8.88178419700125e-16, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.5466, -8.88178419700125e-16, 0.762,  !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.88178419700125e-16, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6db375-2a32-4233-90eb-66c13515c165}, !- Handle
  Retail Retail C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {9c61129b-db3c-4092-9eb3-ed0e89ee7333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 4.5466, 0.823644943820225,      !- X,Y,Z Vertex 1 {m}
  -4.572, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0253999999999985, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0253999999999985, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68b48ec3-1cfa-4b52-8b11-4c052b5e4d14}, !- Handle
  Retail Retail B end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {454075a0-01db-427c-8827-d52e854564f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.46167039083872, -8.88178419700125e-16, 0.823658056639288, !- X,Y,Z Vertex 1 {m}
  -4.46167039083872, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -8.88178419700125e-16, 0.823658056639288; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0526f195-7b2c-4c3c-b39f-6209cd345c6f}, !- Handle
  Retail Retail A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {a21abe96-3cf5-48a1-943c-2bdc06c3afe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, -8.88178419700125e-16, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.5466, -8.88178419700125e-16, 0.762,  !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -8.88178419700125e-16, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5912aa1-0049-48d2-ab75-9694037500c8}, !- Handle
  Retail Retail A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {6a3bcdc7-b651-4019-abab-66ae41350b5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0253999999999991, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0f9a3f4-c886-49a7-9168-a30943299238}, !- Handle
  Retail Entry C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {e0bd6d57-1ab4-4790-901a-a17462fe0e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0.0454815660323613, 0.977169487198838, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.0454815660323613, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0254000000000002, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0254000000000002, 0.977169487198838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aeb2109-76f7-4ac6-9c9d-207912aafcac}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {0e01ba97-1103-4d4c-8ca7-6e4d53edee16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0254, 0.826625849642418, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.870161324678104, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.870161324678104, 0.826625849642418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06e64bc8-98f8-4e67-a9c8-eb4026bba625}, !- Handle
  Retail Back_Space C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {73690477-e035-4a64-b79d-4db2a84a5aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 2.23190525672289, 0.824363471843343, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.23190525672289, 0.762,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0254000000000003, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0254000000000003, 0.824363471843343; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c79a66c4-9c94-4cee-a334-bfde33426190}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {1108ef58-142d-48ad-8b47-ffd1407b0416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0.870161324678104, 0.826625849642418, !- X,Y,Z Vertex 1 {m}
  -4.572, 0.870161324678104, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0254, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0254, 0.826625849642418;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {575a1a98-daac-420a-a87d-3a452ced52cf}, !- Handle
  Retail Retail C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {d39c9b43-956e-40e4-84b8-1e84efeada00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 1.23792224340536, 0.825513988610801, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.23792224340536, 0.762,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0253999999999994, 0.825513988610801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fdbc7fb-53b7-414c-ba91-4fab2e49c486}, !- Handle
  Retail Back_Space A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {bb74ef2f-f3f8-4d68-beb4-0cf39a8f2429}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0254, 0.824363471843343, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.23190525672289, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.23190525672289, 0.824363471843343; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b628010b-e9da-4328-a9ca-0f535a43d9e7}, !- Handle
  Retail Entry A  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Construction Name
  {5610a8e3-21af-46d8-9ef0-6b3d06c817f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0.0254000000000002, 0.977169487198838, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0.0254000000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0454815660323613, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0454815660323613, 0.977169487198838; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f04456b6-8a0e-44a3-818d-e810f3190c92}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {818a0f8c-5801-4dba-8ff7-41b148b33043}, !- Handle
  Retail Back_Space People,               !- Name
  {f04456b6-8a0e-44a3-818d-e810f3190c92}, !- People Definition Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {33a41fa1-71bb-4d19-80f9-b442b1b9142c}, !- Work Efficiency Schedule Name
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Clothing Insulation Schedule Name
  {8468bbc4-9a94-4241-97a7-899e9ff64dba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Handle
  Clothing Schedule,                      !- Name
  {4d0ad6e6-fa27-4edc-9ff2-0e818146a16f}, !- Schedule Type Limits Name
  {c1b3979e-91fd-4523-9ce7-328ea7b1ca07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b3979e-91fd-4523-9ce7-328ea7b1ca07}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4d0ad6e6-fa27-4edc-9ff2-0e818146a16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {944c2650-00be-4b6b-9762-f61a48983047}, !- Handle
  Schedule Rule 1,                        !- Name
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5559dfa8-447d-48a2-9e0d-286c7092f7c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5559dfa8-447d-48a2-9e0d-286c7092f7c5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4d0ad6e6-fa27-4edc-9ff2-0e818146a16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4d0ad6e6-fa27-4edc-9ff2-0e818146a16f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8468bbc4-9a94-4241-97a7-899e9ff64dba}, !- Handle
  Air Velocity Schedule,                  !- Name
  {427e8752-68f6-4c53-8953-6405b5ba2a4e}, !- Schedule Type Limits Name
  {9d5e604d-1e9a-4a61-aa85-7ca83c7ebec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d5e604d-1e9a-4a61-aa85-7ca83c7ebec8}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {427e8752-68f6-4c53-8953-6405b5ba2a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {427e8752-68f6-4c53-8953-6405b5ba2a4e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {33a41fa1-71bb-4d19-80f9-b442b1b9142c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {d89445ac-0e84-4f70-bdb4-f467caca4f6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d89445ac-0e84-4f70-bdb4-f467caca4f6a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {bf9b42f9-e8b7-4cfe-8c12-58e56bb1a042}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1a23eca-920c-49cd-b23b-c069c70db519}, !- Handle
  {bf9b42f9-e8b7-4cfe-8c12-58e56bb1a042}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cee432d0-1183-448c-abb5-6bd2ae18a594}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0edfe6c-fee9-47d6-9161-100dd4f9c049}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {cee432d0-1183-448c-abb5-6bd2ae18a594}, !- Electric Equipment Definition Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space or SpaceType Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8f4a6c87-274d-42ec-b395-c9a1f132a07a}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c3470d28-c14e-4ca5-ba74-3718f48aafbc}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Number of People Schedule Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- People Activity Level Schedule Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Lighting Schedule Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Handle
  Retail Bldg Occ,                        !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {cddd90bf-92b3-4641-9b4d-89c6d1682526}, !- Default Day Schedule Name
  {f8e552e3-2c8e-419e-aaff-a166fc5afeb2}, !- Summer Design Day Schedule Name
  {69575337-919d-40ba-9b7f-fdcc918f340a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cddd90bf-92b3-4641-9b4d-89c6d1682526}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.525,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.675,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.8,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2625,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.225,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1875,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1125,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.075,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Rule,
  {4e87d3c3-9c85-403a-a379-bfcc02a4146b}, !- Handle
  Schedule Rule 2,                        !- Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b856b66-bb39-438c-9057-f62a871c5659}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b856b66-bb39-438c-9057-f62a871c5659}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.025,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.425,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.525,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.55,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.622222222222222,                      !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.644444444444444,                      !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.666666666666667,                      !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.688888888888889,                      !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.711111111111111,                      !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.733333333333333,                      !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.755555555555556,                      !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.777777777777778,                      !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.65,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2;                                    !- Value Until Time 45

OS:Schedule:Rule,
  {c3f54760-4eff-4828-833d-f89bbaec9bd8}, !- Handle
  Schedule Rule 3,                        !- Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {735877cd-fcd2-49d5-8cb2-25ae71a092bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {735877cd-fcd2-49d5-8cb2-25ae71a092bf}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  15,                                     !- Minute 11
  0.218181818181818,                      !- Value Until Time 11
  13,                                     !- Hour 12
  30,                                     !- Minute 12
  0.236363636363636,                      !- Value Until Time 12
  13,                                     !- Hour 13
  45,                                     !- Minute 13
  0.254545454545455,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.272727272727273,                      !- Value Until Time 14
  14,                                     !- Hour 15
  15,                                     !- Minute 15
  0.290909090909091,                      !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.309090909090909,                      !- Value Until Time 16
  14,                                     !- Hour 17
  45,                                     !- Minute 17
  0.327272727272727,                      !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  0.345454545454545,                      !- Value Until Time 18
  15,                                     !- Hour 19
  15,                                     !- Minute 19
  0.363636363636364,                      !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.381818181818182,                      !- Value Until Time 20
  15,                                     !- Hour 21
  45,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  19,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  0.375,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.325,                                  !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.225,                                  !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.125,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.075,                                  !- Value Until Time 35
  22,                                     !- Hour 36
  45,                                     !- Minute 36
  0.05,                                   !- Value Until Time 36
  23,                                     !- Hour 37
  0,                                      !- Minute 37
  0.025,                                  !- Value Until Time 37
  23,                                     !- Hour 38
  15,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {69575337-919d-40ba-9b7f-fdcc918f340a}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8e552e3-2c8e-419e-aaff-a166fc5afeb2}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- Handle
  Retail Activity,                        !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  {6b9f9cea-8cc9-497a-8b12-fda20b1a437a}, !- Default Day Schedule Name
  {c7f11a68-df08-4b4c-b93e-b5f7e63f3c9f}, !- Summer Design Day Schedule Name
  {aab65c19-2839-4b79-83ba-01773f8e1c87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b9f9cea-8cc9-497a-8b12-fda20b1a437a}, !- Handle
  Retail Activity Default,                !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {aab65c19-2839-4b79-83ba-01773f8e1c87}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c7f11a68-df08-4b4c-b93e-b5f7e63f3c9f}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {57157d83-1529-4957-8fe0-61201d571489}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {420f73ce-c331-43fe-b856-08f4286ca162}, !- Default Day Schedule Name
  {7d08a350-b755-44b1-8776-37afd00e6457}, !- Summer Design Day Schedule Name
  {6fcc8c1a-fb1d-4e0c-8b57-b34f7734927e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {420f73ce-c331-43fe-b856-08f4286ca162}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0645107356190476,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0644234407142857,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0643361458095238,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0642488509047619,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.064161556,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06594148625,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0677214165,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.06950134675,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.071281277,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.077509934,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.083738591,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.089967248,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.096195905,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11223146075,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1282670165,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.14430257225,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.160338128,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.21688281925,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2734275105,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.32997220175,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.386516893,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.48270291675,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5788889405,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.67507496425,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.771260988,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.81394752425,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8566340605,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.89932059675,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.942007133,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.949002136,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.955997139,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.962992142,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.969987145,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.970227405,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.970467665,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.970707925,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.97115354975,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.9712145935,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.97127563725,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.971336681,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.97133755425,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9713384275,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97133930075,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.971340174,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.971225142,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.97111011,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970995078,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970880046,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.97073120225,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9705823585,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97043351475,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970284671,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96947913575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9686736005,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.96786806525,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.96706253,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9356053235,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.904148117,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.8726909105,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.841233704,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.73393153875,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6266293735,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.51932720825,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.412025043,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.341961072,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.271897101,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.20183313,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.131769159,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.11949119225,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1072132255,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.09493525875,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.082657292,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.08043076975,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0782042475,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.07597772525,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.073751203,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0718120895,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.069872976,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0679338625,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.065994749,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0659074540952381,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0658201591904762,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0657328642857143,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0656455693809524,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0655582744761905,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0654709795714286,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0653836846666667,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0652963897619048,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0652090948571429,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.065121799952381,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0650345050476191,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0649472101428572,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0648599152380953,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0647726203333334,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0646853254285714,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0645980305238095;                     !- Value Until Time 96

OS:Schedule:Day,
  {7d08a350-b755-44b1-8776-37afd00e6457}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55649c40-ede2-44fc-a10a-1011e4214a8c}, !- Handle
  Schedule Rule 5,                        !- Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0049d5ce-8f5b-494f-a521-c8ddeef65909}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0049d5ce-8f5b-494f-a521-c8ddeef65909}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.595496870923865,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.550102058012957,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.50470724510205,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459312432191142,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.413917619280235,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.362247150401108,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.31057668152198,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.258906212642853,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.207235743763725,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.183294559663227,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.159353375562728,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.135412191462229,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.111471007361731,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.101556313465641,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0916416195695504,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0817269256734603,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0718122317773702,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0485139319,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0489093706026107,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0493048093052213,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.049700248007832,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0500956867104426,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0509693676430054,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0518430485755682,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.052716729508131,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0535904104406937,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0557099425254529,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0578294746102121,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0599490066949713,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0620685387797304,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0664513688619238,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0708341989441172,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0752170290263105,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0795998591085039,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.104133770985496,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.128667682862487,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.153201594739479,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.177735506616471,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.254613502054271,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.331491497492072,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.408369492929873,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.485247488367674,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.570651348686919,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.656055209006164,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.741459069325408,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.826862929644653,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.861644605395381,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.896426281146109,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.931207956896837,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.965989632647566,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.966877444980769,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.967765257313973,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.968653069647176,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969540881980379,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969587663819083,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969634445657787,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.969681227496489,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.969728009335193,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.969774791173897,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9698215730126,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.969868354851304,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.969956652228786,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970044949606269,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970133246983752,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970221544361234,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.970235817770926,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970250091180617,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.970264364590309,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.970278638,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.970229043339169,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.970179448678338,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.970129854017507,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.970080259356676,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.969997438328219,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.969914617299762,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.969831796271305,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.969748975242848,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.969491579213152,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.969234183183455,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968976787153759,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.968719391124062,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.968461995094366,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.968204599064669,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.967947203034973,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.967689807005276,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.959637768572352,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.951585730139428,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.943533691706504,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.93548165327358,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.899589189728688,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.863696726183796,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.827804262638904,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.791911799094012,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.742808067051475,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.693704335008938,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.644600602966402;                      !- Value Until Time 96

OS:Schedule:Day,
  {6fcc8c1a-fb1d-4e0c-8b57-b34f7734927e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {d1626eee-7758-4aeb-b286-06920e0fafd4}, !- Default Day Schedule Name
  {5d01c40d-1984-4659-bdbb-fdaa791d9492}, !- Summer Design Day Schedule Name
  {f6a17746-243b-496a-8911-f16177a6f3d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1626eee-7758-4aeb-b286-06920e0fafd4}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.434580952380952,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.433785714285714,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.432990476190476,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.432195238095238,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4314,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.428325,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.42525,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.422175,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4191,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4186,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4181,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4176,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4171,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.417625,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.41815,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.418675,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4192,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.420075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.42095,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.421825,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4227,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.42745,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.429825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4322,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4372,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4422,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4472,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4522,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.46335,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4745,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.48565,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4968,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5172,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5376,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.558,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.712125,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.72475,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.737375,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.75,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.75605,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7621,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.76815,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7742,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.778975,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.78375,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.788525,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7933,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.789075,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.78485,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.780625,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7764,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.768975,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.76155,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.754125,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7467,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.735225,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.72375,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.712275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7008,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.686175,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.67155,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.656925,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6423,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.62796,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.61362,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.59928,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.58494,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.571605,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.55827,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.544935,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5316,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5181,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5046,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4911,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4776,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.470225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.46285,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.455475,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4481,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.447304761904762,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.446509523809524,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.445714285714286,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
