  0.444919047619048,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.444123809523809,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.443328571428571,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.442533333333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.441738095238095,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.440942857142857,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.440147619047619,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.439352380952381,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.438557142857143,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.437761904761905,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.436966666666667,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.436171428571429,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.435376190476191;                      !- Value Until Time 96

OS:Schedule:Day,
  {5d01c40d-1984-4659-bdbb-fdaa791d9492}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6a17746-243b-496a-8911-f16177a6f3d2}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {fff264f6-db20-4909-bff8-c9c002f7deeb}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c273201-c6fa-4808-bb9e-2f63ce499468}, !- Handle
  Retail Entry People,                    !- Name
  {fff264f6-db20-4909-bff8-c9c002f7deeb}, !- People Definition Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {33a41fa1-71bb-4d19-80f9-b442b1b9142c}, !- Work Efficiency Schedule Name
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Clothing Insulation Schedule Name
  {8468bbc4-9a94-4241-97a7-899e9ff64dba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {522e0513-d574-4818-b1c8-b47eb493c5ff}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {03faa3ae-00c4-445e-a8ba-bd5f2857d8fb}, !- Handle
  {522e0513-d574-4818-b1c8-b47eb493c5ff}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {05c2b9a7-86df-4725-8a1f-7258fb140777}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {62984225-21a5-4d89-9305-a7a20452999a}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {05c2b9a7-86df-4725-8a1f-7258fb140777}, !- Electric Equipment Definition Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space or SpaceType Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7f582dfe-f215-4414-8df4-c22afcc35cde}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {57370851-318b-4ba5-b419-eda30292d8db}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Number of People Schedule Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- People Activity Level Schedule Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Lighting Schedule Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c0c72756-cae1-4d30-b2b0-9d0d94295955}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b9f348a-41de-4fac-ac9f-0daa148f20a7}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {c0c72756-cae1-4d30-b2b0-9d0d94295955}, !- People Definition Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {33a41fa1-71bb-4d19-80f9-b442b1b9142c}, !- Work Efficiency Schedule Name
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Clothing Insulation Schedule Name
  {8468bbc4-9a94-4241-97a7-899e9ff64dba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5e10415b-f253-4231-9aa9-8cbc9ddb7d1e}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ff9f4185-bf8a-473a-b244-d8b8f76d215f}, !- Handle
  {5e10415b-f253-4231-9aa9-8cbc9ddb7d1e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {31cc345d-e8be-463b-9d48-9538eb212820}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67ecbf7d-8541-4280-93a1-8a7adf3fb586}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {31cc345d-e8be-463b-9d48-9538eb212820}, !- Electric Equipment Definition Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space or SpaceType Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0506065c-1842-443f-ae53-0d65705fd5d1}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8eb2f0a4-0a32-4b30-b34f-8d8a696431ec}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Number of People Schedule Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- People Activity Level Schedule Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Lighting Schedule Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61fed8fc-161a-4b32-81c2-b655c4e381b5}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {25c8ce99-c788-41bc-b57a-ae78b11a49ba}, !- Handle
  Retail Retail People,                   !- Name
  {61fed8fc-161a-4b32-81c2-b655c4e381b5}, !- People Definition Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {33a41fa1-71bb-4d19-80f9-b442b1b9142c}, !- Work Efficiency Schedule Name
  {d052fab4-304d-4abd-b50a-1d47fc78be21}, !- Clothing Insulation Schedule Name
  {8468bbc4-9a94-4241-97a7-899e9ff64dba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0d1c0194-43c5-4182-bf08-a14cf535247f}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6c64e925-7900-441b-a237-a507570a159e}, !- Handle
  {0d1c0194-43c5-4182-bf08-a14cf535247f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5d1384f2-a66a-4f6b-b12d-73d9b91a13df}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0510f43-3ce8-4af4-9303-72a8ca248c9b}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {5d1384f2-a66a-4f6b-b12d-73d9b91a13df}, !- Electric Equipment Definition Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space or SpaceType Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7d3906c-5e9c-4908-b612-d51e0230fa39}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d7fc6356-6bfa-4bd5-a6c8-d6fbc0648890}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Number of People Schedule Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- People Activity Level Schedule Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Lighting Schedule Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {124fdcaf-b3a8-49e8-910e-632bfd11e0a8}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {efec31aa-d959-492c-9ecc-e872a7f754c4}, !- Handle
  Foundation F 1.26W/m*K Perim 4.49m Area 20.51m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.5148858269146,                       !- Area {m2}
  4.48707039083872;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5bf7c249-295c-40bc-8450-3bf2cf24d5fd}, !- Handle
  Foundation F 1.26W/m*K Perim 2.26m Area 10.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.3203996337371,                       !- Area {m2}
  2.25730525672289;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23e3dd38-2b8c-45c9-a939-b585958ce5c6}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 10.13m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.1286875805259,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bc8cd1bc-0d2b-4c51-a7ee-c771cb02bed9}, !- Handle
  Foundation F 1.26W/m*K Perim 1.26m Area 5.78m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.77590929684931,                       !- Area {m2}
  1.26332224340536;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {363ce39b-50fc-4a73-81f1-7e7f18074de7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 5.67m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.66861583247214,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {39a7e893-61e9-41c9-a72c-6f36ed3f0058}, !- Handle
  Foundation F 1.26W/m*K Perim 0.07m Area 0.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.324070519899955,                      !- Area {m2}
  0.0708815660323611;                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5c3c61df-270b-4a6d-b960-affd83ed6c10}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 0.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.318050576200087,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {37ff5187-7da0-4dbc-901e-d04513dfe03a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 4.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.01844670314342,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {71d741f0-7f5c-4e47-b39a-e03b9ba56f1e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.9m Area 4.09m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.09450637642829,                       !- Area {m2}
  0.895561324678104;                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0d89eca7-ca8f-49f6-a441-83fa0c728efd}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-6A, !- Name
  {dc711af9-3486-4d42-a310-58e57468fcc3}, !- Default Exterior Surface Constructions Name
  {1ff6dae7-36d9-4a96-9a65-63e30af7e167}, !- Default Interior Surface Constructions Name
  {9a5dc9f9-e349-4336-bbd3-9dbeac2668c9}, !- Default Ground Contact Surface Constructions Name
  {6daed98b-9866-4ba9-88fb-87e6e7610a81}, !- Default Exterior SubSurface Constructions Name
  {a8bbb585-fbed-4321-84c3-41c8f4cac5e4}, !- Default Interior SubSurface Constructions Name
  {bd85ad47-fd9d-46f4-a5c5-acd0d1692b04}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dc711af9-3486-4d42-a310-58e57468fcc3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e182451f-3870-4941-bb4c-6acd82a92233}, !- Floor Construction Name
  {264e5bcd-2a4a-4c84-83f7-e520340fd468}, !- Wall Construction Name
  {9d55ef55-179a-4a93-a0f2-18883725ab9d}; !- Roof Ceiling Construction Name

OS:Construction,
  {e182451f-3870-4941-bb4c-6acd82a92233}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {81d1bc69-40f2-4d2b-aff5-c8d65d395814}, !- Layer 1
  {41646cac-121c-4222-b258-d5ecb82d6673}, !- Layer 2
  {216e363a-b37a-4e6a-8a23-79e50a901154}; !- Layer 3

OS:Material:NoMass,
  {81d1bc69-40f2-4d2b-aff5-c8d65d395814}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41646cac-121c-4222-b258-d5ecb82d6673}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {216e363a-b37a-4e6a-8a23-79e50a901154}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7720e15a-97de-485e-b460-18c8d3b36218}, !- Handle
  {e182451f-3870-4941-bb4c-6acd82a92233}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9d55ef55-179a-4a93-a0f2-18883725ab9d}, !- Handle
  Typical IEAD Roof R-22.22,              !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {8c345f56-b978-4adc-b7a9-3086c65da518}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:Material,
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c345f56-b978-4adc-b7a9-3086c65da518}, !- Handle
  Typical Insulation R-21.1,              !- Name
  Smooth,                                 !- Roughness
  3.71680102626785,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {406a6302-3645-48ca-a809-fe379f14ba02}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ce3d9002-1baf-4f72-b87e-d61c74fb1ff5}, !- Handle
  {9d55ef55-179a-4a93-a0f2-18883725ab9d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1ff6dae7-36d9-4a96-9a65-63e30af7e167}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d9a74070-ce38-4e0d-8dfa-692ca8c63a4a}, !- Floor Construction Name
  {ba890fd3-7e58-44e1-b090-470ff18f888e}, !- Wall Construction Name
  {507e071d-dc6e-4637-91d4-8b563b4d03bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {d9a74070-ce38-4e0d-8dfa-692ca8c63a4a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d8f84824-f717-4b4d-a41d-a7d14a4cca0f}, !- Layer 1
  {786f5c5a-e6c1-41d9-9ce6-35ed0cecc736}; !- Layer 2

OS:Material,
  {d8f84824-f717-4b4d-a41d-a7d14a4cca0f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {786f5c5a-e6c1-41d9-9ce6-35ed0cecc736}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {55872da4-0735-4d95-9eed-4576c67ee182}, !- Handle
  {d9a74070-ce38-4e0d-8dfa-692ca8c63a4a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba890fd3-7e58-44e1-b090-470ff18f888e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cf76ddd3-13fe-4378-ac2a-76a6649cb64e}, !- Layer 1
  {cf76ddd3-13fe-4378-ac2a-76a6649cb64e}; !- Layer 2

OS:Material,
  {cf76ddd3-13fe-4378-ac2a-76a6649cb64e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {be4afc65-b7ed-4854-aa77-6da543f2592c}, !- Handle
  {ba890fd3-7e58-44e1-b090-470ff18f888e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {507e071d-dc6e-4637-91d4-8b563b4d03bd}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {786f5c5a-e6c1-41d9-9ce6-35ed0cecc736}, !- Layer 1
  {d8f84824-f717-4b4d-a41d-a7d14a4cca0f}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8cb753a-f59a-42b8-9bdc-d8c943b4e65c}, !- Handle
  {507e071d-dc6e-4637-91d4-8b563b4d03bd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9a5dc9f9-e349-4336-bbd3-9dbeac2668c9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {384322ce-45fd-408e-9d0f-f3de69ae9ed7}, !- Floor Construction Name
  {e148943c-c3bf-42db-b0a5-42bf4d598972}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {384322ce-45fd-408e-9d0f-f3de69ae9ed7}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6c15b9fc-6f32-435a-8f7e-03c1d1904dbd}, !- Layer 1
  {216e363a-b37a-4e6a-8a23-79e50a901154}; !- Layer 2

OS:Material:NoMass,
  {36562453-77c5-4dd4-b7b5-69e3ad56f804}, !- Handle
  Typical Insulation R-10.5,              !- Name
  Smooth,                                 !- Roughness
  1.84881168145575,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6c15b9fc-6f32-435a-8f7e-03c1d1904dbd}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d6c9f762-92e3-433d-b4e3-103f112083fc}, !- Handle
  {384322ce-45fd-408e-9d0f-f3de69ae9ed7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e148943c-c3bf-42db-b0a5-42bf4d598972}, !- Handle
  Typical Insulated Basement Mass Wall R-12.05, !- Name
  ,                                       !- Surface Rendering Name
  {36562453-77c5-4dd4-b7b5-69e3ad56f804}, !- Layer 1
  {1b3c202c-8a8d-4b2b-a955-d7431259b3a2}; !- Layer 2

OS:Material,
  {1b3c202c-8a8d-4b2b-a955-d7431259b3a2}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {778c3f36-6537-4180-ae5c-07d6eb77a424}, !- Handle
  {e148943c-c3bf-42db-b0a5-42bf4d598972}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6daed98b-9866-4ba9-88fb-87e6e7610a81}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a8637fcc-bfa9-46dc-8c28-3dc5656af040}, !- Fixed Window Construction Name
  {a8637fcc-bfa9-46dc-8c28-3dc5656af040}, !- Operable Window Construction Name
  {dec61598-5b5c-437f-aed4-514e8ed8b9c1}, !- Door Construction Name
  {dde76338-b150-46c4-81b1-aaddb1d479c3}, !- Glass Door Construction Name
  {3cadbe01-fe81-42ba-a165-bcc9bf1f68da}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}, !- Tubular Daylight Dome Construction Name
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a8637fcc-bfa9-46dc-8c28-3dc5656af040}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {42d82d08-fa00-453b-b9d7-73e863cb60b6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {42d82d08-fa00-453b-b9d7-73e863cb60b6}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing,        !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b875119a-ec51-4f49-a066-8db3db163548}, !- Handle
  {a8637fcc-bfa9-46dc-8c28-3dc5656af040}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dec61598-5b5c-437f-aed4-514e8ed8b9c1}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {9bf66e16-26d9-49c6-ba1d-c81d3cc4eb23}, !- Layer 1
  {3f56c655-08a8-45ed-9672-6ff2a36e0209}; !- Layer 2

OS:Material,
  {9bf66e16-26d9-49c6-ba1d-c81d3cc4eb23}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3f56c655-08a8-45ed-9672-6ff2a36e0209}, !- Handle
  Typical Insulation R-13.21,             !- Name
  Smooth,                                 !- Roughness
  2.3256660073585,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9456d40f-5a74-44ab-8dda-125177aa69ca}, !- Handle
  {dec61598-5b5c-437f-aed4-514e8ed8b9c1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dde76338-b150-46c4-81b1-aaddb1d479c3}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {24553326-0958-40ce-ab65-ae13cc8d9892}; !- Layer 1

OS:WindowMaterial:Glazing,
  {24553326-0958-40ce-ab65-ae13cc8d9892}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {eff0e0ca-a446-4312-bb48-231b58ff3f07}, !- Handle
  {dde76338-b150-46c4-81b1-aaddb1d479c3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3cadbe01-fe81-42ba-a165-bcc9bf1f68da}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f56c655-08a8-45ed-9672-6ff2a36e0209}; !- Layer 1

OS:StandardsInformation:Construction,
  {eb810f9d-1166-4f03-8f63-700f6c3c4c55}, !- Handle
  {3cadbe01-fe81-42ba-a165-bcc9bf1f68da}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d52f77f0-f594-4fd9-bfe9-0d2edd29b8bd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d52f77f0-f594-4fd9-bfe9-0d2edd29b8bd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {af81bfc0-3700-41ef-8270-5a53b3386bbd}, !- Handle
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a8bbb585-fbed-4321-84c3-41c8f4cac5e4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}, !- Fixed Window Construction Name
  {e45ce007-8d5e-4269-b696-e0db13a8b8c4}, !- Operable Window Construction Name
  {3ec52257-cc95-4530-a5c9-14ef081e65e3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3ec52257-cc95-4530-a5c9-14ef081e65e3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b8c93494-9559-4148-877f-e33b5705da16}; !- Layer 1

OS:Material,
  {b8c93494-9559-4148-877f-e33b5705da16}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9acbd9d9-9a6c-4267-a384-faedafc26484}, !- Handle
  {3ec52257-cc95-4530-a5c9-14ef081e65e3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bd85ad47-fd9d-46f4-a5c5-acd0d1692b04}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b8c93494-9559-4148-877f-e33b5705da16}; !- Layer 1

OS:StandardsInformation:Construction,
  {5804773a-aa14-4b9f-9890-f91672aadc8d}, !- Handle
  {bd85ad47-fd9d-46f4-a5c5-acd0d1692b04}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {264e5bcd-2a4a-4c84-83f7-e520340fd468}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.38, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {3f56c655-08a8-45ed-9672-6ff2a36e0209}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:Material,
  {73784947-b245-44cb-97d1-835ea2169706}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {83f5f8ab-fcb8-4ade-856c-de5c70ecc956}, !- Handle
  {264e5bcd-2a4a-4c84-83f7-e520340fd468}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {39c6758e-a6c8-45a3-9f8b-427c2e33ce59}, !- Handle
  7.03,                                   !- January Ground Temperature {C}
  -2.11,                                  !- February Ground Temperature {C}
  -3.52,                                  !- March Ground Temperature {C}
  -8.63,                                  !- April Ground Temperature {C}
  -8.89,                                  !- May Ground Temperature {C}
  0.03,                                   !- June Ground Temperature {C}
  3.1,                                    !- July Ground Temperature {C}
  19.04,                                  !- August Ground Temperature {C}
  22.01,                                  !- September Ground Temperature {C}
  22.88,                                  !- October Ground Temperature {C}
  22.09,                                  !- November Ground Temperature {C}
  17.47;                                  !- December Ground Temperature {C}

OS:AdditionalProperties,
  {0122ee53-f618-4e14-ba76-c3a5cb736b6a}, !- Handle
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  storage_active_50ft2_to_1000ft2,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_active_50ft2_to_1000ft2;        !- Feature Value 5

OS:AdditionalProperties,
  {e4798761-e302-4657-999a-c9f09517f1cf}, !- Handle
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_all_other,                        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_all_other;                        !- Feature Value 5

OS:AdditionalProperties,
  {b22eae60-36e2-473e-8d5b-edd5bb1e5545}, !- Handle
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {64da5c86-cc75-494f-bdab-66156aa8ec58}, !- Handle
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:Schedule:Ruleset,
  {185057bb-3d70-4b36-9d59-4ea19f53ac58}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {50ea3d33-64eb-4416-a915-3b4ec84c887f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50ea3d33-64eb-4416-a915-3b4ec84c887f}, !- Handle
  Schedule Day 9,                         !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Handle
  Always On Discrete,                     !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {7552a0bf-47bf-4c4f-a023-3495c5ed86eb}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {862aea72-eb90-415a-80ed-1ad74e6d9b3c}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {7552a0bf-47bf-4c4f-a023-3495c5ed86eb}, !- Exterior Lights Definition Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2835.14175708785,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a15c6d3a-25be-42d4-a83e-d22b14c1be97}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {6d4b0cab-7b61-48b3-9920-046622bd0fe0}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {a15c6d3a-25be-42d4-a83e-d22b14c1be97}, !- Exterior Lights Definition Name
  {185057bb-3d70-4b36-9d59-4ea19f53ac58}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3577.70876399966,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b2397d34-01b5-4639-9ba6-1cfc88ee07cb}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {62650312-d24c-4b30-8488-c5bbac2fa990}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {b2397d34-01b5-4639-9ba6-1cfc88ee07cb}, !- Exterior Lights Definition Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {49443fdb-7aac-4ab8-824e-04a1c97def28}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5af9aeaa-ad93-44d0-b758-4b991c66ad31}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {49443fdb-7aac-4ab8-824e-04a1c97def28}, !- Exterior Lights Definition Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.344,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {8c793f2d-e69e-441c-8c98-bbcdeff5e0b2}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Handle
  Retail HtgSetp,                         !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  {488723aa-298d-414c-a453-4b3eb5ffdae0}, !- Default Day Schedule Name
  {958efd7b-4caf-43a5-a373-27145ae9e7c6}, !- Summer Design Day Schedule Name
  {7402afd1-276b-42a0-9292-ee57896c6541}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {488723aa-298d-414c-a453-4b3eb5ffdae0}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1c3e3441-577c-49f1-8895-7ef160901773}, !- Handle
  Schedule Rule 8,                        !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9187776-e241-4c00-beab-1a8b05d382c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9187776-e241-4c00-beab-1a8b05d382c1}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c2f18d8d-d458-47b3-be48-5867b07aef04}, !- Handle
  Schedule Rule 9,                        !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f81af12f-58d1-4371-913f-87fb6f559fde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f81af12f-58d1-4371-913f-87fb6f559fde}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}, !- Handle
  Retail ClgSetp,                         !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  {5b5566bb-24d4-40e7-a322-b9b787bd9128}, !- Default Day Schedule Name
  {813d0434-566d-4fc7-bb40-1e271d135408}, !- Summer Design Day Schedule Name
  {ed779b79-1cdd-4683-8f1b-13c75f4ae526}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b5566bb-24d4-40e7-a322-b9b787bd9128}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {85d45e8d-f9f0-4534-8742-42ca78dbcc67}, !- Handle
  Schedule Rule 10,                       !- Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe7c4134-1b8a-404a-8561-18668a760bdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe7c4134-1b8a-404a-8561-18668a760bdd}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ef42bdd1-fc88-43e6-903a-5a1acf021014}, !- Handle
  Schedule Rule 11,                       !- Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c3887b2-ba19-4a3c-bf22-f2fd2da72bab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c3887b2-ba19-4a3c-bf22-f2fd2da72bab}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3c5926e-e8ea-4287-a0f6-9dac610a74fa}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47784f3d-46f7-4601-b02f-d9be721197f8}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e1b3bb7-fad8-4b59-beca-22252f3f8cb4}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  {10d60b0a-169d-40a6-b801-14b79493c48a}, !- Default Day Schedule Name
  {32eed4ee-a05c-416c-a812-4c045eac071f}, !- Summer Design Day Schedule Name
  {8c5ab745-3e34-4614-a2a2-85c4cbc04277}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10d60b0a-169d-40a6-b801-14b79493c48a}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14,                                     !- Hour 1
  30,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Day,
  {8c5ab745-3e34-4614-a2a2-85c4cbc04277}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {32eed4ee-a05c-416c-a812-4c045eac071f}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {89599f71-2f48-42d4-933c-05bc4af153fb}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db4b1c83-b890-4597-9331-9a538c56257d}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95fafb95-3347-498b-99c5-62615748dc15}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dd35677-1898-453d-a418-fafd5654b2ec}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19f524c6-84e0-4c40-a515-71eb48b51a6c}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf5b3901-d0e3-4920-909f-290beba10c21}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e922553-d54e-44d4-a271-b35d51afadd3}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c0a21f5-c253-469c-8cc8-d3ad19453a91}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99f6a039-9d8c-4d9a-bab6-1c265624fd21}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c82b43f-5c82-4941-9fca-c666f5c7f54d}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cba3d20e-e360-47de-8b53-80f2da9b41a6}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d15ec6d5-9ebf-4ab1-926f-9a172beba1ea}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b62f746b-cec1-4faf-9870-50026021034c}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd596057-249e-4eea-8318-0e25fb325361}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Heating Setpoint Temperature Schedule Name
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {1ded6aaf-f4d7-460b-8e93-e3683b845650}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {47795d3d-4f83-41d7-828c-d74f0f98723e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {1ded6aaf-f4d7-460b-8e93-e3683b845650}; !- Layer 1

OS:InternalMass:Definition,
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Handle
  Internal Mass Definition 1,             !- Name
  {47795d3d-4f83-41d7-828c-d74f0f98723e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ab97a630-22b3-47df-a71e-f88b6f65ac3f}, !- Handle
  Retail Retail C end_b - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4abf296f-45d3-4c1a-97b7-8dfeb4af23b3}, !- Handle
  Retail Retail B end_b - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa8bad17-4a40-4bd3-9967-a57c5654d69b}, !- Handle
  Retail Back_Space C  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae0dc54c-de9b-4d64-b07a-67d602f6ad0d}, !- Handle
  Retail Back_Space B  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16a68531-24b5-4820-be8c-40a3b91a2704}, !- Handle
  Retail Retail A end_a - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f6c6486-833a-4a6c-9e9e-47f8568e9098}, !- Handle
  Retail Retail C end_a - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aee70775-c445-443a-a659-d557f77f11fc}, !- Handle
  Retail Retail B end_a - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d852a79-befc-4430-9bd6-d10c39ac4595}, !- Handle
  Retail Retail A  - Story ground Mass,   !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ad77e64-b17f-4285-8669-d93501988992}, !- Handle
  Retail Back_Space A  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {354c2776-8f6d-42d8-a619-5f4ccd1d8d6a}, !- Handle
  Retail Retail B  - Story ground Mass,   !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ade1cb25-56df-4909-9fe6-b834fe26b2f6}, !- Handle
  Retail Retail C  - Story ground Mass,   !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e92b2b15-36d8-4cc0-8405-d6c37fbaaa2c}, !- Handle
  Retail Retail A end_b - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b8783cb-85ef-4de3-8caa-62f477fe2b73}, !- Handle
  Retail Point_of_Sale B  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da0fb198-cf2c-4435-96b1-9d06e3769b29}, !- Handle
  Retail Point_of_Sale A  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65815cc6-967c-4a46-b8c8-10fffe01741e}, !- Handle
  Retail Point_of_Sale C  - Story ground Mass, !- Name
  {06394b22-4b30-43fc-b308-e981d67ae155}, !- Internal Mass Definition Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a0eec07f-ca7b-40df-92f5-52ae84f3a676}, !- Availability Schedule
  {1222d808-9a87-4a74-85fe-36ff1480e0c8}, !- Availability Manager List Name
  0.0355084277444923,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52c8f8ac-fc98-4757-8955-da8aa935f48c}, !- Supply Side Inlet Node Name
  {b7be058a-7066-4bfe-b799-2e8e0e0daed7}, !- Demand Side Outlet Node Name
  {2a8b13bb-e6a6-441b-b48b-6f92e7000815}, !- Demand Side Inlet Node A
  {b88037f7-31fb-4353-a25a-a402a14e41be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d0181d1-c522-4d8c-b322-af87aa6e2733}, !- Demand Mixer Name
  {47dffb9a-6899-4640-97cf-11677f622f9d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f3b0177-6821-448d-8438-b48db34b5ebc}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {52c8f8ac-fc98-4757-8955-da8aa935f48c}, !- Inlet Port
  {608a785d-c1b1-461e-88d6-7a4831e67c26}; !- Outlet Port

OS:Node,
  {32a9eb8b-3ff0-4608-865b-eda4e731ffd4}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f802b53d-1c80-42b6-8276-0425e0569cb1}, !- Inlet Port
  {b88037f7-31fb-4353-a25a-a402a14e41be}; !- Outlet Port

OS:Connection,
  {52c8f8ac-fc98-4757-8955-da8aa935f48c}, !- Handle
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- Source Object
  9,                                      !- Outlet Port
  {9f3b0177-6821-448d-8438-b48db34b5ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88037f7-31fb-4353-a25a-a402a14e41be}, !- Handle
  {32a9eb8b-3ff0-4608-865b-eda4e731ffd4}, !- Source Object
  3,                                      !- Outlet Port
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {786b8376-2c6c-4125-b6dc-cd82b55f58f8}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2a8b13bb-e6a6-441b-b48b-6f92e7000815}, !- Inlet Port
  {a9affc2c-3e73-48ff-ae63-6736deeb0ea3}; !- Outlet Port

OS:Node,
  {5e7a2cfd-7fa2-44cf-bbc6-75a632ef8c5b}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ae945043-bd41-4883-971b-e2cc276341eb}, !- Inlet Port
  {b7be058a-7066-4bfe-b799-2e8e0e0daed7}; !- Outlet Port

OS:Node,
  {8e12b21c-7a94-436c-a69e-679a37b717d4}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {94f47fb0-ed52-4a55-9aa0-371f369c0044}, !- Inlet Port
  {6402359e-ce70-45a9-a42f-87a16cc95203}; !- Outlet Port

OS:Connection,
  {2a8b13bb-e6a6-441b-b48b-6f92e7000815}, !- Handle
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- Source Object
  11,                                     !- Outlet Port
  {786b8376-2c6c-4125-b6dc-cd82b55f58f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7be058a-7066-4bfe-b799-2e8e0e0daed7}, !- Handle
  {5e7a2cfd-7fa2-44cf-bbc6-75a632ef8c5b}, !- Source Object
  3,                                      !- Outlet Port
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47dffb9a-6899-4640-97cf-11677f622f9d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a9affc2c-3e73-48ff-ae63-6736deeb0ea3}, !- Inlet Node Name
  {59fb495d-460b-4cb4-a3ec-8cd994f8538d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d0181d1-c522-4d8c-b322-af87aa6e2733}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ae945043-bd41-4883-971b-e2cc276341eb}, !- Outlet Node Name
  {b2fe0727-9b0d-45c2-a95b-06f578d86101}; !- Inlet Node Name 1

OS:Connection,
  {a9affc2c-3e73-48ff-ae63-6736deeb0ea3}, !- Handle
  {786b8376-2c6c-4125-b6dc-cd82b55f58f8}, !- Source Object
  3,                                      !- Outlet Port
  {47dffb9a-6899-4640-97cf-11677f622f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae945043-bd41-4883-971b-e2cc276341eb}, !- Handle
  {6d0181d1-c522-4d8c-b322-af87aa6e2733}, !- Source Object
  2,                                      !- Outlet Port
  {5e7a2cfd-7fa2-44cf-bbc6-75a632ef8c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20d9fa08-a76d-490b-ad34-6e6092c3f5a1}, !- Handle
  {29e62ae5-92b5-4294-8e73-3b1dd68fba0b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0355084277444923,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  511.68,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1476.76,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1222d808-9a87-4a74-85fe-36ff1480e0c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a8ee9db4-a88b-475d-a0ed-2bc225361684}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {94c37a0d-9ed6-42a0-810e-4d4ad2e320a5}, !- Handle
  Zone Retail Back_Space A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Control Zone Name
  {32a9eb8b-3ff0-4608-865b-eda4e731ffd4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {07a97e6b-ea60-469f-b41a-f5845d166f98}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1681.81973056866,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Schedule:Constant,
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Handle
  Always Off Discrete,                    !- Name
  {f66f69e6-2287-4dd6-8f70-c9893888fa64}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f66f69e6-2287-4dd6-8f70-c9893888fa64}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0cbb7feb-13b7-421c-89fe-3594fca5516a}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a3313d84-7c46-44fc-855c-4dfd573f1117}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  871.265242493999,                       !- Rated Total Cooling Capacity {W}
  0.705035019317862,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0355084277444923,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9caba3c1-feef-4289-8bea-13f3caf59fab}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0355084277444923,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7538cd1-a034-4182-bed6-c0488d977549}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7068f3e4-f4b0-4afe-a14b-b2aa8284f0d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7538cd1-a034-4182-bed6-c0488d977549}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7068f3e4-f4b0-4afe-a14b-b2aa8284f0d1}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {97d77f9d-c7a8-4ba7-9438-9a58daf40703}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {316395ee-743a-470d-a3dd-074f35e748ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {208444d1-de3d-4f54-9f75-9da69a51e64c}, !- Air Inlet Node Name
  {f802b53d-1c80-42b6-8276-0425e0569cb1}, !- Air Outlet Node Name
  {9caba3c1-feef-4289-8bea-13f3caf59fab}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f289179e-331d-4766-b878-ef20d6aa4f5c}, !- Supply Air Fan Operating Mode Schedule Name
  {07a97e6b-ea60-469f-b41a-f5845d166f98}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3313d84-7c46-44fc-855c-4dfd573f1117}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0cbb7feb-13b7-421c-89fe-3594fca5516a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0355084277444923,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0355084277444923,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f802b53d-1c80-42b6-8276-0425e0569cb1}, !- Handle
  {97d77f9d-c7a8-4ba7-9438-9a58daf40703}, !- Source Object
  7,                                      !- Outlet Port
  {32a9eb8b-3ff0-4608-865b-eda4e731ffd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9aa5a415-19bb-48e6-b597-a11540d14bff}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00786414452090764,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0355084277444923,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f6753eab-902a-4b72-a3da-e895eb801877}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c86560b2-07d6-4474-a47b-b1d05a098dcc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c86560b2-07d6-4474-a47b-b1d05a098dcc}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fced59b6-6a9d-4e42-8288-5a4cbad24732}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC OA System, !- Name
  {9aa5a415-19bb-48e6-b597-a11540d14bff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d856aba-9859-4e7c-b866-42857f89aaf4}, !- Mixed Air Node Name
  {f791d6cd-8268-4293-8a4f-010e072424db}, !- Outdoor Air Stream Node Name
  {f544c7a6-d938-4438-bef3-2aca42cf6116}, !- Relief Air Stream Node Name
  {608a785d-c1b1-461e-88d6-7a4831e67c26}; !- Return Air Stream Node Name

OS:Node,
  {b7cb8005-1dd7-4af5-8770-549db82707bf}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f791d6cd-8268-4293-8a4f-010e072424db}; !- Outlet Port

OS:Connection,
  {f791d6cd-8268-4293-8a4f-010e072424db}, !- Handle
  {b7cb8005-1dd7-4af5-8770-549db82707bf}, !- Source Object
  3,                                      !- Outlet Port
  {fced59b6-6a9d-4e42-8288-5a4cbad24732}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af860a5f-7870-4e54-87d8-e28d8df07c3d}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Relief Air Node, !- Name
  {f544c7a6-d938-4438-bef3-2aca42cf6116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f544c7a6-d938-4438-bef3-2aca42cf6116}, !- Handle
  {fced59b6-6a9d-4e42-8288-5a4cbad24732}, !- Source Object
  7,                                      !- Outlet Port
  {af860a5f-7870-4e54-87d8-e28d8df07c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a1a2a14-cbab-4e16-b7a6-ef5b2f193a07}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7d856aba-9859-4e7c-b866-42857f89aaf4}, !- Inlet Port
  {208444d1-de3d-4f54-9f75-9da69a51e64c}; !- Outlet Port

OS:Connection,
  {608a785d-c1b1-461e-88d6-7a4831e67c26}, !- Handle
  {9f3b0177-6821-448d-8438-b48db34b5ebc}, !- Source Object
  3,                                      !- Outlet Port
  {fced59b6-6a9d-4e42-8288-5a4cbad24732}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d856aba-9859-4e7c-b866-42857f89aaf4}, !- Handle
  {fced59b6-6a9d-4e42-8288-5a4cbad24732}, !- Source Object
  5,                                      !- Outlet Port
  {8a1a2a14-cbab-4e16-b7a6-ef5b2f193a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208444d1-de3d-4f54-9f75-9da69a51e64c}, !- Handle
  {8a1a2a14-cbab-4e16-b7a6-ef5b2f193a07}, !- Source Object
  3,                                      !- Outlet Port
  {97d77f9d-c7a8-4ba7-9438-9a58daf40703}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a8ee9db4-a88b-475d-a0ed-2bc225361684}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {84418a25-02e6-4bcd-a812-98d67a124f3f}, !- Control Zone or Zone List Name
  {74577e0a-0d7d-4a85-abd6-5e94227a3f2e}, !- Cooling Control Zone or Zone List Name
  {f4102a21-b58a-4787-92a1-d83a98de18cc}, !- Heating Control Zone or Zone List Name
  {aea8ed9a-dd68-414b-bc8b-f89bfd413e1d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84418a25-02e6-4bcd-a812-98d67a124f3f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {74577e0a-0d7d-4a85-abd6-5e94227a3f2e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4102a21-b58a-4787-92a1-d83a98de18cc}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aea8ed9a-dd68-414b-bc8b-f89bfd413e1d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d646d21-5aae-4862-ad77-602c12450653}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {f5b69774-a2b3-4680-a245-40d1b4e2ab5f}, !- Air Inlet Node Name
  {94f47fb0-ed52-4a55-9aa0-371f369c0044}, !- Air Outlet Node Name
  0.0355084277444923;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6488820-d399-4de8-b0f1-dd8a0f40b2bc}, !- Handle
  Zone Retail Back_Space A  - Story ground Return Air Node, !- Name
  {c95511c0-b173-4039-8cb6-20bff667850f}, !- Inlet Port
  {b2fe0727-9b0d-45c2-a95b-06f578d86101}; !- Outlet Port

OS:Connection,
  {6402359e-ce70-45a9-a42f-87a16cc95203}, !- Handle
  {8e12b21c-7a94-436c-a69e-679a37b717d4}, !- Source Object
  3,                                      !- Outlet Port
  {75547a64-23d1-4d61-afe9-e92d83a92233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95511c0-b173-4039-8cb6-20bff667850f}, !- Handle
  {e94e64e3-104d-4968-823d-dc9b7673a677}, !- Source Object
  2,                                      !- Outlet Port
  {f6488820-d399-4de8-b0f1-dd8a0f40b2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fe0727-9b0d-45c2-a95b-06f578d86101}, !- Handle
  {f6488820-d399-4de8-b0f1-dd8a0f40b2bc}, !- Source Object
  3,                                      !- Outlet Port
  {6d0181d1-c522-4d8c-b322-af87aa6e2733}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a7073f0-1f49-4b2d-84b5-b07762bc216a}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {59fb495d-460b-4cb4-a3ec-8cd994f8538d}, !- Inlet Port
  {f5b69774-a2b3-4680-a245-40d1b4e2ab5f}; !- Outlet Port

OS:Connection,
  {59fb495d-460b-4cb4-a3ec-8cd994f8538d}, !- Handle
  {47dffb9a-6899-4640-97cf-11677f622f9d}, !- Source Object
  3,                                      !- Outlet Port
  {1a7073f0-1f49-4b2d-84b5-b07762bc216a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b69774-a2b3-4680-a245-40d1b4e2ab5f}, !- Handle
  {1a7073f0-1f49-4b2d-84b5-b07762bc216a}, !- Source Object
  3,                                      !- Outlet Port
  {3d646d21-5aae-4862-ad77-602c12450653}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94f47fb0-ed52-4a55-9aa0-371f369c0044}, !- Handle
  {3d646d21-5aae-4862-ad77-602c12450653}, !- Source Object
  4,                                      !- Outlet Port
  {8e12b21c-7a94-436c-a69e-679a37b717d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d4216aed-c035-4902-970f-adb75abb1356}, !- Availability Schedule
  {bbf7be60-ff29-41ab-a2ab-55a70bf01fc6}, !- Availability Manager List Name
  0.0256181040855992,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94fe3f40-4388-42c8-82a3-79882b572143}, !- Supply Side Inlet Node Name
  {9009ee12-2052-4041-9a38-bf90c6083734}, !- Demand Side Outlet Node Name
  {5925250d-fbe5-44dd-a5d3-7c5923d63a3e}, !- Demand Side Inlet Node A
  {a9340163-3b92-4585-8c59-dcf1587a1a80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3bdab8e-0579-4394-ab6b-0dd45d83568f}, !- Demand Mixer Name
  {0ab8c866-66af-46ac-84c7-48631c72ac79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d83f0c82-2d34-410a-8ca6-72af0af32a24}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {94fe3f40-4388-42c8-82a3-79882b572143}, !- Inlet Port
  {810bed9e-c52d-4660-a2f2-15c93ac7dc4b}; !- Outlet Port

OS:Node,
  {befb272a-5e2c-42ff-bd54-813f05a0c0da}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {0846c0a0-07f8-49b1-a0bb-08a48bf8f45b}, !- Inlet Port
  {a9340163-3b92-4585-8c59-dcf1587a1a80}; !- Outlet Port

OS:Connection,
  {94fe3f40-4388-42c8-82a3-79882b572143}, !- Handle
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- Source Object
  9,                                      !- Outlet Port
  {d83f0c82-2d34-410a-8ca6-72af0af32a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9340163-3b92-4585-8c59-dcf1587a1a80}, !- Handle
  {befb272a-5e2c-42ff-bd54-813f05a0c0da}, !- Source Object
  3,                                      !- Outlet Port
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc354bf6-ce5e-4627-a07b-4355a32ba31d}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {5925250d-fbe5-44dd-a5d3-7c5923d63a3e}, !- Inlet Port
  {7fcdca92-ce4c-46cf-a84f-d3449c90fa8f}; !- Outlet Port

OS:Node,
  {45e88a4c-8dc5-42a9-bc83-617078efb99a}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3b0dd9ce-56c7-4fb4-9c47-fd73f9ee73ba}, !- Inlet Port
  {9009ee12-2052-4041-9a38-bf90c6083734}; !- Outlet Port

OS:Node,
  {ef5ace1d-6879-4418-8064-2d281a9e8b03}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3036d286-3d02-4fac-94f3-a71b02e1fe9c}, !- Inlet Port
  {c3ac5b6c-ee8d-4074-8421-c46e7b00ea23}; !- Outlet Port

OS:Connection,
  {5925250d-fbe5-44dd-a5d3-7c5923d63a3e}, !- Handle
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- Source Object
  11,                                     !- Outlet Port
  {fc354bf6-ce5e-4627-a07b-4355a32ba31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9009ee12-2052-4041-9a38-bf90c6083734}, !- Handle
  {45e88a4c-8dc5-42a9-bc83-617078efb99a}, !- Source Object
  3,                                      !- Outlet Port
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ab8c866-66af-46ac-84c7-48631c72ac79}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7fcdca92-ce4c-46cf-a84f-d3449c90fa8f}, !- Inlet Node Name
  {3104eecc-6db5-45ee-8979-6d688dca418a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3bdab8e-0579-4394-ab6b-0dd45d83568f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3b0dd9ce-56c7-4fb4-9c47-fd73f9ee73ba}, !- Outlet Node Name
  {8c7fc6bb-0249-4f1c-9dda-4fe01fe91434}; !- Inlet Node Name 1

OS:Connection,
  {7fcdca92-ce4c-46cf-a84f-d3449c90fa8f}, !- Handle
  {fc354bf6-ce5e-4627-a07b-4355a32ba31d}, !- Source Object
  3,                                      !- Outlet Port
  {0ab8c866-66af-46ac-84c7-48631c72ac79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0dd9ce-56c7-4fb4-9c47-fd73f9ee73ba}, !- Handle
  {d3bdab8e-0579-4394-ab6b-0dd45d83568f}, !- Source Object
  2,                                      !- Outlet Port
  {45e88a4c-8dc5-42a9-bc83-617078efb99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {631338bc-d60d-41e1-8604-40f5d9786458}, !- Handle
  {58d3f4f6-eb1e-4add-a313-1fae61b58560}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0256181040855992,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  392.99,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  824.31,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bbf7be60-ff29-41ab-a2ab-55a70bf01fc6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e4946d87-e5d4-4f4d-8d78-79b2e6e57ee8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {daf85484-0d5c-42ab-b942-7d2386f2efef}, !- Handle
  Zone Retail Back_Space B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Control Zone Name
  {befb272a-5e2c-42ff-bd54-813f05a0c0da}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c2baecdf-b287-4353-8849-fc2b375370e3}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1317.76828010736,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {c8e3cbfe-3c6d-4949-81c0-787eb29b44c8}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd629477-d9d4-4a33-b860-c82afe1c1045}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  636.15853204865,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0256181040855992,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0f511b0d-e950-45d6-b6df-37dec998dab9}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0256181040855992,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {726b2361-98cd-4d42-ad04-ee350ab711dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f08b394-c746-4449-99a9-e10e6aa2092c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {726b2361-98cd-4d42-ad04-ee350ab711dd}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f08b394-c746-4449-99a9-e10e6aa2092c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {453cd532-32c5-4fa7-a2cf-8df475ef50e9}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {17ef17a7-0ec0-4bda-8220-6d2029ecb3e9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {b9b4a148-68b1-4616-a859-6ef3f8606c7e}, !- Air Inlet Node Name
  {0846c0a0-07f8-49b1-a0bb-08a48bf8f45b}, !- Air Outlet Node Name
  {0f511b0d-e950-45d6-b6df-37dec998dab9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {582e3e03-a027-4e3e-98dd-2520812546a3}, !- Supply Air Fan Operating Mode Schedule Name
  {c2baecdf-b287-4353-8849-fc2b375370e3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd629477-d9d4-4a33-b860-c82afe1c1045}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c8e3cbfe-3c6d-4949-81c0-787eb29b44c8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0256181040855992,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0256181040855992,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0846c0a0-07f8-49b1-a0bb-08a48bf8f45b}, !- Handle
  {453cd532-32c5-4fa7-a2cf-8df475ef50e9}, !- Source Object
  7,                                      !- Outlet Port
  {befb272a-5e2c-42ff-bd54-813f05a0c0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {345adc16-f7dd-4c1d-9342-e25675c79717}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00771805993636072,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0256181040855992,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d1807ac8-65f3-480b-83ad-f8061c7ec8d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a25489d4-a4e0-4617-a0e0-4c423c88a044}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a25489d4-a4e0-4617-a0e0-4c423c88a044}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19dac75e-d198-4b8c-97cc-17c15e4d0a13}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC OA System, !- Name
  {345adc16-f7dd-4c1d-9342-e25675c79717}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {07988485-7d85-4c09-bfe2-4695330f4e67}, !- Mixed Air Node Name
  {69dca9e7-d3ed-456b-a58d-6d6e59d9673e}, !- Outdoor Air Stream Node Name
  {57243df2-a860-400e-abe6-13ed7a0ac9bc}, !- Relief Air Stream Node Name
  {810bed9e-c52d-4660-a2f2-15c93ac7dc4b}; !- Return Air Stream Node Name

OS:Node,
  {75940739-329e-4202-8497-ae86487bb544}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {69dca9e7-d3ed-456b-a58d-6d6e59d9673e}; !- Outlet Port

OS:Connection,
  {69dca9e7-d3ed-456b-a58d-6d6e59d9673e}, !- Handle
  {75940739-329e-4202-8497-ae86487bb544}, !- Source Object
  3,                                      !- Outlet Port
  {19dac75e-d198-4b8c-97cc-17c15e4d0a13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6de52476-ddbd-4749-a872-5b8024cdc5d8}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Relief Air Node, !- Name
  {57243df2-a860-400e-abe6-13ed7a0ac9bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57243df2-a860-400e-abe6-13ed7a0ac9bc}, !- Handle
  {19dac75e-d198-4b8c-97cc-17c15e4d0a13}, !- Source Object
  7,                                      !- Outlet Port
  {6de52476-ddbd-4749-a872-5b8024cdc5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b8a74ba-041b-4252-a766-6a0199e6d805}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {07988485-7d85-4c09-bfe2-4695330f4e67}, !- Inlet Port
  {b9b4a148-68b1-4616-a859-6ef3f8606c7e}; !- Outlet Port

OS:Connection,
  {810bed9e-c52d-4660-a2f2-15c93ac7dc4b}, !- Handle
  {d83f0c82-2d34-410a-8ca6-72af0af32a24}, !- Source Object
  3,                                      !- Outlet Port
  {19dac75e-d198-4b8c-97cc-17c15e4d0a13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {07988485-7d85-4c09-bfe2-4695330f4e67}, !- Handle
  {19dac75e-d198-4b8c-97cc-17c15e4d0a13}, !- Source Object
  5,                                      !- Outlet Port
  {5b8a74ba-041b-4252-a766-6a0199e6d805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b4a148-68b1-4616-a859-6ef3f8606c7e}, !- Handle
  {5b8a74ba-041b-4252-a766-6a0199e6d805}, !- Source Object
  3,                                      !- Outlet Port
  {453cd532-32c5-4fa7-a2cf-8df475ef50e9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e4946d87-e5d4-4f4d-8d78-79b2e6e57ee8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ceb28ade-5261-407a-9635-f7cd09f025a9}, !- Control Zone or Zone List Name
  {8deb7dc7-5810-434d-85ae-68b443852995}, !- Cooling Control Zone or Zone List Name
  {1e69ee9c-f844-4d31-b502-8e729dfb38c9}, !- Heating Control Zone or Zone List Name
  {38b041af-ce4a-48c0-beea-05c9c7afe3d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ceb28ade-5261-407a-9635-f7cd09f025a9}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {8deb7dc7-5810-434d-85ae-68b443852995}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e69ee9c-f844-4d31-b502-8e729dfb38c9}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38b041af-ce4a-48c0-beea-05c9c7afe3d6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39bfed2d-7492-4cb5-b9f8-830eccbda9d7}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {c1b1181a-5b2e-4faf-b866-1943215dce70}, !- Air Inlet Node Name
  {3036d286-3d02-4fac-94f3-a71b02e1fe9c}, !- Air Outlet Node Name
  0.0256181040855992;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6503d83b-34bd-4451-bfdd-b027d9ef6ff3}, !- Handle
  Zone Retail Back_Space B  - Story ground Return Air Node, !- Name
  {31c93792-dccd-474d-b595-4164d5fa8d14}, !- Inlet Port
  {8c7fc6bb-0249-4f1c-9dda-4fe01fe91434}; !- Outlet Port

OS:Connection,
  {c3ac5b6c-ee8d-4074-8421-c46e7b00ea23}, !- Handle
  {ef5ace1d-6879-4418-8064-2d281a9e8b03}, !- Source Object
  3,                                      !- Outlet Port
  {0c9c1b1d-1598-4daa-a264-3a436b585060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c93792-dccd-474d-b595-4164d5fa8d14}, !- Handle
  {e6016624-0326-425a-9af2-f52cdec585c6}, !- Source Object
  2,                                      !- Outlet Port
  {6503d83b-34bd-4451-bfdd-b027d9ef6ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7fc6bb-0249-4f1c-9dda-4fe01fe91434}, !- Handle
  {6503d83b-34bd-4451-bfdd-b027d9ef6ff3}, !- Source Object
  3,                                      !- Outlet Port
  {d3bdab8e-0579-4394-ab6b-0dd45d83568f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a18a0fe2-7671-441a-872f-b3c32bea5ec1}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3104eecc-6db5-45ee-8979-6d688dca418a}, !- Inlet Port
  {c1b1181a-5b2e-4faf-b866-1943215dce70}; !- Outlet Port

OS:Connection,
  {3104eecc-6db5-45ee-8979-6d688dca418a}, !- Handle
  {0ab8c866-66af-46ac-84c7-48631c72ac79}, !- Source Object
  3,                                      !- Outlet Port
  {a18a0fe2-7671-441a-872f-b3c32bea5ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b1181a-5b2e-4faf-b866-1943215dce70}, !- Handle
  {a18a0fe2-7671-441a-872f-b3c32bea5ec1}, !- Source Object
  3,                                      !- Outlet Port
  {39bfed2d-7492-4cb5-b9f8-830eccbda9d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3036d286-3d02-4fac-94f3-a71b02e1fe9c}, !- Handle
  {39bfed2d-7492-4cb5-b9f8-830eccbda9d7}, !- Source Object
  4,                                      !- Outlet Port
  {ef5ace1d-6879-4418-8064-2d281a9e8b03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3dea737-89bf-4c35-88db-048f04594664}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {dbb9dce3-4cc7-446e-9d17-90365b98cd3c}, !- Availability Schedule
  {7d71907a-7336-4fb5-ba94-9d4b1a847853}, !- Availability Manager List Name
  0.0485704142843632,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9360e55-3b07-4468-9e51-259e9d29c9c0}, !- Supply Side Inlet Node Name
  {e4c9102b-b02d-42ff-94ab-ad5896419d9d}, !- Demand Side Outlet Node Name
  {09954e7b-0f87-4fc9-bdd0-d5361dc47241}, !- Demand Side Inlet Node A
  {dfede729-4469-4a1c-beba-2838ad775fda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54c01b5a-f48a-4b70-8fe8-776e639526a3}, !- Demand Mixer Name
  {a8d72b15-8ff5-4d06-b75b-d46ccec7b87e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f0c3915-0d4f-4429-8d6c-b5ddb593ced5}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f9360e55-3b07-4468-9e51-259e9d29c9c0}, !- Inlet Port
  {11c50cc5-93d5-4f97-941f-521562ba52ab}; !- Outlet Port

OS:Node,
  {a6a525bd-0b1d-46e3-83bb-7b56b9963afb}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {998aa232-f4f3-4dc5-8df4-e2df081b6501}, !- Inlet Port
  {dfede729-4469-4a1c-beba-2838ad775fda}; !- Outlet Port

OS:Connection,
  {f9360e55-3b07-4468-9e51-259e9d29c9c0}, !- Handle
  {f3dea737-89bf-4c35-88db-048f04594664}, !- Source Object
  9,                                      !- Outlet Port
  {1f0c3915-0d4f-4429-8d6c-b5ddb593ced5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfede729-4469-4a1c-beba-2838ad775fda}, !- Handle
  {a6a525bd-0b1d-46e3-83bb-7b56b9963afb}, !- Source Object
  3,                                      !- Outlet Port
  {f3dea737-89bf-4c35-88db-048f04594664}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cfdb8db-6644-4917-9143-2920f63a734d}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {09954e7b-0f87-4fc9-bdd0-d5361dc47241}, !- Inlet Port
  {b59ab26e-93c4-4c7f-b52b-2f75e0c3aff2}; !- Outlet Port

OS:Node,
  {f41b998f-a014-4588-a2ba-0ef09d291fab}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {bd2ed7e9-3b25-4f66-9112-db375d9657e7}, !- Inlet Port
  {e4c9102b-b02d-42ff-94ab-ad5896419d9d}; !- Outlet Port

OS:Node,
  {db9c4449-01c5-46d4-97e6-1168d57b9509}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {439f8d63-90e6-447a-a84d-28da00b1b85b}, !- Inlet Port
  {b7ff80de-ee82-48b9-96a7-e07ead586ecf}; !- Outlet Port

OS:Connection,
  {09954e7b-0f87-4fc9-bdd0-d5361dc47241}, !- Handle
  {f3dea737-89bf-4c35-88db-048f04594664}, !- Source Object
  11,                                     !- Outlet Port
  {7cfdb8db-6644-4917-9143-2920f63a734d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c9102b-b02d-42ff-94ab-ad5896419d9d}, !- Handle
  {f41b998f-a014-4588-a2ba-0ef09d291fab}, !- Source Object
  3,                                      !- Outlet Port
  {f3dea737-89bf-4c35-88db-048f04594664}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8d72b15-8ff5-4d06-b75b-d46ccec7b87e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b59ab26e-93c4-4c7f-b52b-2f75e0c3aff2}, !- Inlet Node Name
  {6915a10d-0811-4d6c-aad7-9bbc58f64dc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54c01b5a-f48a-4b70-8fe8-776e639526a3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bd2ed7e9-3b25-4f66-9112-db375d9657e7}, !- Outlet Node Name
  {8aa45d41-44e4-4233-b9c3-033180a760f5}; !- Inlet Node Name 1

OS:Connection,
  {b59ab26e-93c4-4c7f-b52b-2f75e0c3aff2}, !- Handle
  {7cfdb8db-6644-4917-9143-2920f63a734d}, !- Source Object
  3,                                      !- Outlet Port
  {a8d72b15-8ff5-4d06-b75b-d46ccec7b87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2ed7e9-3b25-4f66-9112-db375d9657e7}, !- Handle
  {54c01b5a-f48a-4b70-8fe8-776e639526a3}, !- Source Object
  2,                                      !- Outlet Port
  {f41b998f-a014-4588-a2ba-0ef09d291fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54932e20-76a8-4287-9b65-6f259e2d17a0}, !- Handle
  {f3dea737-89bf-4c35-88db-048f04594664}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0485704142843632,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  654.15,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1476.26,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d71907a-7336-4fb5-ba94-9d4b1a847853}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f70e27e9-334e-48f8-b8e6-5752dd576b22}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b3b308ba-7426-4eca-a984-05d89f2e2c80}, !- Handle
  Zone Retail Back_Space C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Control Zone Name
  {a6a525bd-0b1d-46e3-83bb-7b56b9963afb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fbfe85db-c961-4b34-acbc-b6935c79d939}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2152.63494839021,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {88ac3892-fd40-4e4e-a43b-1282d9b83a10}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20b3d574-f214-4375-937e-76c0f89e5e01}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  1080.7348468094,                        !- Rated Total Cooling Capacity {W}
  0.73651717417766,                       !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0485704142843632,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d3aa4f8d-23c7-43d1-a5e4-47e61a367521}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0485704142843632,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3922915f-c5e7-4155-8b06-bb0bc93e436f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {817c738a-000e-483e-befb-a5a96d7a98c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3922915f-c5e7-4155-8b06-bb0bc93e436f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {817c738a-000e-483e-befb-a5a96d7a98c9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6d4268ee-7807-49a1-b73b-0f0929bc9269}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {991c5b00-9cc3-4320-852b-086e57bc2ae8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {601c6c4c-7419-4e93-a959-772b24b7df3b}, !- Air Inlet Node Name
  {998aa232-f4f3-4dc5-8df4-e2df081b6501}, !- Air Outlet Node Name
  {d3aa4f8d-23c7-43d1-a5e4-47e61a367521}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f15831ed-ee57-4862-bf72-6ffbbab1e8f2}, !- Supply Air Fan Operating Mode Schedule Name
  {fbfe85db-c961-4b34-acbc-b6935c79d939}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20b3d574-f214-4375-937e-76c0f89e5e01}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {88ac3892-fd40-4e4e-a43b-1282d9b83a10}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0485704142843632,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0485704142843632,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {998aa232-f4f3-4dc5-8df4-e2df081b6501}, !- Handle
  {6d4268ee-7807-49a1-b73b-0f0929bc9269}, !- Source Object
  7,                                      !- Outlet Port
  {a6a525bd-0b1d-46e3-83bb-7b56b9963afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9365c60a-a68a-444a-81ed-5fa14a7a2fa6}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00786414452090763,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0485704142843632,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {764a2b7f-c2ab-46a3-9f2d-227d1aabd881}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b53a8b9e-c48c-4a00-badd-698dd06aaeab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b53a8b9e-c48c-4a00-badd-698dd06aaeab}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {293e9b70-c6e5-44bb-9f76-6e9a3578015e}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC OA System, !- Name
  {9365c60a-a68a-444a-81ed-5fa14a7a2fa6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {605181b6-18de-40e7-9c78-700065ca16e5}, !- Mixed Air Node Name
  {d4ce245e-4c10-4780-b9da-c530b530b412}, !- Outdoor Air Stream Node Name
  {e95ea9ea-6fe0-4658-bba8-b4f07908cc80}, !- Relief Air Stream Node Name
  {11c50cc5-93d5-4f97-941f-521562ba52ab}; !- Return Air Stream Node Name

OS:Node,
  {ebc61c12-55e0-44de-a535-e3a5b3807353}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d4ce245e-4c10-4780-b9da-c530b530b412}; !- Outlet Port

OS:Connection,
  {d4ce245e-4c10-4780-b9da-c530b530b412}, !- Handle
  {ebc61c12-55e0-44de-a535-e3a5b3807353}, !- Source Object
  3,                                      !- Outlet Port
  {293e9b70-c6e5-44bb-9f76-6e9a3578015e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94162930-e458-40da-baa1-6622bd6b00f1}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Relief Air Node, !- Name
  {e95ea9ea-6fe0-4658-bba8-b4f07908cc80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e95ea9ea-6fe0-4658-bba8-b4f07908cc80}, !- Handle
  {293e9b70-c6e5-44bb-9f76-6e9a3578015e}, !- Source Object
  7,                                      !- Outlet Port
  {94162930-e458-40da-baa1-6622bd6b00f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c3bf8bb-4daa-4a22-b4c3-0a3ecf91a935}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {605181b6-18de-40e7-9c78-700065ca16e5}, !- Inlet Port
  {601c6c4c-7419-4e93-a959-772b24b7df3b}; !- Outlet Port

OS:Connection,
  {11c50cc5-93d5-4f97-941f-521562ba52ab}, !- Handle
  {1f0c3915-0d4f-4429-8d6c-b5ddb593ced5}, !- Source Object
  3,                                      !- Outlet Port
  {293e9b70-c6e5-44bb-9f76-6e9a3578015e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {605181b6-18de-40e7-9c78-700065ca16e5}, !- Handle
  {293e9b70-c6e5-44bb-9f76-6e9a3578015e}, !- Source Object
  5,                                      !- Outlet Port
  {5c3bf8bb-4daa-4a22-b4c3-0a3ecf91a935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601c6c4c-7419-4e93-a959-772b24b7df3b}, !- Handle
  {5c3bf8bb-4daa-4a22-b4c3-0a3ecf91a935}, !- Source Object
  3,                                      !- Outlet Port
  {6d4268ee-7807-49a1-b73b-0f0929bc9269}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f70e27e9-334e-48f8-b8e6-5752dd576b22}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b48cac34-0696-4d59-9f95-7ca5c4c049e7}, !- Control Zone or Zone List Name
  {695716db-18cf-406a-a2e7-819af31c0021}, !- Cooling Control Zone or Zone List Name
  {3773f25a-5a91-462f-bf33-b46eff75bbd1}, !- Heating Control Zone or Zone List Name
  {9e2619f2-cd07-40aa-b012-78f67a4f95ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b48cac34-0696-4d59-9f95-7ca5c4c049e7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {695716db-18cf-406a-a2e7-819af31c0021}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3773f25a-5a91-462f-bf33-b46eff75bbd1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e2619f2-cd07-40aa-b012-78f67a4f95ed}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d17548c0-aa11-43c9-b038-269cc310d1ac}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {49084c0a-ba77-4018-9111-4ae2f53d1139}, !- Air Inlet Node Name
  {439f8d63-90e6-447a-a84d-28da00b1b85b}, !- Air Outlet Node Name
  0.0485704142843632;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d224ed4-4ac7-471c-a4c6-b31cae9ec8ff}, !- Handle
  Zone Retail Back_Space C  - Story ground Return Air Node, !- Name
  {2131508a-2ebf-4c6b-a184-b1b9739453b2}, !- Inlet Port
  {8aa45d41-44e4-4233-b9c3-033180a760f5}; !- Outlet Port

OS:Connection,
  {b7ff80de-ee82-48b9-96a7-e07ead586ecf}, !- Handle
  {db9c4449-01c5-46d4-97e6-1168d57b9509}, !- Source Object
  3,                                      !- Outlet Port
  {3862e29e-cde2-4c6e-a301-f7796cc01f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2131508a-2ebf-4c6b-a184-b1b9739453b2}, !- Handle
  {a84a6c99-b4d7-491c-a5db-e55996337b12}, !- Source Object
  2,                                      !- Outlet Port
  {7d224ed4-4ac7-471c-a4c6-b31cae9ec8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa45d41-44e4-4233-b9c3-033180a760f5}, !- Handle
  {7d224ed4-4ac7-471c-a4c6-b31cae9ec8ff}, !- Source Object
  3,                                      !- Outlet Port
  {54c01b5a-f48a-4b70-8fe8-776e639526a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9d68c2f-87a3-44d8-b743-7185f098ad93}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6915a10d-0811-4d6c-aad7-9bbc58f64dc0}, !- Inlet Port
  {49084c0a-ba77-4018-9111-4ae2f53d1139}; !- Outlet Port

OS:Connection,
  {6915a10d-0811-4d6c-aad7-9bbc58f64dc0}, !- Handle
  {a8d72b15-8ff5-4d06-b75b-d46ccec7b87e}, !- Source Object
  3,                                      !- Outlet Port
  {d9d68c2f-87a3-44d8-b743-7185f098ad93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49084c0a-ba77-4018-9111-4ae2f53d1139}, !- Handle
  {d9d68c2f-87a3-44d8-b743-7185f098ad93}, !- Source Object
  3,                                      !- Outlet Port
  {d17548c0-aa11-43c9-b038-269cc310d1ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {439f8d63-90e6-447a-a84d-28da00b1b85b}, !- Handle
  {d17548c0-aa11-43c9-b038-269cc310d1ac}, !- Source Object
  4,                                      !- Outlet Port
  {db9c4449-01c5-46d4-97e6-1168d57b9509}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c97b5be-13d5-4029-b1d2-ce59998bd024}, !- Availability Schedule
  {98e31afc-ad6a-40e7-8c61-8f9be738cf42}, !- Availability Manager List Name
  0.0261765722975507,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23fac411-ab19-4e9f-b6e7-9d9a75657665}, !- Supply Side Inlet Node Name
  {8cf90ab5-d933-46e8-87eb-24a19b043003}, !- Demand Side Outlet Node Name
  {df0584c2-2827-4387-a0c1-f3c4c23e4b79}, !- Demand Side Inlet Node A
  {9234e357-b44b-45f8-ae52-e8dcaa787c6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5bcb5ec3-9b18-4ff0-9368-a2a76e33a0b2}, !- Demand Mixer Name
  {a18b5e7e-bf58-460f-b0e4-a6e014b76f90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41e0a743-a518-4329-bc1e-8dbcec1f97b3}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {23fac411-ab19-4e9f-b6e7-9d9a75657665}, !- Inlet Port
  {2d148363-7fe1-4157-b4c9-fe50fee8c499}; !- Outlet Port

OS:Node,
  {2620fa21-11de-485a-a2d6-434338277672}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2ae10dae-c457-49fa-b87f-73ce6b3f942d}, !- Inlet Port
  {9234e357-b44b-45f8-ae52-e8dcaa787c6d}; !- Outlet Port

OS:Connection,
  {23fac411-ab19-4e9f-b6e7-9d9a75657665}, !- Handle
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- Source Object
  9,                                      !- Outlet Port
  {41e0a743-a518-4329-bc1e-8dbcec1f97b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9234e357-b44b-45f8-ae52-e8dcaa787c6d}, !- Handle
  {2620fa21-11de-485a-a2d6-434338277672}, !- Source Object
  3,                                      !- Outlet Port
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9d45ea03-c1d8-4d56-9739-c1f8bf06d218}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {df0584c2-2827-4387-a0c1-f3c4c23e4b79}, !- Inlet Port
  {5239c4fb-6fb5-4d68-b123-ac202bf3c624}; !- Outlet Port

OS:Node,
  {27846b4c-2e66-4771-bbec-c629633bece0}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {11b4ebdc-8996-4b06-9999-db888836d28c}, !- Inlet Port
  {8cf90ab5-d933-46e8-87eb-24a19b043003}; !- Outlet Port

OS:Node,
  {098b62fd-d12f-43b6-b7d7-e0d9341cda0c}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fd2ba322-d90e-4470-b84a-22caf8d44f62}, !- Inlet Port
  {4c78b3e8-c5cb-418e-bc38-5f4c6d6c4dcf}; !- Outlet Port

OS:Connection,
  {df0584c2-2827-4387-a0c1-f3c4c23e4b79}, !- Handle
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- Source Object
  11,                                     !- Outlet Port
  {9d45ea03-c1d8-4d56-9739-c1f8bf06d218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf90ab5-d933-46e8-87eb-24a19b043003}, !- Handle
  {27846b4c-2e66-4771-bbec-c629633bece0}, !- Source Object
  3,                                      !- Outlet Port
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a18b5e7e-bf58-460f-b0e4-a6e014b76f90}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5239c4fb-6fb5-4d68-b123-ac202bf3c624}, !- Inlet Node Name
  {d8338df2-ffa9-4be1-8959-18d6d8c727fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5bcb5ec3-9b18-4ff0-9368-a2a76e33a0b2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {11b4ebdc-8996-4b06-9999-db888836d28c}, !- Outlet Node Name
  {b661b7b9-ed4d-42f3-8020-37007cbbde3e}; !- Inlet Node Name 1

OS:Connection,
  {5239c4fb-6fb5-4d68-b123-ac202bf3c624}, !- Handle
  {9d45ea03-c1d8-4d56-9739-c1f8bf06d218}, !- Source Object
  3,                                      !- Outlet Port
  {a18b5e7e-bf58-460f-b0e4-a6e014b76f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b4ebdc-8996-4b06-9999-db888836d28c}, !- Handle
  {5bcb5ec3-9b18-4ff0-9368-a2a76e33a0b2}, !- Source Object
  2,                                      !- Outlet Port
  {27846b4c-2e66-4771-bbec-c629633bece0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f395d0e7-053a-4e2a-8fdd-66334b2082db}, !- Handle
  {0929976f-7ebc-4728-b429-abc61b23749a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0261765722975507,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  382.42,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  705.72,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {98e31afc-ad6a-40e7-8c61-8f9be738cf42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {6676a875-a067-4c06-967b-f96a0543d698}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b4ef526d-7eea-472d-b9e5-9ed124471071}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Control Zone Name
  {2620fa21-11de-485a-a2d6-434338277672}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {7d7bb3fd-0f8d-48ca-a417-dad71da31ef0}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1262.37369962626,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {29e63c41-d702-46f1-aeea-fbb2fb3f19f0}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5777e0ad-ec7e-40ed-bb5a-03a0189a9b8e}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  650.02662770178,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0261765722975507,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ee165dd2-8705-4baa-b782-1d30f441f342}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0261765722975507,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cb15a60-efae-4b44-a049-c499ba70ad89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db8bc21f-1393-44b7-914d-7dd8b38daea0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cb15a60-efae-4b44-a049-c499ba70ad89}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db8bc21f-1393-44b7-914d-7dd8b38daea0}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {28f10dff-14c8-4554-97f8-915ef2d550c1}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c7fa74c1-59c1-4ec9-bc9d-b5ffc1bc8c36}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {ae6ec214-3a9d-4f7d-8047-8df7153981e6}, !- Air Inlet Node Name
  {2ae10dae-c457-49fa-b87f-73ce6b3f942d}, !- Air Outlet Node Name
  {ee165dd2-8705-4baa-b782-1d30f441f342}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ce8e5ddc-52d3-4f2b-b768-3b04492940b4}, !- Supply Air Fan Operating Mode Schedule Name
  {7d7bb3fd-0f8d-48ca-a417-dad71da31ef0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5777e0ad-ec7e-40ed-bb5a-03a0189a9b8e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29e63c41-d702-46f1-aeea-fbb2fb3f19f0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0261765722975507,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0261765722975507,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ae10dae-c457-49fa-b87f-73ce6b3f942d}, !- Handle
  {28f10dff-14c8-4554-97f8-915ef2d550c1}, !- Source Object
  7,                                      !- Outlet Port
  {2620fa21-11de-485a-a2d6-434338277672}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {77afcc59-23dd-417e-99d4-6c80fae75a5a}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00624002771767672,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0261765722975507,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b0f8d12-9d49-418b-a136-51b18c741ff1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {143c9758-bf7a-4f80-87bb-af6ff7aa8890}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {143c9758-bf7a-4f80-87bb-af6ff7aa8890}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {42dd039d-dc59-4aa8-aab0-3d72a3889858}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC OA System, !- Name
  {77afcc59-23dd-417e-99d4-6c80fae75a5a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cf3e2b8-0ba5-4c45-8a98-5b3a7eabb030}, !- Mixed Air Node Name
  {528dde0f-ba02-4d2a-9138-8d873a9ee306}, !- Outdoor Air Stream Node Name
  {44e01cad-9101-42f6-ad1d-9e4e74708af4}, !- Relief Air Stream Node Name
  {2d148363-7fe1-4157-b4c9-fe50fee8c499}; !- Return Air Stream Node Name

OS:Node,
  {8ab65c46-b8bf-4f24-b8f9-7bba2f3aa12a}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {528dde0f-ba02-4d2a-9138-8d873a9ee306}; !- Outlet Port

OS:Connection,
  {528dde0f-ba02-4d2a-9138-8d873a9ee306}, !- Handle
  {8ab65c46-b8bf-4f24-b8f9-7bba2f3aa12a}, !- Source Object
  3,                                      !- Outlet Port
  {42dd039d-dc59-4aa8-aab0-3d72a3889858}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7500758-618a-450e-a170-90f2f0a1bcdf}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Relief Air Node, !- Name
  {44e01cad-9101-42f6-ad1d-9e4e74708af4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44e01cad-9101-42f6-ad1d-9e4e74708af4}, !- Handle
  {42dd039d-dc59-4aa8-aab0-3d72a3889858}, !- Source Object
  7,                                      !- Outlet Port
  {d7500758-618a-450e-a170-90f2f0a1bcdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ccf4323-618d-4730-91f8-8bd7feb8d905}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {6cf3e2b8-0ba5-4c45-8a98-5b3a7eabb030}, !- Inlet Port
  {ae6ec214-3a9d-4f7d-8047-8df7153981e6}; !- Outlet Port

OS:Connection,
  {2d148363-7fe1-4157-b4c9-fe50fee8c499}, !- Handle
  {41e0a743-a518-4329-bc1e-8dbcec1f97b3}, !- Source Object
  3,                                      !- Outlet Port
  {42dd039d-dc59-4aa8-aab0-3d72a3889858}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cf3e2b8-0ba5-4c45-8a98-5b3a7eabb030}, !- Handle
  {42dd039d-dc59-4aa8-aab0-3d72a3889858}, !- Source Object
  5,                                      !- Outlet Port
  {5ccf4323-618d-4730-91f8-8bd7feb8d905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6ec214-3a9d-4f7d-8047-8df7153981e6}, !- Handle
  {5ccf4323-618d-4730-91f8-8bd7feb8d905}, !- Source Object
  3,                                      !- Outlet Port
  {28f10dff-14c8-4554-97f8-915ef2d550c1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6676a875-a067-4c06-967b-f96a0543d698}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7e92a001-1399-40cb-aece-b141d44836aa}, !- Control Zone or Zone List Name
  {257ba1d7-e67b-44eb-bdb7-b338772f5023}, !- Cooling Control Zone or Zone List Name
  {23aeb69e-7fb4-4158-8c73-3fdaa5011389}, !- Heating Control Zone or Zone List Name
  {e28d8454-de9a-4264-93da-a2cf5b493716}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e92a001-1399-40cb-aece-b141d44836aa}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {257ba1d7-e67b-44eb-bdb7-b338772f5023}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23aeb69e-7fb4-4158-8c73-3fdaa5011389}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e28d8454-de9a-4264-93da-a2cf5b493716}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb7624c9-98e1-44f4-bd92-a709f55cd110}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {7e9162ed-d22f-46cf-8b81-8a11967fbf71}, !- Air Inlet Node Name
  {fd2ba322-d90e-4470-b84a-22caf8d44f62}, !- Air Outlet Node Name
  0.0261765722975507;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c79da37f-5b23-4198-98d8-cfd04050f2d2}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground Return Air Node, !- Name
  {fcd9da7d-5f7d-4225-8ef1-e44196a51973}, !- Inlet Port
  {b661b7b9-ed4d-42f3-8020-37007cbbde3e}; !- Outlet Port

OS:Connection,
  {4c78b3e8-c5cb-418e-bc38-5f4c6d6c4dcf}, !- Handle
  {098b62fd-d12f-43b6-b7d7-e0d9341cda0c}, !- Source Object
  3,                                      !- Outlet Port
  {2d48ab61-fb26-4aac-96b7-9f5cebd793be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd9da7d-5f7d-4225-8ef1-e44196a51973}, !- Handle
  {10693745-b421-4d4a-b70e-4087469ec1b2}, !- Source Object
  2,                                      !- Outlet Port
  {c79da37f-5b23-4198-98d8-cfd04050f2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b661b7b9-ed4d-42f3-8020-37007cbbde3e}, !- Handle
  {c79da37f-5b23-4198-98d8-cfd04050f2d2}, !- Source Object
  3,                                      !- Outlet Port
  {5bcb5ec3-9b18-4ff0-9368-a2a76e33a0b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6141b1fb-ccd8-4589-ad6e-71456bafdb2b}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d8338df2-ffa9-4be1-8959-18d6d8c727fc}, !- Inlet Port
  {7e9162ed-d22f-46cf-8b81-8a11967fbf71}; !- Outlet Port

OS:Connection,
  {d8338df2-ffa9-4be1-8959-18d6d8c727fc}, !- Handle
  {a18b5e7e-bf58-460f-b0e4-a6e014b76f90}, !- Source Object
  3,                                      !- Outlet Port
  {6141b1fb-ccd8-4589-ad6e-71456bafdb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9162ed-d22f-46cf-8b81-8a11967fbf71}, !- Handle
  {6141b1fb-ccd8-4589-ad6e-71456bafdb2b}, !- Source Object
  3,                                      !- Outlet Port
  {eb7624c9-98e1-44f4-bd92-a709f55cd110}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd2ba322-d90e-4470-b84a-22caf8d44f62}, !- Handle
  {eb7624c9-98e1-44f4-bd92-a709f55cd110}, !- Source Object
  4,                                      !- Outlet Port
  {098b62fd-d12f-43b6-b7d7-e0d9341cda0c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {336898be-7558-4317-93d3-3d331ec61079}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {465c340a-ccdf-4f83-9e47-89246335fdb4}, !- Availability Schedule
  {75139b87-0c6d-4aff-8cec-eeb5a7e9f192}, !- Availability Manager List Name
  0.020897615318596,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {78ebade1-eee2-4c8a-b5a4-2c8ee5dcb17b}, !- Supply Side Inlet Node Name
  {302dd931-6bc9-4528-af1f-cdcc9c9d175b}, !- Demand Side Outlet Node Name
  {9a8f40c7-8d2c-4994-9672-bd80d2b1d07d}, !- Demand Side Inlet Node A
  {ddb06aab-e362-4a61-89a1-ffc17f62ef7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9593027-9fbc-43fc-b1f9-3dd01263e9e7}, !- Demand Mixer Name
  {63ab4f0d-616e-45b8-9d53-dd9b7d051421}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef4cb568-479e-44f5-bf69-0b2a9147af74}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {78ebade1-eee2-4c8a-b5a4-2c8ee5dcb17b}, !- Inlet Port
  {b74920db-5838-48fe-971c-8b0a205417f3}; !- Outlet Port

OS:Node,
  {9747b5bd-d26b-44fb-915d-ca383a0a9556}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {14307e7b-2ec7-461e-aca3-7c7773116842}, !- Inlet Port
  {ddb06aab-e362-4a61-89a1-ffc17f62ef7b}; !- Outlet Port

OS:Connection,
  {78ebade1-eee2-4c8a-b5a4-2c8ee5dcb17b}, !- Handle
  {336898be-7558-4317-93d3-3d331ec61079}, !- Source Object
  9,                                      !- Outlet Port
  {ef4cb568-479e-44f5-bf69-0b2a9147af74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb06aab-e362-4a61-89a1-ffc17f62ef7b}, !- Handle
  {9747b5bd-d26b-44fb-915d-ca383a0a9556}, !- Source Object
  3,                                      !- Outlet Port
  {336898be-7558-4317-93d3-3d331ec61079}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f887370-e3a0-4de6-b3fa-961fe865d2e5}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9a8f40c7-8d2c-4994-9672-bd80d2b1d07d}, !- Inlet Port
  {ccb28680-cef1-48ad-bd38-9970cabc66b8}; !- Outlet Port

OS:Node,
  {d32a561c-0924-46a3-85cd-4b7906ff9747}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ca4a5ba3-f107-4e72-862b-6cc301902c9c}, !- Inlet Port
  {302dd931-6bc9-4528-af1f-cdcc9c9d175b}; !- Outlet Port

OS:Node,
  {99926daf-d56a-4461-88ad-a15c1df39bbc}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a500a608-b88c-4ba6-903c-2ba98d35b2a7}, !- Inlet Port
  {2df8fd90-3f56-434c-ae47-074e8db78436}; !- Outlet Port

OS:Connection,
  {9a8f40c7-8d2c-4994-9672-bd80d2b1d07d}, !- Handle
  {336898be-7558-4317-93d3-3d331ec61079}, !- Source Object
  11,                                     !- Outlet Port
  {7f887370-e3a0-4de6-b3fa-961fe865d2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302dd931-6bc9-4528-af1f-cdcc9c9d175b}, !- Handle
  {d32a561c-0924-46a3-85cd-4b7906ff9747}, !- Source Object
  3,                                      !- Outlet Port
  {336898be-7558-4317-93d3-3d331ec61079}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63ab4f0d-616e-45b8-9d53-dd9b7d051421}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ccb28680-cef1-48ad-bd38-9970cabc66b8}, !- Inlet Node Name
  {290509f8-80f1-45ae-a261-3fe78961b92f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9593027-9fbc-43fc-b1f9-3dd01263e9e7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {ca4a5ba3-f107-4e72-862b-6cc301902c9c}, !- Outlet Node Name
  {a387d2f5-17fa-406b-905c-f4f8036d110e}; !- Inlet Node Name 1

OS:Connection,
  {ccb28680-cef1-48ad-bd38-9970cabc66b8}, !- Handle
  {7f887370-e3a0-4de6-b3fa-961fe865d2e5}, !- Source Object
  3,                                      !- Outlet Port
  {63ab4f0d-616e-45b8-9d53-dd9b7d051421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4a5ba3-f107-4e72-862b-6cc301902c9c}, !- Handle
  {e9593027-9fbc-43fc-b1f9-3dd01263e9e7}, !- Source Object
  2,                                      !- Outlet Port
  {d32a561c-0924-46a3-85cd-4b7906ff9747}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {75232779-fa65-414d-89fd-357129262ec8}, !- Handle
  {336898be-7558-4317-93d3-3d331ec61079}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.020897615318596,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  318.43,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  533.74,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {75139b87-0c6d-4aff-8cec-eeb5a7e9f192}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {1e54c4e7-ca20-4139-b9bf-247a62c438c0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cc58bb06-b7cb-49c9-8ec8-87df94d446a4}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Control Zone Name
  {9747b5bd-d26b-44fb-915d-ca383a0a9556}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {29cb3b01-5de5-4a1f-a567-d5b8834062b5}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1066.12837528515,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {ef1b2549-07bf-44dc-9525-d26b5fc81725}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ddc8713e-04a3-47f1-a8b1-b501e3266fc1}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  518.937554472213,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.020897615318596,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e938a742-b621-4b6c-9e1f-abccac520283}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.020897615318596,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {842107e9-b6b2-43d3-b527-559341b41051}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63d7e8e9-1a5a-4050-a297-188b13cd57ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {842107e9-b6b2-43d3-b527-559341b41051}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63d7e8e9-1a5a-4050-a297-188b13cd57ad}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e1c47896-4e45-42e1-88c1-be2c9e10a514}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4ff389cb-74c4-4fed-81b6-7e1ef9e24931}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {a80a4146-b0e8-4660-b1dd-700a3205701f}, !- Air Inlet Node Name
  {14307e7b-2ec7-461e-aca3-7c7773116842}, !- Air Outlet Node Name
  {e938a742-b621-4b6c-9e1f-abccac520283}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e9de9b4c-f65b-408d-9cb4-463ec9ce7f6c}, !- Supply Air Fan Operating Mode Schedule Name
  {29cb3b01-5de5-4a1f-a567-d5b8834062b5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ddc8713e-04a3-47f1-a8b1-b501e3266fc1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ef1b2549-07bf-44dc-9525-d26b5fc81725}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.020897615318596,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.020897615318596,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {14307e7b-2ec7-461e-aca3-7c7773116842}, !- Handle
  {e1c47896-4e45-42e1-88c1-be2c9e10a514}, !- Source Object
  7,                                      !- Outlet Port
  {9747b5bd-d26b-44fb-915d-ca383a0a9556}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f52dbda-65e4-48ce-a538-eb9284b55a7f}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00612411277559058,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.020897615318596,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7afd209c-d312-49cb-9da1-6c15622df626}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b7a1b90-d089-41ac-969c-32108b6b1d94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b7a1b90-d089-41ac-969c-32108b6b1d94}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0eb8a785-d09e-4082-af1a-2ccbe99acb98}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC OA System, !- Name
  {0f52dbda-65e4-48ce-a538-eb9284b55a7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9a60164-7733-4aa3-98e6-98ab2904e89b}, !- Mixed Air Node Name
  {0f128884-64f0-4a59-8652-d4535c96355d}, !- Outdoor Air Stream Node Name
  {4fdb6cd6-fead-49e9-a8d9-f5ddb7f51735}, !- Relief Air Stream Node Name
  {b74920db-5838-48fe-971c-8b0a205417f3}; !- Return Air Stream Node Name

OS:Node,
  {9e2c1e80-1424-4cee-b7e5-ce48b80094d3}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0f128884-64f0-4a59-8652-d4535c96355d}; !- Outlet Port

OS:Connection,
  {0f128884-64f0-4a59-8652-d4535c96355d}, !- Handle
  {9e2c1e80-1424-4cee-b7e5-ce48b80094d3}, !- Source Object
  3,                                      !- Outlet Port
  {0eb8a785-d09e-4082-af1a-2ccbe99acb98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {127f609e-7962-4c6d-93b5-8d93c38bdeb9}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Relief Air Node, !- Name
  {4fdb6cd6-fead-49e9-a8d9-f5ddb7f51735}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fdb6cd6-fead-49e9-a8d9-f5ddb7f51735}, !- Handle
  {0eb8a785-d09e-4082-af1a-2ccbe99acb98}, !- Source Object
  7,                                      !- Outlet Port
  {127f609e-7962-4c6d-93b5-8d93c38bdeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bebe9c32-0b4d-43a4-9246-2e416b2809d0}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e9a60164-7733-4aa3-98e6-98ab2904e89b}, !- Inlet Port
  {a80a4146-b0e8-4660-b1dd-700a3205701f}; !- Outlet Port

OS:Connection,
  {b74920db-5838-48fe-971c-8b0a205417f3}, !- Handle
  {ef4cb568-479e-44f5-bf69-0b2a9147af74}, !- Source Object
  3,                                      !- Outlet Port
  {0eb8a785-d09e-4082-af1a-2ccbe99acb98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9a60164-7733-4aa3-98e6-98ab2904e89b}, !- Handle
  {0eb8a785-d09e-4082-af1a-2ccbe99acb98}, !- Source Object
  5,                                      !- Outlet Port
  {bebe9c32-0b4d-43a4-9246-2e416b2809d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80a4146-b0e8-4660-b1dd-700a3205701f}, !- Handle
  {bebe9c32-0b4d-43a4-9246-2e416b2809d0}, !- Source Object
  3,                                      !- Outlet Port
  {e1c47896-4e45-42e1-88c1-be2c9e10a514}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1e54c4e7-ca20-4139-b9bf-247a62c438c0}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d959be40-ff46-486c-9c2d-6691cdf8497a}, !- Control Zone or Zone List Name
  {02f07c30-e761-4730-b5ab-d0f1f171de81}, !- Cooling Control Zone or Zone List Name
  {cb34f204-2598-4334-bb16-af104a94f211}, !- Heating Control Zone or Zone List Name
  {84acc5e5-76bf-4847-8ab8-6ce56615019c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d959be40-ff46-486c-9c2d-6691cdf8497a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {02f07c30-e761-4730-b5ab-d0f1f171de81}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb34f204-2598-4334-bb16-af104a94f211}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84acc5e5-76bf-4847-8ab8-6ce56615019c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3c1370c-fef0-4e47-a062-06fa38f1b3c1}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {fad330ae-1d63-469f-b556-bf8a7d57686c}, !- Air Inlet Node Name
  {a500a608-b88c-4ba6-903c-2ba98d35b2a7}, !- Air Outlet Node Name
  0.020897615318596;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22df655e-32b9-4016-8f0c-64067dab1cf3}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground Return Air Node, !- Name
  {2ecdf8dd-9da4-4e80-9389-db47b41e3901}, !- Inlet Port
  {a387d2f5-17fa-406b-905c-f4f8036d110e}; !- Outlet Port

OS:Connection,
  {2df8fd90-3f56-434c-ae47-074e8db78436}, !- Handle
  {99926daf-d56a-4461-88ad-a15c1df39bbc}, !- Source Object
  3,                                      !- Outlet Port
  {fdfe85a4-3441-45cd-87ea-40ca4b00a3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecdf8dd-9da4-4e80-9389-db47b41e3901}, !- Handle
  {02e0cdbc-7165-4bdb-be9f-182221f85c2c}, !- Source Object
  2,                                      !- Outlet Port
  {22df655e-32b9-4016-8f0c-64067dab1cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a387d2f5-17fa-406b-905c-f4f8036d110e}, !- Handle
  {22df655e-32b9-4016-8f0c-64067dab1cf3}, !- Source Object
  3,                                      !- Outlet Port
  {e9593027-9fbc-43fc-b1f9-3dd01263e9e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4199f15-25df-46fc-bb81-5e3a2f63a8a4}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {290509f8-80f1-45ae-a261-3fe78961b92f}, !- Inlet Port
  {fad330ae-1d63-469f-b556-bf8a7d57686c}; !- Outlet Port

OS:Connection,
  {290509f8-80f1-45ae-a261-3fe78961b92f}, !- Handle
  {63ab4f0d-616e-45b8-9d53-dd9b7d051421}, !- Source Object
  3,                                      !- Outlet Port
  {e4199f15-25df-46fc-bb81-5e3a2f63a8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad330ae-1d63-469f-b556-bf8a7d57686c}, !- Handle
  {e4199f15-25df-46fc-bb81-5e3a2f63a8a4}, !- Source Object
  3,                                      !- Outlet Port
  {a3c1370c-fef0-4e47-a062-06fa38f1b3c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a500a608-b88c-4ba6-903c-2ba98d35b2a7}, !- Handle
  {a3c1370c-fef0-4e47-a062-06fa38f1b3c1}, !- Source Object
  4,                                      !- Outlet Port
  {99926daf-d56a-4461-88ad-a15c1df39bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {06bd43aa-5348-4e61-ba89-93f2351f9f42}, !- Availability Schedule
  {92553fab-cc46-46cf-b46b-b9d5cb5e057a}, !- Availability Manager List Name
  0.0321588710937948,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0404d09-c661-40ea-a665-7c7b747b0158}, !- Supply Side Inlet Node Name
  {4c24ac86-6db8-4b11-bd51-f5bb84b81ba8}, !- Demand Side Outlet Node Name
  {1544a736-0178-4887-b919-d75a38ca9d60}, !- Demand Side Inlet Node A
  {d6c7c12f-879d-4f6d-8e95-7950ee2e7dc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a39c792a-e61f-4b32-838f-79fdf6780919}, !- Demand Mixer Name
  {cc283bb9-d03e-4265-a87e-58ac849d51ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b514e88-8fc9-4937-8bba-bf3a873a5a2c}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d0404d09-c661-40ea-a665-7c7b747b0158}, !- Inlet Port
  {64b883ba-1fb0-4a8c-8e78-fe365612efa2}; !- Outlet Port

OS:Node,
  {1ca0554e-9958-4f1d-afe1-28aa00e13cc0}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4b657fc6-1a30-4700-a38d-3ca7edc6a4c1}, !- Inlet Port
  {d6c7c12f-879d-4f6d-8e95-7950ee2e7dc0}; !- Outlet Port

OS:Connection,
  {d0404d09-c661-40ea-a665-7c7b747b0158}, !- Handle
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- Source Object
  9,                                      !- Outlet Port
  {0b514e88-8fc9-4937-8bba-bf3a873a5a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c7c12f-879d-4f6d-8e95-7950ee2e7dc0}, !- Handle
  {1ca0554e-9958-4f1d-afe1-28aa00e13cc0}, !- Source Object
  3,                                      !- Outlet Port
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {328ad219-1815-4c90-93f3-ded6fcd0d51d}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1544a736-0178-4887-b919-d75a38ca9d60}, !- Inlet Port
  {92d03e79-c470-4def-aa19-ba0b5059b0d4}; !- Outlet Port

OS:Node,
  {9118a2f3-aba7-4e6a-8cae-d8924d1058e3}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {cd7cbd7e-9190-49cd-877e-71a464a65f22}, !- Inlet Port
  {4c24ac86-6db8-4b11-bd51-f5bb84b81ba8}; !- Outlet Port

OS:Node,
  {0d8f135b-ef4c-44ba-973a-11a701cbdd07}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {889a0596-f553-4a62-bae8-c38df55baaf3}, !- Inlet Port
  {1d455877-9baa-47b4-bb24-76376074074b}; !- Outlet Port

OS:Connection,
  {1544a736-0178-4887-b919-d75a38ca9d60}, !- Handle
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- Source Object
  11,                                     !- Outlet Port
  {328ad219-1815-4c90-93f3-ded6fcd0d51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c24ac86-6db8-4b11-bd51-f5bb84b81ba8}, !- Handle
  {9118a2f3-aba7-4e6a-8cae-d8924d1058e3}, !- Source Object
  3,                                      !- Outlet Port
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc283bb9-d03e-4265-a87e-58ac849d51ea}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {92d03e79-c470-4def-aa19-ba0b5059b0d4}, !- Inlet Node Name
  {023ef67d-9787-4d62-b8ff-ef4dba6fb0bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a39c792a-e61f-4b32-838f-79fdf6780919}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {cd7cbd7e-9190-49cd-877e-71a464a65f22}, !- Outlet Node Name
  {cc293bd4-e002-4b77-8ad5-5cc105c5fad7}; !- Inlet Node Name 1

OS:Connection,
  {92d03e79-c470-4def-aa19-ba0b5059b0d4}, !- Handle
  {328ad219-1815-4c90-93f3-ded6fcd0d51d}, !- Source Object
  3,                                      !- Outlet Port
  {cc283bb9-d03e-4265-a87e-58ac849d51ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7cbd7e-9190-49cd-877e-71a464a65f22}, !- Handle
  {a39c792a-e61f-4b32-838f-79fdf6780919}, !- Source Object
  2,                                      !- Outlet Port
  {9118a2f3-aba7-4e6a-8cae-d8924d1058e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d0dfbbc-b3ea-44b0-9543-e898d961a36f}, !- Handle
  {5ae331cc-3261-4385-b06f-0171e2f6ed94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0321588710937948,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  443.21,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  705.52,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {92553fab-cc46-46cf-b46b-b9d5cb5e057a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {91898a39-41cb-40e8-a54b-976e7a9092c8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2ceb9756-d64b-40cd-8c71-2426731bb934}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Control Zone Name
  {1ca0554e-9958-4f1d-afe1-28aa00e13cc0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d73fc93f-f4f0-494c-b187-3c29d9066cbb}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1477.98127536967,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {1800b6d9-2a66-4ca2-821f-c17f9787b03a}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1bb1eccb-b37b-48a3-88e4-e3264692f916}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  747.346255013792,                       !- Rated Total Cooling Capacity {W}
  0.721885154523485,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0321588710937948,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dfcb1bb1-3117-4031-917b-e822020e7d19}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0321588710937948,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa94a0b0-de2f-464c-95cb-5932967807dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3fedef3-9a93-44dd-8e9c-a2711a8a01a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa94a0b0-de2f-464c-95cb-5932967807dc}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3fedef3-9a93-44dd-8e9c-a2711a8a01a3}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e7e0d3ab-04ce-4c00-a6e1-d4a4cac8fa28}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d5efe8f6-6d7e-4314-8f3a-f9f647018c91}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {f5bb39d3-12c8-460d-b7b6-b707783226a0}, !- Air Inlet Node Name
  {4b657fc6-1a30-4700-a38d-3ca7edc6a4c1}, !- Air Outlet Node Name
  {dfcb1bb1-3117-4031-917b-e822020e7d19}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {afe146ca-4f56-4d54-8422-1c5bf42f9420}, !- Supply Air Fan Operating Mode Schedule Name
  {d73fc93f-f4f0-494c-b187-3c29d9066cbb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bb1eccb-b37b-48a3-88e4-e3264692f916}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1800b6d9-2a66-4ca2-821f-c17f9787b03a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0321588710937948,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0321588710937948,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4b657fc6-1a30-4700-a38d-3ca7edc6a4c1}, !- Handle
  {e7e0d3ab-04ce-4c00-a6e1-d4a4cac8fa28}, !- Source Object
  7,                                      !- Outlet Port
  {1ca0554e-9958-4f1d-afe1-28aa00e13cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dfb7388a-1056-403f-83e5-3b8e4e250b8c}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00624002771767671,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0321588710937948,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3aba6f0-9f9a-4277-b7dd-68236f32485b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c9cf85e7-e591-48a2-b9ac-ec826e8cb02d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c9cf85e7-e591-48a2-b9ac-ec826e8cb02d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d41c7a5f-a528-485b-b8aa-ea5b551580da}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC OA System, !- Name
  {dfb7388a-1056-403f-83e5-3b8e4e250b8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4115ac0c-14ac-43d8-83d4-61759acecfcc}, !- Mixed Air Node Name
  {8cd569df-e915-4cbf-bf93-d16e243603e7}, !- Outdoor Air Stream Node Name
  {36a9b100-d6cd-477e-b8dd-806e788b90de}, !- Relief Air Stream Node Name
  {64b883ba-1fb0-4a8c-8e78-fe365612efa2}; !- Return Air Stream Node Name

OS:Node,
  {0d6fd717-d4b5-4970-8f81-ed50d5ec6adb}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8cd569df-e915-4cbf-bf93-d16e243603e7}; !- Outlet Port

OS:Connection,
  {8cd569df-e915-4cbf-bf93-d16e243603e7}, !- Handle
  {0d6fd717-d4b5-4970-8f81-ed50d5ec6adb}, !- Source Object
  3,                                      !- Outlet Port
  {d41c7a5f-a528-485b-b8aa-ea5b551580da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94c8f499-b704-49a4-9930-2c106722fcac}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Relief Air Node, !- Name
  {36a9b100-d6cd-477e-b8dd-806e788b90de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36a9b100-d6cd-477e-b8dd-806e788b90de}, !- Handle
  {d41c7a5f-a528-485b-b8aa-ea5b551580da}, !- Source Object
  7,                                      !- Outlet Port
  {94c8f499-b704-49a4-9930-2c106722fcac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb61ab0b-e732-45e4-ac05-a838c4ab5b5e}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4115ac0c-14ac-43d8-83d4-61759acecfcc}, !- Inlet Port
  {f5bb39d3-12c8-460d-b7b6-b707783226a0}; !- Outlet Port

OS:Connection,
  {64b883ba-1fb0-4a8c-8e78-fe365612efa2}, !- Handle
  {0b514e88-8fc9-4937-8bba-bf3a873a5a2c}, !- Source Object
  3,                                      !- Outlet Port
  {d41c7a5f-a528-485b-b8aa-ea5b551580da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4115ac0c-14ac-43d8-83d4-61759acecfcc}, !- Handle
  {d41c7a5f-a528-485b-b8aa-ea5b551580da}, !- Source Object
  5,                                      !- Outlet Port
  {cb61ab0b-e732-45e4-ac05-a838c4ab5b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bb39d3-12c8-460d-b7b6-b707783226a0}, !- Handle
  {cb61ab0b-e732-45e4-ac05-a838c4ab5b5e}, !- Source Object
  3,                                      !- Outlet Port
  {e7e0d3ab-04ce-4c00-a6e1-d4a4cac8fa28}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {91898a39-41cb-40e8-a54b-976e7a9092c8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7f8a4621-2164-46c2-9230-bedeb94665cd}, !- Control Zone or Zone List Name
  {5eca0ef8-9b24-4381-9a88-7f79aa7f1393}, !- Cooling Control Zone or Zone List Name
  {fe7b4a0d-f7ec-458b-b9a4-824b51f045f3}, !- Heating Control Zone or Zone List Name
  {8b4fde51-a8e0-4567-9063-ee3e470e7513}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f8a4621-2164-46c2-9230-bedeb94665cd}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5eca0ef8-9b24-4381-9a88-7f79aa7f1393}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe7b4a0d-f7ec-458b-b9a4-824b51f045f3}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b4fde51-a8e0-4567-9063-ee3e470e7513}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c67d50d-791f-4f28-a394-87a334d414b7}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {828a25e8-c737-43dd-adcf-442b2068c723}, !- Air Inlet Node Name
  {889a0596-f553-4a62-bae8-c38df55baaf3}, !- Air Outlet Node Name
  0.0321588710937948;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4608f56-6dd2-4649-9163-995a2cf87c42}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground Return Air Node, !- Name
  {8ff14d35-c053-4785-ac1f-f711675ba5ec}, !- Inlet Port
  {cc293bd4-e002-4b77-8ad5-5cc105c5fad7}; !- Outlet Port

OS:Connection,
  {1d455877-9baa-47b4-bb24-76376074074b}, !- Handle
  {0d8f135b-ef4c-44ba-973a-11a701cbdd07}, !- Source Object
  3,                                      !- Outlet Port
  {a70d425e-c752-40d3-b8a9-d910d7c58b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff14d35-c053-4785-ac1f-f711675ba5ec}, !- Handle
  {6b4ef6f9-4195-43e7-846b-5df152945e05}, !- Source Object
  2,                                      !- Outlet Port
  {f4608f56-6dd2-4649-9163-995a2cf87c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc293bd4-e002-4b77-8ad5-5cc105c5fad7}, !- Handle
  {f4608f56-6dd2-4649-9163-995a2cf87c42}, !- Source Object
  3,                                      !- Outlet Port
  {a39c792a-e61f-4b32-838f-79fdf6780919}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1db532a0-58ea-49cc-8687-b47257208aa6}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {023ef67d-9787-4d62-b8ff-ef4dba6fb0bf}, !- Inlet Port
  {828a25e8-c737-43dd-adcf-442b2068c723}; !- Outlet Port

OS:Connection,
  {023ef67d-9787-4d62-b8ff-ef4dba6fb0bf}, !- Handle
  {cc283bb9-d03e-4265-a87e-58ac849d51ea}, !- Source Object
  3,                                      !- Outlet Port
  {1db532a0-58ea-49cc-8687-b47257208aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828a25e8-c737-43dd-adcf-442b2068c723}, !- Handle
  {1db532a0-58ea-49cc-8687-b47257208aa6}, !- Source Object
  3,                                      !- Outlet Port
  {3c67d50d-791f-4f28-a394-87a334d414b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {889a0596-f553-4a62-bae8-c38df55baaf3}, !- Handle
  {3c67d50d-791f-4f28-a394-87a334d414b7}, !- Source Object
  4,                                      !- Outlet Port
  {0d8f135b-ef4c-44ba-973a-11a701cbdd07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {44e733e7-d151-4f4c-b776-c5074f83e72a}, !- Availability Schedule
  {8b6fe951-e4da-45bc-92a4-6934fb120a21}, !- Availability Manager List Name
  0.0308117340039739,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5bfceea-1cfc-41a5-b02d-837410e5864c}, !- Supply Side Inlet Node Name
  {c0db2419-9ea5-48e9-9556-9e6a98f4cbe7}, !- Demand Side Outlet Node Name
  {b0b268e5-0d83-4da8-931f-8bfc796abcb1}, !- Demand Side Inlet Node A
  {44fe59ab-7d77-4355-a903-581438ba110f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ce9c952-60cc-4ccf-af57-1a5999828d23}, !- Demand Mixer Name
  {1e98f7e6-e15b-456a-9b05-143e302fb5b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efd9862a-3214-4839-ab5e-17dafb967e6e}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e5bfceea-1cfc-41a5-b02d-837410e5864c}, !- Inlet Port
  {3d64d09b-cd8c-454c-a519-93de9f3d1eb4}; !- Outlet Port

OS:Node,
  {b4ffd521-5cbe-4357-b6f6-ac7714b61b54}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a4cde935-bb7d-461a-b305-0f7234a4bdde}, !- Inlet Port
  {44fe59ab-7d77-4355-a903-581438ba110f}; !- Outlet Port

OS:Connection,
  {e5bfceea-1cfc-41a5-b02d-837410e5864c}, !- Handle
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- Source Object
  9,                                      !- Outlet Port
  {efd9862a-3214-4839-ab5e-17dafb967e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fe59ab-7d77-4355-a903-581438ba110f}, !- Handle
  {b4ffd521-5cbe-4357-b6f6-ac7714b61b54}, !- Source Object
  3,                                      !- Outlet Port
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aebe53c3-3b48-434b-9600-1c0a918bcae0}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b0b268e5-0d83-4da8-931f-8bfc796abcb1}, !- Inlet Port
  {c304023e-c05f-41a7-a235-00f68ae04dc8}; !- Outlet Port

OS:Node,
  {507388f9-8a91-4403-b3b7-abb9b7540415}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d84e0d7c-3ca9-42e3-b136-38c2a2168a88}, !- Inlet Port
  {c0db2419-9ea5-48e9-9556-9e6a98f4cbe7}; !- Outlet Port

OS:Node,
  {a1630282-32b2-4294-8d68-f65f0d7cb7c4}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {066d4250-ced2-42a8-b975-8204cb2b205e}, !- Inlet Port
  {4148949e-51cb-44df-ba04-d603d610bc2d}; !- Outlet Port

OS:Connection,
  {b0b268e5-0d83-4da8-931f-8bfc796abcb1}, !- Handle
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- Source Object
  11,                                     !- Outlet Port
  {aebe53c3-3b48-434b-9600-1c0a918bcae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0db2419-9ea5-48e9-9556-9e6a98f4cbe7}, !- Handle
  {507388f9-8a91-4403-b3b7-abb9b7540415}, !- Source Object
  3,                                      !- Outlet Port
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e98f7e6-e15b-456a-9b05-143e302fb5b6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c304023e-c05f-41a7-a235-00f68ae04dc8}, !- Inlet Node Name
  {4d64fc2b-2b7c-48c8-9cfd-bdeca0cac931}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ce9c952-60cc-4ccf-af57-1a5999828d23}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {d84e0d7c-3ca9-42e3-b136-38c2a2168a88}, !- Outlet Node Name
  {5847d52e-4d2c-4500-a96a-1e79bfc4dd5f}; !- Inlet Node Name 1

OS:Connection,
  {c304023e-c05f-41a7-a235-00f68ae04dc8}, !- Handle
  {aebe53c3-3b48-434b-9600-1c0a918bcae0}, !- Source Object
  3,                                      !- Outlet Port
  {1e98f7e6-e15b-456a-9b05-143e302fb5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84e0d7c-3ca9-42e3-b136-38c2a2168a88}, !- Handle
  {5ce9c952-60cc-4ccf-af57-1a5999828d23}, !- Source Object
  2,                                      !- Outlet Port
  {507388f9-8a91-4403-b3b7-abb9b7540415}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3b48851-59bc-4ce5-809e-66b6925fecd4}, !- Handle
  {161d712c-bcee-47be-85b7-6120eefad3ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0308117340039739,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  467.36,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1015.98,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8b6fe951-e4da-45bc-92a4-6934fb120a21}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {cc88d8b9-8162-40fe-bc84-43ee499f15a6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dd16f6bb-41a5-47bf-baa8-a8cedebc9e67}, !- Handle
  Zone Retail Retail A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Control Zone Name
  {b4ffd521-5cbe-4357-b6f6-ac7714b61b54}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {06e6258b-083f-4cdb-90b2-c523a8900a26}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1560.41626232071,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {9fc40fbf-3a69-4e9e-a8e8-ffc10a3ee00b}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cfc7db06-82aa-4fb7-a802-8b9050ba0ef8}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  765.128731163991,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0308117340039739,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {084a7568-2bc4-4b8c-8645-91d2cea6dc97}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0308117340039739,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3d11a96-5cfa-4b67-9911-7dc4fde8c941}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cfc0dd0-0094-4368-856e-6c3b257b4bed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3d11a96-5cfa-4b67-9911-7dc4fde8c941}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cfc0dd0-0094-4368-856e-6c3b257b4bed}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {328b30bf-622f-44f2-ad20-bbdba7a1c787}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e740b819-167b-4dfb-bfc6-08d0178c79f4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {f800b3d9-665a-43b7-8e01-11495327cab3}, !- Air Inlet Node Name
  {a4cde935-bb7d-461a-b305-0f7234a4bdde}, !- Air Outlet Node Name
  {084a7568-2bc4-4b8c-8645-91d2cea6dc97}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d8741f9e-da62-418e-8083-2ff30a4b5053}, !- Supply Air Fan Operating Mode Schedule Name
  {06e6258b-083f-4cdb-90b2-c523a8900a26}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cfc7db06-82aa-4fb7-a802-8b9050ba0ef8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9fc40fbf-3a69-4e9e-a8e8-ffc10a3ee00b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0308117340039739,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0308117340039739,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a4cde935-bb7d-461a-b305-0f7234a4bdde}, !- Handle
  {328b30bf-622f-44f2-ad20-bbdba7a1c787}, !- Source Object
  7,                                      !- Outlet Port
  {b4ffd521-5cbe-4357-b6f6-ac7714b61b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b67b902-1f80-46ff-b88f-4e9c1a4f3934}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00880248576839835,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0308117340039739,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a77aea-6ace-4cf8-b5cb-a50195b5d10b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {592bb4b9-76f1-46d2-a2be-76e21d439b66}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {592bb4b9-76f1-46d2-a2be-76e21d439b66}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2b138bd-7e61-460e-9fc9-13d036fa1ec0}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC OA System, !- Name
  {7b67b902-1f80-46ff-b88f-4e9c1a4f3934}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51d657ff-8b52-4b9e-b040-dd8ea1dc6d87}, !- Mixed Air Node Name
  {07ca8571-d277-4b77-9d8e-6a82ebc9d7cc}, !- Outdoor Air Stream Node Name
  {58850c44-6950-48af-a095-c0475862994c}, !- Relief Air Stream Node Name
  {3d64d09b-cd8c-454c-a519-93de9f3d1eb4}; !- Return Air Stream Node Name

OS:Node,
  {0a680ae9-305b-485d-a8c1-60e3b8a96daf}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {07ca8571-d277-4b77-9d8e-6a82ebc9d7cc}; !- Outlet Port

OS:Connection,
  {07ca8571-d277-4b77-9d8e-6a82ebc9d7cc}, !- Handle
  {0a680ae9-305b-485d-a8c1-60e3b8a96daf}, !- Source Object
  3,                                      !- Outlet Port
  {f2b138bd-7e61-460e-9fc9-13d036fa1ec0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2421cce6-a168-43d4-a6df-3e4d5da24b44}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Relief Air Node, !- Name
  {58850c44-6950-48af-a095-c0475862994c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58850c44-6950-48af-a095-c0475862994c}, !- Handle
  {f2b138bd-7e61-460e-9fc9-13d036fa1ec0}, !- Source Object
  7,                                      !- Outlet Port
  {2421cce6-a168-43d4-a6df-3e4d5da24b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {396e8d2c-a5bd-46d9-851f-8af6b9ee3e91}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {51d657ff-8b52-4b9e-b040-dd8ea1dc6d87}, !- Inlet Port
  {f800b3d9-665a-43b7-8e01-11495327cab3}; !- Outlet Port

OS:Connection,
  {3d64d09b-cd8c-454c-a519-93de9f3d1eb4}, !- Handle
  {efd9862a-3214-4839-ab5e-17dafb967e6e}, !- Source Object
  3,                                      !- Outlet Port
  {f2b138bd-7e61-460e-9fc9-13d036fa1ec0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51d657ff-8b52-4b9e-b040-dd8ea1dc6d87}, !- Handle
  {f2b138bd-7e61-460e-9fc9-13d036fa1ec0}, !- Source Object
  5,                                      !- Outlet Port
  {396e8d2c-a5bd-46d9-851f-8af6b9ee3e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f800b3d9-665a-43b7-8e01-11495327cab3}, !- Handle
  {396e8d2c-a5bd-46d9-851f-8af6b9ee3e91}, !- Source Object
  3,                                      !- Outlet Port
  {328b30bf-622f-44f2-ad20-bbdba7a1c787}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc88d8b9-8162-40fe-bc84-43ee499f15a6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fa853d94-109e-4262-9146-ab80e8d66553}, !- Control Zone or Zone List Name
  {cc1fd53f-f292-4805-aa80-29d5e9a053d7}, !- Cooling Control Zone or Zone List Name
  {3bf2dc58-2172-4443-87e6-07d14b7290c5}, !- Heating Control Zone or Zone List Name
  {f4bf3343-23b4-4dff-afb6-0fb9c54ff167}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa853d94-109e-4262-9146-ab80e8d66553}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {cc1fd53f-f292-4805-aa80-29d5e9a053d7}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3bf2dc58-2172-4443-87e6-07d14b7290c5}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4bf3343-23b4-4dff-afb6-0fb9c54ff167}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8bbbb19-ca2e-462c-8b57-bcbaf0d91566}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {42891491-3bb3-43b9-824a-4d1913e40c8a}, !- Air Inlet Node Name
  {066d4250-ced2-42a8-b975-8204cb2b205e}, !- Air Outlet Node Name
  0.0308117340039739;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2e80853-c585-4298-b200-e2801877b69f}, !- Handle
  Zone Retail Retail A  - Story ground Return Air Node, !- Name
  {12026f08-acbd-43f6-84b6-3b0d55c9b3bf}, !- Inlet Port
  {5847d52e-4d2c-4500-a96a-1e79bfc4dd5f}; !- Outlet Port

OS:Connection,
  {4148949e-51cb-44df-ba04-d603d610bc2d}, !- Handle
  {a1630282-32b2-4294-8d68-f65f0d7cb7c4}, !- Source Object
  3,                                      !- Outlet Port
  {cfb05171-928b-4201-ad6f-bba60fc59747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12026f08-acbd-43f6-84b6-3b0d55c9b3bf}, !- Handle
  {f78dbb5a-1f1f-440e-a05f-642279104125}, !- Source Object
  2,                                      !- Outlet Port
  {c2e80853-c585-4298-b200-e2801877b69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5847d52e-4d2c-4500-a96a-1e79bfc4dd5f}, !- Handle
  {c2e80853-c585-4298-b200-e2801877b69f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce9c952-60cc-4ccf-af57-1a5999828d23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbdcc48a-a304-4148-9a0c-2bb890e15e0f}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4d64fc2b-2b7c-48c8-9cfd-bdeca0cac931}, !- Inlet Port
  {42891491-3bb3-43b9-824a-4d1913e40c8a}; !- Outlet Port

OS:Connection,
  {4d64fc2b-2b7c-48c8-9cfd-bdeca0cac931}, !- Handle
  {1e98f7e6-e15b-456a-9b05-143e302fb5b6}, !- Source Object
  3,                                      !- Outlet Port
  {fbdcc48a-a304-4148-9a0c-2bb890e15e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42891491-3bb3-43b9-824a-4d1913e40c8a}, !- Handle
  {fbdcc48a-a304-4148-9a0c-2bb890e15e0f}, !- Source Object
  3,                                      !- Outlet Port
  {f8bbbb19-ca2e-462c-8b57-bcbaf0d91566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {066d4250-ced2-42a8-b975-8204cb2b205e}, !- Handle
  {f8bbbb19-ca2e-462c-8b57-bcbaf0d91566}, !- Source Object
  4,                                      !- Outlet Port
  {a1630282-32b2-4294-8d68-f65f0d7cb7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ff0bc739-7e3e-4b5c-a208-595d0a1e1767}, !- Availability Schedule
  {975648b0-0106-4e83-8246-64e36d00a8d8}, !- Availability Manager List Name
  0.130538279618362,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6177ac06-c011-4210-9ef3-5e25e02796e2}, !- Supply Side Inlet Node Name
  {c0b4df0d-00d6-496f-9ec8-7a9a3126a8c8}, !- Demand Side Outlet Node Name
  {9abac1fa-c55b-461a-8cbf-3a896bd804a5}, !- Demand Side Inlet Node A
  {1cf5bd1e-ec93-4c13-945a-1640bdc9cd88}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af9ff0f1-f78b-488a-8831-0014c86818a1}, !- Demand Mixer Name
  {5de75882-0f54-4982-8336-107ab819f3e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bbc8679d-8bf4-41c9-bb6a-516e6081fb89}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6177ac06-c011-4210-9ef3-5e25e02796e2}, !- Inlet Port
  {2f03dad3-d07e-4445-93e4-6cdb5fd3d1b7}; !- Outlet Port

OS:Node,
  {7b34d03d-7c05-42e1-89e0-62a1b4c306d3}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d6cc77dc-c095-4d6c-b57f-a3547330bcb4}, !- Inlet Port
  {1cf5bd1e-ec93-4c13-945a-1640bdc9cd88}; !- Outlet Port

OS:Connection,
  {6177ac06-c011-4210-9ef3-5e25e02796e2}, !- Handle
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- Source Object
  9,                                      !- Outlet Port
  {bbc8679d-8bf4-41c9-bb6a-516e6081fb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf5bd1e-ec93-4c13-945a-1640bdc9cd88}, !- Handle
  {7b34d03d-7c05-42e1-89e0-62a1b4c306d3}, !- Source Object
  3,                                      !- Outlet Port
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1419ab6c-f743-41bc-a31c-d30c20d24379}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9abac1fa-c55b-461a-8cbf-3a896bd804a5}, !- Inlet Port
  {5cac0c37-5ff3-49cb-aace-f63efff48553}; !- Outlet Port

OS:Node,
  {52cf2946-8128-456e-a407-b14cc4b188dc}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0bb2ab3e-5b79-4ed7-a132-29f8b70726cc}, !- Inlet Port
  {c0b4df0d-00d6-496f-9ec8-7a9a3126a8c8}; !- Outlet Port

OS:Node,
  {ad1b85d5-542b-4696-8997-6dd0c4bfc0df}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0c18d9e2-117e-4e34-9351-2b74e56ba4b9}, !- Inlet Port
  {d6809d5d-15ba-49e6-9636-5f093c430c64}; !- Outlet Port

OS:Connection,
  {9abac1fa-c55b-461a-8cbf-3a896bd804a5}, !- Handle
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- Source Object
  11,                                     !- Outlet Port
  {1419ab6c-f743-41bc-a31c-d30c20d24379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b4df0d-00d6-496f-9ec8-7a9a3126a8c8}, !- Handle
  {52cf2946-8128-456e-a407-b14cc4b188dc}, !- Source Object
  3,                                      !- Outlet Port
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5de75882-0f54-4982-8336-107ab819f3e9}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {5cac0c37-5ff3-49cb-aace-f63efff48553}, !- Inlet Node Name
  {facec4a4-95f2-49b3-9dca-ca88ee61464d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af9ff0f1-f78b-488a-8831-0014c86818a1}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0bb2ab3e-5b79-4ed7-a132-29f8b70726cc}, !- Outlet Node Name
  {13f53693-6b02-4f0f-843b-8c623c2f5199}; !- Inlet Node Name 1

OS:Connection,
  {5cac0c37-5ff3-49cb-aace-f63efff48553}, !- Handle
  {1419ab6c-f743-41bc-a31c-d30c20d24379}, !- Source Object
  3,                                      !- Outlet Port
  {5de75882-0f54-4982-8336-107ab819f3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb2ab3e-5b79-4ed7-a132-29f8b70726cc}, !- Handle
  {af9ff0f1-f78b-488a-8831-0014c86818a1}, !- Source Object
  2,                                      !- Outlet Port
  {52cf2946-8128-456e-a407-b14cc4b188dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0891307d-9a32-4e0f-9f14-97589e3eb163}, !- Handle
  {ce51c16c-556b-43f0-b2fd-d7850f86624c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.130538279618362,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1899.35,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4791.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {975648b0-0106-4e83-8246-64e36d00a8d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {70947aa1-9284-47ce-a015-1aeb00c55d58}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {181cf5cd-67df-47d2-9f6e-7dbe1fe4cc34}, !- Handle
  Zone Retail Retail A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Control Zone Name
  {7b34d03d-7c05-42e1-89e0-62a1b4c306d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {72fad7c8-9f25-4447-900a-0ecf5686dc96}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6333.71274008866,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {e298f25a-819a-4c36-8dfa-348deb1c1e1f}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c31f131c-978e-4540-8c34-7533d4bb09db}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  3241.57635009591,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.130538279618362,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8bbf185b-f121-4546-b5df-a65d197cdb2c}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.130538279618362,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc986b61-8fc4-48a1-a5ba-81240bcabed9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {007fd2f7-93cf-4cf4-a8c5-d2db23a26727}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc986b61-8fc4-48a1-a5ba-81240bcabed9}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {007fd2f7-93cf-4cf4-a8c5-d2db23a26727}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c537fcb5-7542-4588-8010-b3c0f2d225a1}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b308ba8f-264b-4ba8-9a33-b3fdc5d94398}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {00d45367-19af-4c15-b2ca-32da3e4f02c0}, !- Air Inlet Node Name
  {d6cc77dc-c095-4d6c-b57f-a3547330bcb4}, !- Air Outlet Node Name
  {8bbf185b-f121-4546-b5df-a65d197cdb2c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {32224e94-8ef8-4dd2-b9d6-b045024fe62b}, !- Supply Air Fan Operating Mode Schedule Name
  {72fad7c8-9f25-4447-900a-0ecf5686dc96}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c31f131c-978e-4540-8c34-7533d4bb09db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e298f25a-819a-4c36-8dfa-348deb1c1e1f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.130538279618362,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.130538279618362,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6cc77dc-c095-4d6c-b57f-a3547330bcb4}, !- Handle
  {c537fcb5-7542-4588-8010-b3c0f2d225a1}, !- Source Object
  7,                                      !- Outlet Port
  {7b34d03d-7c05-42e1-89e0-62a1b4c306d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e6f98069-e415-41a1-9bb8-21dd41be1661}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.130538279618362,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75d30fbb-4dc2-46c1-bddd-3798f0a26f3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c55d1f77-3f0c-4a5d-a380-3df7ead00802}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c55d1f77-3f0c-4a5d-a380-3df7ead00802}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac1c50d1-2763-43f8-a0b6-284c15bd8093}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC OA System, !- Name
  {e6f98069-e415-41a1-9bb8-21dd41be1661}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d43571a-26b9-4af4-a7f4-a64f33a29abe}, !- Mixed Air Node Name
  {524297b3-279c-4f95-b714-ef3533887fa1}, !- Outdoor Air Stream Node Name
  {ea76e99f-339a-4dfa-9d37-52d78f9a7d56}, !- Relief Air Stream Node Name
  {2f03dad3-d07e-4445-93e4-6cdb5fd3d1b7}; !- Return Air Stream Node Name

OS:Node,
  {da8ddfc5-89e4-4630-a4c5-6d324f55bcef}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {524297b3-279c-4f95-b714-ef3533887fa1}; !- Outlet Port

OS:Connection,
  {524297b3-279c-4f95-b714-ef3533887fa1}, !- Handle
  {da8ddfc5-89e4-4630-a4c5-6d324f55bcef}, !- Source Object
  3,                                      !- Outlet Port
  {ac1c50d1-2763-43f8-a0b6-284c15bd8093}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f5ee6ab-de87-4bf1-943e-c7fa890bb0ed}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {ea76e99f-339a-4dfa-9d37-52d78f9a7d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea76e99f-339a-4dfa-9d37-52d78f9a7d56}, !- Handle
  {ac1c50d1-2763-43f8-a0b6-284c15bd8093}, !- Source Object
  7,                                      !- Outlet Port
  {9f5ee6ab-de87-4bf1-943e-c7fa890bb0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f59dbdee-336a-45e4-bbc8-68ea8dc66a25}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {6d43571a-26b9-4af4-a7f4-a64f33a29abe}, !- Inlet Port
  {00d45367-19af-4c15-b2ca-32da3e4f02c0}; !- Outlet Port

OS:Connection,
  {2f03dad3-d07e-4445-93e4-6cdb5fd3d1b7}, !- Handle
  {bbc8679d-8bf4-41c9-bb6a-516e6081fb89}, !- Source Object
  3,                                      !- Outlet Port
  {ac1c50d1-2763-43f8-a0b6-284c15bd8093}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d43571a-26b9-4af4-a7f4-a64f33a29abe}, !- Handle
  {ac1c50d1-2763-43f8-a0b6-284c15bd8093}, !- Source Object
  5,                                      !- Outlet Port
  {f59dbdee-336a-45e4-bbc8-68ea8dc66a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d45367-19af-4c15-b2ca-32da3e4f02c0}, !- Handle
  {f59dbdee-336a-45e4-bbc8-68ea8dc66a25}, !- Source Object
  3,                                      !- Outlet Port
  {c537fcb5-7542-4588-8010-b3c0f2d225a1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {70947aa1-9284-47ce-a015-1aeb00c55d58}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2defa8b0-90b9-4312-a468-4e8fd1590e8e}, !- Control Zone or Zone List Name
  {be012204-25a6-42eb-92f9-de5a8661d9e8}, !- Cooling Control Zone or Zone List Name
  {97da1fb8-c6ea-4c68-8557-c43855489fcb}, !- Heating Control Zone or Zone List Name
  {45779ddf-286f-4251-a435-60b9063d19eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2defa8b0-90b9-4312-a468-4e8fd1590e8e}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {be012204-25a6-42eb-92f9-de5a8661d9e8}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97da1fb8-c6ea-4c68-8557-c43855489fcb}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {45779ddf-286f-4251-a435-60b9063d19eb}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d8966ff-9b9a-4b6a-a72b-2966bf96036a}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {b5fa498d-687b-4eb2-bf62-bf085bcbfc92}, !- Air Inlet Node Name
  {0c18d9e2-117e-4e34-9351-2b74e56ba4b9}, !- Air Outlet Node Name
  0.130538279618362;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf0826a8-2fa0-48b2-ac31-420228a914c6}, !- Handle
  Zone Retail Retail A end_a - Story ground Return Air Node, !- Name
  {ec07634b-ad99-49a7-98d8-e7e6611572fa}, !- Inlet Port
  {13f53693-6b02-4f0f-843b-8c623c2f5199}; !- Outlet Port

OS:Connection,
  {d6809d5d-15ba-49e6-9636-5f093c430c64}, !- Handle
  {ad1b85d5-542b-4696-8997-6dd0c4bfc0df}, !- Source Object
  3,                                      !- Outlet Port
  {f44dc6c5-00dc-4508-995b-e17e09213939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec07634b-ad99-49a7-98d8-e7e6611572fa}, !- Handle
  {d80cde35-295d-4280-8586-94f7263b9e64}, !- Source Object
  2,                                      !- Outlet Port
  {cf0826a8-2fa0-48b2-ac31-420228a914c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f53693-6b02-4f0f-843b-8c623c2f5199}, !- Handle
  {cf0826a8-2fa0-48b2-ac31-420228a914c6}, !- Source Object
  3,                                      !- Outlet Port
  {af9ff0f1-f78b-488a-8831-0014c86818a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8be3fcc-2f9c-4bc4-b725-11cce91a9a35}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {facec4a4-95f2-49b3-9dca-ca88ee61464d}, !- Inlet Port
  {b5fa498d-687b-4eb2-bf62-bf085bcbfc92}; !- Outlet Port

OS:Connection,
  {facec4a4-95f2-49b3-9dca-ca88ee61464d}, !- Handle
  {5de75882-0f54-4982-8336-107ab819f3e9}, !- Source Object
  3,                                      !- Outlet Port
  {f8be3fcc-2f9c-4bc4-b725-11cce91a9a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fa498d-687b-4eb2-bf62-bf085bcbfc92}, !- Handle
  {f8be3fcc-2f9c-4bc4-b725-11cce91a9a35}, !- Source Object
  3,                                      !- Outlet Port
  {7d8966ff-9b9a-4b6a-a72b-2966bf96036a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c18d9e2-117e-4e34-9351-2b74e56ba4b9}, !- Handle
  {7d8966ff-9b9a-4b6a-a72b-2966bf96036a}, !- Source Object
  4,                                      !- Outlet Port
  {ad1b85d5-542b-4696-8997-6dd0c4bfc0df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {350cb13f-098d-4bf2-8119-f07f05c67d10}, !- Availability Schedule
  {0f3d6686-9a62-41cb-a6b0-2ddf6fa4a047}, !- Availability Manager List Name
  0.106356829633531,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2111c11c-ddca-403e-996f-d6ddc785e902}, !- Supply Side Inlet Node Name
  {9da58c0e-95f9-48ef-9eb2-da1d743b1866}, !- Demand Side Outlet Node Name
  {7fd7fe89-f158-4c4e-94e5-d0e9692e9856}, !- Demand Side Inlet Node A
  {fc1f0d09-2e1e-4fb6-88e4-1389f2c69778}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d4f7781-1b88-4d20-b455-41e2028fd405}, !- Demand Mixer Name
  {c1826bed-4b36-409d-a6c5-69d3d43feabb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {982cb943-195d-4f5d-8393-4fcd043380e8}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2111c11c-ddca-403e-996f-d6ddc785e902}, !- Inlet Port
  {6ba1c295-78f6-413a-a0cb-db3603f56cd4}; !- Outlet Port

OS:Node,
  {49b25736-1a8a-4c6d-91de-2756c7eb66e1}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d7654d00-6bf6-4858-8f09-9324a5784a20}, !- Inlet Port
  {fc1f0d09-2e1e-4fb6-88e4-1389f2c69778}; !- Outlet Port

OS:Connection,
  {2111c11c-ddca-403e-996f-d6ddc785e902}, !- Handle
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- Source Object
  9,                                      !- Outlet Port
  {982cb943-195d-4f5d-8393-4fcd043380e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1f0d09-2e1e-4fb6-88e4-1389f2c69778}, !- Handle
  {49b25736-1a8a-4c6d-91de-2756c7eb66e1}, !- Source Object
  3,                                      !- Outlet Port
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2605af3e-0125-42dd-bf6d-476313a3df73}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7fd7fe89-f158-4c4e-94e5-d0e9692e9856}, !- Inlet Port
  {c96ce575-3531-4d0e-891c-3de9f1fbd7ce}; !- Outlet Port

OS:Node,
  {5489ab40-3e73-49b9-9f81-d1b2deb818a4}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {376df909-9025-4ad3-8606-0f3a191f3840}, !- Inlet Port
  {9da58c0e-95f9-48ef-9eb2-da1d743b1866}; !- Outlet Port

OS:Node,
  {c37d609e-32e6-4d36-b81d-d83b47a42d62}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0f987b4d-93ad-416b-bf75-64fd44123431}, !- Inlet Port
  {96b6e800-6a5f-4bc2-91dd-8842907eeaaf}; !- Outlet Port

OS:Connection,
  {7fd7fe89-f158-4c4e-94e5-d0e9692e9856}, !- Handle
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- Source Object
  11,                                     !- Outlet Port
  {2605af3e-0125-42dd-bf6d-476313a3df73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da58c0e-95f9-48ef-9eb2-da1d743b1866}, !- Handle
  {5489ab40-3e73-49b9-9f81-d1b2deb818a4}, !- Source Object
  3,                                      !- Outlet Port
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1826bed-4b36-409d-a6c5-69d3d43feabb}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {c96ce575-3531-4d0e-891c-3de9f1fbd7ce}, !- Inlet Node Name
  {a1bbac8b-b9ea-40d2-93a3-c8e967b44bbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d4f7781-1b88-4d20-b455-41e2028fd405}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {376df909-9025-4ad3-8606-0f3a191f3840}, !- Outlet Node Name
  {2b420e98-d1a5-4891-8239-786c59542245}; !- Inlet Node Name 1

OS:Connection,
  {c96ce575-3531-4d0e-891c-3de9f1fbd7ce}, !- Handle
  {2605af3e-0125-42dd-bf6d-476313a3df73}, !- Source Object
  3,                                      !- Outlet Port
  {c1826bed-4b36-409d-a6c5-69d3d43feabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376df909-9025-4ad3-8606-0f3a191f3840}, !- Handle
  {1d4f7781-1b88-4d20-b455-41e2028fd405}, !- Source Object
  2,                                      !- Outlet Port
  {5489ab40-3e73-49b9-9f81-d1b2deb818a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cabac267-ac05-4d07-a99c-0a40687e8f22}, !- Handle
  {5f882026-1bff-4480-b835-7827c7c0da80}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.106356829633531,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1598.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4813.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0f3d6686-9a62-41cb-a6b0-2ddf6fa4a047}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {80151238-8918-4ebb-8155-40d179168ded}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {654f29d9-d6a4-491d-a258-3e6613d61797}, !- Handle
  Zone Retail Retail A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Control Zone Name
  {49b25736-1a8a-4c6d-91de-2756c7eb66e1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a0ae7baa-f568-403b-ad00-56812f32ddc9}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5462.014840635,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {638ff7c3-2a70-4e1d-8866-52b357b11ea4}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4000dd8f-ee7f-4f07-a3ac-4ec90a277bd8}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  2641.09336065386,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.106356829633531,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {74d82bf8-cae2-4150-bde7-7beec403f682}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.106356829633531,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9568173-b1bd-403a-8bdf-bd33f961326f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a6f691a-38c0-4c8b-8a53-33b39ac91db1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9568173-b1bd-403a-8bdf-bd33f961326f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a6f691a-38c0-4c8b-8a53-33b39ac91db1}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {134f44f1-8498-4657-9963-e194b13037cb}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ddea4806-add7-4a89-9f72-357e9ff30eff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {7fb91eb0-d186-4747-a06e-e899a5be4bf7}, !- Air Inlet Node Name
  {d7654d00-6bf6-4858-8f09-9324a5784a20}, !- Air Outlet Node Name
  {74d82bf8-cae2-4150-bde7-7beec403f682}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e1a338d7-67bc-44c4-9376-1a12178447c1}, !- Supply Air Fan Operating Mode Schedule Name
  {a0ae7baa-f568-403b-ad00-56812f32ddc9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4000dd8f-ee7f-4f07-a3ac-4ec90a277bd8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {638ff7c3-2a70-4e1d-8866-52b357b11ea4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.106356829633531,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.106356829633531,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d7654d00-6bf6-4858-8f09-9324a5784a20}, !- Handle
  {134f44f1-8498-4657-9963-e194b13037cb}, !- Source Object
  7,                                      !- Outlet Port
  {49b25736-1a8a-4c6d-91de-2756c7eb66e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {305e8636-97e1-437e-988f-c4073b466fc3}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.106356829633531,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ef69d5bb-7ad1-44e2-80f9-988959ceedfc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a4811f5-d158-4a5c-adbe-1062e2ade706}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6a4811f5-d158-4a5c-adbe-1062e2ade706}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {418ed4ff-c2fc-45eb-b7ee-32535a1c5f95}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC OA System, !- Name
  {305e8636-97e1-437e-988f-c4073b466fc3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {185560f8-b510-4fef-8725-39649aff5695}, !- Mixed Air Node Name
  {167a6821-2cc4-49fe-aec6-4481ef8bf197}, !- Outdoor Air Stream Node Name
  {6441f5ff-9962-4c8e-b02c-bf110c90c727}, !- Relief Air Stream Node Name
  {6ba1c295-78f6-413a-a0cb-db3603f56cd4}; !- Return Air Stream Node Name

OS:Node,
  {0b477489-f050-4857-8fd7-1aa3bfc72073}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {167a6821-2cc4-49fe-aec6-4481ef8bf197}; !- Outlet Port

OS:Connection,
  {167a6821-2cc4-49fe-aec6-4481ef8bf197}, !- Handle
  {0b477489-f050-4857-8fd7-1aa3bfc72073}, !- Source Object
  3,                                      !- Outlet Port
  {418ed4ff-c2fc-45eb-b7ee-32535a1c5f95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9991188-d4a4-477f-822e-b5a005a5d72f}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {6441f5ff-9962-4c8e-b02c-bf110c90c727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6441f5ff-9962-4c8e-b02c-bf110c90c727}, !- Handle
  {418ed4ff-c2fc-45eb-b7ee-32535a1c5f95}, !- Source Object
  7,                                      !- Outlet Port
  {f9991188-d4a4-477f-822e-b5a005a5d72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66a877af-1bea-466a-ba15-f6a70a9db2e3}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {185560f8-b510-4fef-8725-39649aff5695}, !- Inlet Port
  {7fb91eb0-d186-4747-a06e-e899a5be4bf7}; !- Outlet Port

OS:Connection,
  {6ba1c295-78f6-413a-a0cb-db3603f56cd4}, !- Handle
  {982cb943-195d-4f5d-8393-4fcd043380e8}, !- Source Object
  3,                                      !- Outlet Port
  {418ed4ff-c2fc-45eb-b7ee-32535a1c5f95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {185560f8-b510-4fef-8725-39649aff5695}, !- Handle
  {418ed4ff-c2fc-45eb-b7ee-32535a1c5f95}, !- Source Object
  5,                                      !- Outlet Port
  {66a877af-1bea-466a-ba15-f6a70a9db2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb91eb0-d186-4747-a06e-e899a5be4bf7}, !- Handle
  {66a877af-1bea-466a-ba15-f6a70a9db2e3}, !- Source Object
  3,                                      !- Outlet Port
  {134f44f1-8498-4657-9963-e194b13037cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80151238-8918-4ebb-8155-40d179168ded}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eed12763-303a-4580-ba14-3c4b85fe1b69}, !- Control Zone or Zone List Name
  {fa45d7b0-4b94-4bb2-8da1-93504b80ff36}, !- Cooling Control Zone or Zone List Name
  {92eb4365-d3b6-4220-bd7c-fe5f0b5ef000}, !- Heating Control Zone or Zone List Name
  {c29b3cb3-aeff-4bc1-98fd-d4bace43e738}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eed12763-303a-4580-ba14-3c4b85fe1b69}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {fa45d7b0-4b94-4bb2-8da1-93504b80ff36}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {92eb4365-d3b6-4220-bd7c-fe5f0b5ef000}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c29b3cb3-aeff-4bc1-98fd-d4bace43e738}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b5a660c-2942-4923-b362-71015f8cec5d}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {d0b4e04b-6e92-4e7d-9ba5-0fdc681b7109}, !- Air Inlet Node Name
  {0f987b4d-93ad-416b-bf75-64fd44123431}, !- Air Outlet Node Name
  0.106356829633531;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d029753-c53c-4ac6-b119-6b974742969a}, !- Handle
  Zone Retail Retail A end_b - Story ground Return Air Node, !- Name
  {1161497f-5349-438d-aed6-e0c4b0c687fa}, !- Inlet Port
  {2b420e98-d1a5-4891-8239-786c59542245}; !- Outlet Port

OS:Connection,
  {96b6e800-6a5f-4bc2-91dd-8842907eeaaf}, !- Handle
  {c37d609e-32e6-4d36-b81d-d83b47a42d62}, !- Source Object
  3,                                      !- Outlet Port
  {d4e2dcf7-0fe4-4710-abb2-0373e7b64746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1161497f-5349-438d-aed6-e0c4b0c687fa}, !- Handle
  {8e87f899-350a-4033-8857-7ac021ef5a39}, !- Source Object
  2,                                      !- Outlet Port
  {8d029753-c53c-4ac6-b119-6b974742969a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b420e98-d1a5-4891-8239-786c59542245}, !- Handle
  {8d029753-c53c-4ac6-b119-6b974742969a}, !- Source Object
  3,                                      !- Outlet Port
  {1d4f7781-1b88-4d20-b455-41e2028fd405}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e34e29c7-bcaa-486f-9a08-67219ab2f608}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a1bbac8b-b9ea-40d2-93a3-c8e967b44bbe}, !- Inlet Port
  {d0b4e04b-6e92-4e7d-9ba5-0fdc681b7109}; !- Outlet Port

OS:Connection,
  {a1bbac8b-b9ea-40d2-93a3-c8e967b44bbe}, !- Handle
  {c1826bed-4b36-409d-a6c5-69d3d43feabb}, !- Source Object
  3,                                      !- Outlet Port
  {e34e29c7-bcaa-486f-9a08-67219ab2f608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b4e04b-6e92-4e7d-9ba5-0fdc681b7109}, !- Handle
  {e34e29c7-bcaa-486f-9a08-67219ab2f608}, !- Source Object
  3,                                      !- Outlet Port
  {5b5a660c-2942-4923-b362-71015f8cec5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f987b4d-93ad-416b-bf75-64fd44123431}, !- Handle
  {5b5a660c-2942-4923-b362-71015f8cec5d}, !- Source Object
  4,                                      !- Outlet Port
  {c37d609e-32e6-4d36-b81d-d83b47a42d62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ccae8806-642f-406b-8b34-a024dc460468}, !- Availability Schedule
  {71b7b971-b710-4f67-ab51-aea8e8e966fb}, !- Availability Manager List Name
  0.0240887309018991,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e96513df-afa0-4019-86fe-6d20c4408e0d}, !- Supply Side Inlet Node Name
  {7d09a6ca-73dd-4d01-9b82-6000fcb3a73e}, !- Demand Side Outlet Node Name
  {143c60d5-6ed8-441c-8fc2-4e8882a9f966}, !- Demand Side Inlet Node A
  {26237ee2-3663-4041-aa0e-e0958a454d9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bfc22677-6569-46b9-ada6-7cdf7cd53f86}, !- Demand Mixer Name
  {1a997705-97de-44c1-883f-1c2d15f24d90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c42e323-2b63-4890-b253-6c2ffce782a5}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e96513df-afa0-4019-86fe-6d20c4408e0d}, !- Inlet Port
  {f9fbb9c7-fccf-43cb-a1a0-2f68619a2bf1}; !- Outlet Port

OS:Node,
  {8d407dab-1b34-479d-bbe7-8312350b2d27}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4897c6ea-a13e-434d-a29c-eb8bc518c6c1}, !- Inlet Port
  {26237ee2-3663-4041-aa0e-e0958a454d9c}; !- Outlet Port

OS:Connection,
  {e96513df-afa0-4019-86fe-6d20c4408e0d}, !- Handle
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- Source Object
  9,                                      !- Outlet Port
  {7c42e323-2b63-4890-b253-6c2ffce782a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26237ee2-3663-4041-aa0e-e0958a454d9c}, !- Handle
  {8d407dab-1b34-479d-bbe7-8312350b2d27}, !- Source Object
  3,                                      !- Outlet Port
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3ae97898-8712-4344-b752-4e6af5bc40f5}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {143c60d5-6ed8-441c-8fc2-4e8882a9f966}, !- Inlet Port
  {2ad4c843-98b9-4c9c-9254-7997501c7221}; !- Outlet Port

OS:Node,
  {526987d0-5947-4f89-9740-6cb0004e1802}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b7bfd794-28db-4096-9eec-7a77a59ebe60}, !- Inlet Port
  {7d09a6ca-73dd-4d01-9b82-6000fcb3a73e}; !- Outlet Port

OS:Node,
  {17515170-a731-4c91-bfff-b002175d5443}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3289e81e-6099-4d6a-94c1-56de57fd4e4d}, !- Inlet Port
  {a21d08d4-f6c8-435e-8174-ce0388876795}; !- Outlet Port

OS:Connection,
  {143c60d5-6ed8-441c-8fc2-4e8882a9f966}, !- Handle
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- Source Object
  11,                                     !- Outlet Port
  {3ae97898-8712-4344-b752-4e6af5bc40f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d09a6ca-73dd-4d01-9b82-6000fcb3a73e}, !- Handle
  {526987d0-5947-4f89-9740-6cb0004e1802}, !- Source Object
  3,                                      !- Outlet Port
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a997705-97de-44c1-883f-1c2d15f24d90}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {2ad4c843-98b9-4c9c-9254-7997501c7221}, !- Inlet Node Name
  {ab3b8d6c-b25e-4024-bfa0-047a61de746f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bfc22677-6569-46b9-ada6-7cdf7cd53f86}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b7bfd794-28db-4096-9eec-7a77a59ebe60}, !- Outlet Node Name
  {d1a447ea-919a-40e9-8665-cc254f92c564}; !- Inlet Node Name 1

OS:Connection,
  {2ad4c843-98b9-4c9c-9254-7997501c7221}, !- Handle
  {3ae97898-8712-4344-b752-4e6af5bc40f5}, !- Source Object
  3,                                      !- Outlet Port
  {1a997705-97de-44c1-883f-1c2d15f24d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bfd794-28db-4096-9eec-7a77a59ebe60}, !- Handle
  {bfc22677-6569-46b9-ada6-7cdf7cd53f86}, !- Source Object
  2,                                      !- Outlet Port
  {526987d0-5947-4f89-9740-6cb0004e1802}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7d85eba-d8f5-458c-b9c5-3148486357a1}, !- Handle
  {33170751-3108-41ec-bd6c-a6c446a45bc8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0240887309018991,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  386.17,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  752.92,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {71b7b971-b710-4f67-ab51-aea8e8e966fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {97e73dc7-d8cc-4ed9-9753-f0307a2f87c4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {34ba4e1d-edcf-4f4c-83e2-e6d72a62bfdc}, !- Handle
  Zone Retail Retail B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Control Zone Name
  {8d407dab-1b34-479d-bbe7-8312350b2d27}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {349e74c2-f3d1-4aca-a61f-a7a89874b365}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1309.67996601375,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {85dd5026-020d-4dd2-bb29-9c802d89b7de}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2cc85909-670a-4be1-abc2-c0f83955f268}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  598.180553809265,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0240887309018991,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1141f5cf-6f47-4735-bb03-e9664ac72bf8}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0240887309018991,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f73df522-22e5-4c72-a0b0-1d423de45f41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7975c154-8850-47c5-bc14-99521589b7d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f73df522-22e5-4c72-a0b0-1d423de45f41}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7975c154-8850-47c5-bc14-99521589b7d2}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {195e3a99-3781-4226-a396-535dfcda7fe4}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {509a747f-a086-490a-91d6-6e186785e3c4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {1ea173e5-0c12-47cc-88d4-daff40de0c80}, !- Air Inlet Node Name
  {4897c6ea-a13e-434d-a29c-eb8bc518c6c1}, !- Air Outlet Node Name
  {1141f5cf-6f47-4735-bb03-e9664ac72bf8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1677ae90-e21d-4b4a-84c8-213fefcf547c}, !- Supply Air Fan Operating Mode Schedule Name
  {349e74c2-f3d1-4aca-a61f-a7a89874b365}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2cc85909-670a-4be1-abc2-c0f83955f268}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {85dd5026-020d-4dd2-bb29-9c802d89b7de}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0240887309018991,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0240887309018991,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4897c6ea-a13e-434d-a29c-eb8bc518c6c1}, !- Handle
  {195e3a99-3781-4226-a396-535dfcda7fe4}, !- Source Object
  7,                                      !- Outlet Port
  {8d407dab-1b34-479d-bbe7-8312350b2d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b30bd53-6499-47af-ac73-bc5933a566c7}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00863897052868754,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0240887309018991,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ed8bfff-3020-44d8-8242-6cb1b8d57bc7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ff7c710-bf8b-4fb2-b4fe-502e223dd51c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9ff7c710-bf8b-4fb2-b4fe-502e223dd51c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7cde83f3-e938-4036-9810-15bc8a248629}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC OA System, !- Name
  {2b30bd53-6499-47af-ac73-bc5933a566c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bb540f6-abc4-4526-a0f5-e794cafe788f}, !- Mixed Air Node Name
  {72252a7b-d6e0-4f0f-a168-83e001155426}, !- Outdoor Air Stream Node Name
  {3a0256fe-4d8e-43b4-877b-4411b0790b6b}, !- Relief Air Stream Node Name
  {f9fbb9c7-fccf-43cb-a1a0-2f68619a2bf1}; !- Return Air Stream Node Name

OS:Node,
  {602ef1c1-44da-4a37-bc04-01feb7918e7e}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {72252a7b-d6e0-4f0f-a168-83e001155426}; !- Outlet Port

OS:Connection,
  {72252a7b-d6e0-4f0f-a168-83e001155426}, !- Handle
  {602ef1c1-44da-4a37-bc04-01feb7918e7e}, !- Source Object
  3,                                      !- Outlet Port
  {7cde83f3-e938-4036-9810-15bc8a248629}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7434de7c-5270-4489-bffa-833f5f9918d3}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Relief Air Node, !- Name
  {3a0256fe-4d8e-43b4-877b-4411b0790b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a0256fe-4d8e-43b4-877b-4411b0790b6b}, !- Handle
  {7cde83f3-e938-4036-9810-15bc8a248629}, !- Source Object
  7,                                      !- Outlet Port
  {7434de7c-5270-4489-bffa-833f5f9918d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58756cd7-f548-40c1-a5e3-5d500b0a61ff}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8bb540f6-abc4-4526-a0f5-e794cafe788f}, !- Inlet Port
  {1ea173e5-0c12-47cc-88d4-daff40de0c80}; !- Outlet Port

OS:Connection,
  {f9fbb9c7-fccf-43cb-a1a0-2f68619a2bf1}, !- Handle
  {7c42e323-2b63-4890-b253-6c2ffce782a5}, !- Source Object
  3,                                      !- Outlet Port
  {7cde83f3-e938-4036-9810-15bc8a248629}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bb540f6-abc4-4526-a0f5-e794cafe788f}, !- Handle
  {7cde83f3-e938-4036-9810-15bc8a248629}, !- Source Object
  5,                                      !- Outlet Port
  {58756cd7-f548-40c1-a5e3-5d500b0a61ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea173e5-0c12-47cc-88d4-daff40de0c80}, !- Handle
  {58756cd7-f548-40c1-a5e3-5d500b0a61ff}, !- Source Object
  3,                                      !- Outlet Port
  {195e3a99-3781-4226-a396-535dfcda7fe4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {97e73dc7-d8cc-4ed9-9753-f0307a2f87c4}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6e5798c9-2fc2-48e4-bda4-b23010826978}, !- Control Zone or Zone List Name
  {5b3e37ee-8ed6-43a7-811d-18f7cec35041}, !- Cooling Control Zone or Zone List Name
  {ea79082e-196d-41c7-8547-d0cf5290e27c}, !- Heating Control Zone or Zone List Name
  {d65fa5a5-72e3-4d0c-b9e8-ef9b1652ef4a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e5798c9-2fc2-48e4-bda4-b23010826978}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {5b3e37ee-8ed6-43a7-811d-18f7cec35041}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea79082e-196d-41c7-8547-d0cf5290e27c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d65fa5a5-72e3-4d0c-b9e8-ef9b1652ef4a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {913d55f8-6435-426b-9e50-9b5610311c92}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {d6753bcc-19c3-41a8-b349-b1e410355bf4}, !- Air Inlet Node Name
  {3289e81e-6099-4d6a-94c1-56de57fd4e4d}, !- Air Outlet Node Name
  0.0240887309018991;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d52d5d4-3f7a-4d8c-b853-73454b6a840e}, !- Handle
  Zone Retail Retail B  - Story ground Return Air Node, !- Name
  {d891b7e8-0f55-42f1-9a79-7290169e2207}, !- Inlet Port
  {d1a447ea-919a-40e9-8665-cc254f92c564}; !- Outlet Port

OS:Connection,
  {a21d08d4-f6c8-435e-8174-ce0388876795}, !- Handle
  {17515170-a731-4c91-bfff-b002175d5443}, !- Source Object
  3,                                      !- Outlet Port
  {95137552-802a-4d00-9a2f-53dcb6dcb188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d891b7e8-0f55-42f1-9a79-7290169e2207}, !- Handle
  {eb107f80-16d2-42a7-ad10-4523d190f2d3}, !- Source Object
  2,                                      !- Outlet Port
  {0d52d5d4-3f7a-4d8c-b853-73454b6a840e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a447ea-919a-40e9-8665-cc254f92c564}, !- Handle
  {0d52d5d4-3f7a-4d8c-b853-73454b6a840e}, !- Source Object
  3,                                      !- Outlet Port
  {bfc22677-6569-46b9-ada6-7cdf7cd53f86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9630b89c-7bdc-413f-b298-ae4b18f09c2a}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ab3b8d6c-b25e-4024-bfa0-047a61de746f}, !- Inlet Port
  {d6753bcc-19c3-41a8-b349-b1e410355bf4}; !- Outlet Port

OS:Connection,
  {ab3b8d6c-b25e-4024-bfa0-047a61de746f}, !- Handle
  {1a997705-97de-44c1-883f-1c2d15f24d90}, !- Source Object
  3,                                      !- Outlet Port
  {9630b89c-7bdc-413f-b298-ae4b18f09c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6753bcc-19c3-41a8-b349-b1e410355bf4}, !- Handle
  {9630b89c-7bdc-413f-b298-ae4b18f09c2a}, !- Source Object
  3,                                      !- Outlet Port
  {913d55f8-6435-426b-9e50-9b5610311c92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3289e81e-6099-4d6a-94c1-56de57fd4e4d}, !- Handle
  {913d55f8-6435-426b-9e50-9b5610311c92}, !- Source Object
  4,                                      !- Outlet Port
  {17515170-a731-4c91-bfff-b002175d5443}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e24092ec-5646-4269-9a36-be78bc0bd0c8}, !- Availability Schedule
  {fecbbee4-f1d9-4f7c-abe3-325dfa46c24d}, !- Availability Manager List Name
  0.110157462434532,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ca6f038-1ba6-4b05-98af-b8e0996acf0e}, !- Supply Side Inlet Node Name
  {adf5a4e7-f582-4d13-8b25-f94f8ab698a5}, !- Demand Side Outlet Node Name
  {d5aba062-578b-4f72-848f-a7e580bbc86c}, !- Demand Side Inlet Node A
  {64086a89-4dea-4293-bdd4-0fa886996c26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c153ce55-2ea7-4154-b588-e98e1d815b43}, !- Demand Mixer Name
  {ba2eab20-fd28-4f89-ac41-1795fa33e844}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4c460f09-405f-45aa-b34f-d982d8b3f6af}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4ca6f038-1ba6-4b05-98af-b8e0996acf0e}, !- Inlet Port
  {147b1ac4-feab-4920-8ceb-693d3fb64163}; !- Outlet Port

OS:Node,
  {1c14b969-8951-42f0-8c7a-a56c7f428bae}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f530893e-6f57-46fa-9177-dae447cdb7db}, !- Inlet Port
  {64086a89-4dea-4293-bdd4-0fa886996c26}; !- Outlet Port

OS:Connection,
  {4ca6f038-1ba6-4b05-98af-b8e0996acf0e}, !- Handle
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- Source Object
  9,                                      !- Outlet Port
  {4c460f09-405f-45aa-b34f-d982d8b3f6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64086a89-4dea-4293-bdd4-0fa886996c26}, !- Handle
  {1c14b969-8951-42f0-8c7a-a56c7f428bae}, !- Source Object
  3,                                      !- Outlet Port
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {364ead26-f9d2-4282-9eb2-23439711dd58}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d5aba062-578b-4f72-848f-a7e580bbc86c}, !- Inlet Port
  {5fa82993-582b-4705-abbc-a752df97590b}; !- Outlet Port

OS:Node,
  {b9aa5c7d-9e26-4213-ba30-32a2c600490c}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c36bf80f-c8f6-4053-abc4-67bc9f5d4955}, !- Inlet Port
  {adf5a4e7-f582-4d13-8b25-f94f8ab698a5}; !- Outlet Port

OS:Node,
  {655be4c0-0a29-431b-92ba-5c422d6b8fc4}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f55fc16e-74d8-43a6-9656-4fc02067f294}, !- Inlet Port
  {c3cdcb38-f36a-4ee3-8e00-cb5649992d5b}; !- Outlet Port

OS:Connection,
  {d5aba062-578b-4f72-848f-a7e580bbc86c}, !- Handle
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- Source Object
  11,                                     !- Outlet Port
  {364ead26-f9d2-4282-9eb2-23439711dd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf5a4e7-f582-4d13-8b25-f94f8ab698a5}, !- Handle
  {b9aa5c7d-9e26-4213-ba30-32a2c600490c}, !- Source Object
  3,                                      !- Outlet Port
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba2eab20-fd28-4f89-ac41-1795fa33e844}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {5fa82993-582b-4705-abbc-a752df97590b}, !- Inlet Node Name
  {269cc38e-96c6-4dfa-9b60-9282c6bb0492}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c153ce55-2ea7-4154-b588-e98e1d815b43}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {c36bf80f-c8f6-4053-abc4-67bc9f5d4955}, !- Outlet Node Name
  {cc4bc190-bb58-4fd1-aad1-64749cc03475}; !- Inlet Node Name 1

OS:Connection,
  {5fa82993-582b-4705-abbc-a752df97590b}, !- Handle
  {364ead26-f9d2-4282-9eb2-23439711dd58}, !- Source Object
  3,                                      !- Outlet Port
  {ba2eab20-fd28-4f89-ac41-1795fa33e844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36bf80f-c8f6-4053-abc4-67bc9f5d4955}, !- Handle
  {c153ce55-2ea7-4154-b588-e98e1d815b43}, !- Source Object
  2,                                      !- Outlet Port
  {b9aa5c7d-9e26-4213-ba30-32a2c600490c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f84d1ec8-18b3-47cf-a899-02e49f7b4cf8}, !- Handle
  {3d6b73de-eeca-4b37-9704-71b8955aa107}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.110157462434532,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1656.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3470.66,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fecbbee4-f1d9-4f7c-abe3-325dfa46c24d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ffc3348f-e409-4aa8-9d0c-ea828b44baf1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4fd5e788-a4a6-4e8b-9782-ede65abf00cb}, !- Handle
  Zone Retail Retail B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Control Zone Name
  {1c14b969-8951-42f0-8c7a-a56c7f428bae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {facae521-0481-47ae-9ce9-269111e1d2d6}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Gas Htg Coil 25kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5568.37041222219,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {a87cb13d-c133-4375-ad3b-dbdad376bc5f}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {132168c0-3ece-4f56-8436-e4525cd1feae}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  2735.47212402611,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.110157462434532,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e0953336-1e07-4a6a-b580-75c6d0590405}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.110157462434532,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {411fc8f2-ac16-40bf-b027-271660d3479e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f70c28c0-0c1e-4a79-918d-36ad9bf7bda3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {411fc8f2-ac16-40bf-b027-271660d3479e}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f70c28c0-0c1e-4a79-918d-36ad9bf7bda3}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7e87329-ffa7-4872-b13c-d4454b2a32e9}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {31e30b60-71db-4a30-8c17-78aa9e410f6d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {e1c886b1-2f93-4679-8a97-e88b499722e8}, !- Air Inlet Node Name
  {f530893e-6f57-46fa-9177-dae447cdb7db}, !- Air Outlet Node Name
  {e0953336-1e07-4a6a-b580-75c6d0590405}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4f1b7505-0196-4eb7-b3c1-7d1b4794b633}, !- Supply Air Fan Operating Mode Schedule Name
  {facae521-0481-47ae-9ce9-269111e1d2d6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {132168c0-3ece-4f56-8436-e4525cd1feae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a87cb13d-c133-4375-ad3b-dbdad376bc5f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.110157462434532,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.110157462434532,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f530893e-6f57-46fa-9177-dae447cdb7db}, !- Handle
  {d7e87329-ffa7-4872-b13c-d4454b2a32e9}, !- Source Object
  7,                                      !- Outlet Port
  {1c14b969-8951-42f0-8c7a-a56c7f428bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09bce91e-6631-42c6-bbed-8a97bab630ed}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0312646860002179,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.110157462434532,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff6c901e-762b-4e13-b0ab-b3ae94b3b6b8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11040db9-0123-437d-8f9b-d6ac4a75aa4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {11040db9-0123-437d-8f9b-d6ac4a75aa4f}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41bd1ff0-aea1-4bec-afe2-9da7a4d6c9c1}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC OA System, !- Name
  {09bce91e-6631-42c6-bbed-8a97bab630ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1168e092-6ca3-46c3-8bfa-6af084543968}, !- Mixed Air Node Name
  {17984cb2-a861-47eb-8d83-16c78bf3b3ad}, !- Outdoor Air Stream Node Name
  {89408398-42c4-4f6f-aa50-355b28c7966c}, !- Relief Air Stream Node Name
  {147b1ac4-feab-4920-8ceb-693d3fb64163}; !- Return Air Stream Node Name

OS:Node,
  {f2c0f548-b9f9-4062-b60d-75dad977a0fc}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {17984cb2-a861-47eb-8d83-16c78bf3b3ad}; !- Outlet Port

OS:Connection,
  {17984cb2-a861-47eb-8d83-16c78bf3b3ad}, !- Handle
  {f2c0f548-b9f9-4062-b60d-75dad977a0fc}, !- Source Object
  3,                                      !- Outlet Port
  {41bd1ff0-aea1-4bec-afe2-9da7a4d6c9c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {155f9f27-7b59-41cc-bd18-e4982f66edd2}, !- Handle
