  Zone Retail Retail B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {89408398-42c4-4f6f-aa50-355b28c7966c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89408398-42c4-4f6f-aa50-355b28c7966c}, !- Handle
  {41bd1ff0-aea1-4bec-afe2-9da7a4d6c9c1}, !- Source Object
  7,                                      !- Outlet Port
  {155f9f27-7b59-41cc-bd18-e4982f66edd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d62ea6-c675-4a64-b50b-fb77c817f392}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {1168e092-6ca3-46c3-8bfa-6af084543968}, !- Inlet Port
  {e1c886b1-2f93-4679-8a97-e88b499722e8}; !- Outlet Port

OS:Connection,
  {147b1ac4-feab-4920-8ceb-693d3fb64163}, !- Handle
  {4c460f09-405f-45aa-b34f-d982d8b3f6af}, !- Source Object
  3,                                      !- Outlet Port
  {41bd1ff0-aea1-4bec-afe2-9da7a4d6c9c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1168e092-6ca3-46c3-8bfa-6af084543968}, !- Handle
  {41bd1ff0-aea1-4bec-afe2-9da7a4d6c9c1}, !- Source Object
  5,                                      !- Outlet Port
  {86d62ea6-c675-4a64-b50b-fb77c817f392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c886b1-2f93-4679-8a97-e88b499722e8}, !- Handle
  {86d62ea6-c675-4a64-b50b-fb77c817f392}, !- Source Object
  3,                                      !- Outlet Port
  {d7e87329-ffa7-4872-b13c-d4454b2a32e9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ffc3348f-e409-4aa8-9d0c-ea828b44baf1}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d756bc37-52bd-4407-b2cd-355378bd147e}, !- Control Zone or Zone List Name
  {6bdc7d1d-5f1a-4926-935f-fbfc0174fc50}, !- Cooling Control Zone or Zone List Name
  {0ff3666a-46f8-44a5-a77e-8677d0e8d271}, !- Heating Control Zone or Zone List Name
  {5e9ae0ac-4d0a-44ec-90e4-5f9cce0d07fa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d756bc37-52bd-4407-b2cd-355378bd147e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {6bdc7d1d-5f1a-4926-935f-fbfc0174fc50}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ff3666a-46f8-44a5-a77e-8677d0e8d271}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e9ae0ac-4d0a-44ec-90e4-5f9cce0d07fa}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0380804-783b-4fd6-a2ce-3b2ca747673b}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {129b13e6-4eb9-4b1a-b0be-201debac1b8c}, !- Air Inlet Node Name
  {f55fc16e-74d8-43a6-9656-4fc02067f294}, !- Air Outlet Node Name
  0.110157462434532;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b56dbbc8-9c95-4aec-9951-cdf5319f0001}, !- Handle
  Zone Retail Retail B end_a - Story ground Return Air Node, !- Name
  {d77e99be-4f33-429b-8a73-fe2d2fc6c273}, !- Inlet Port
  {cc4bc190-bb58-4fd1-aad1-64749cc03475}; !- Outlet Port

OS:Connection,
  {c3cdcb38-f36a-4ee3-8e00-cb5649992d5b}, !- Handle
  {655be4c0-0a29-431b-92ba-5c422d6b8fc4}, !- Source Object
  3,                                      !- Outlet Port
  {7900e402-05f6-453e-8b4b-71128aae2214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77e99be-4f33-429b-8a73-fe2d2fc6c273}, !- Handle
  {02b47ccd-0d28-4f9a-90f9-f57933412e31}, !- Source Object
  2,                                      !- Outlet Port
  {b56dbbc8-9c95-4aec-9951-cdf5319f0001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4bc190-bb58-4fd1-aad1-64749cc03475}, !- Handle
  {b56dbbc8-9c95-4aec-9951-cdf5319f0001}, !- Source Object
  3,                                      !- Outlet Port
  {c153ce55-2ea7-4154-b588-e98e1d815b43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {980f0800-8f24-467a-887e-ae860df02b95}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {269cc38e-96c6-4dfa-9b60-9282c6bb0492}, !- Inlet Port
  {129b13e6-4eb9-4b1a-b0be-201debac1b8c}; !- Outlet Port

OS:Connection,
  {269cc38e-96c6-4dfa-9b60-9282c6bb0492}, !- Handle
  {ba2eab20-fd28-4f89-ac41-1795fa33e844}, !- Source Object
  3,                                      !- Outlet Port
  {980f0800-8f24-467a-887e-ae860df02b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129b13e6-4eb9-4b1a-b0be-201debac1b8c}, !- Handle
  {980f0800-8f24-467a-887e-ae860df02b95}, !- Source Object
  3,                                      !- Outlet Port
  {a0380804-783b-4fd6-a2ce-3b2ca747673b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f55fc16e-74d8-43a6-9656-4fc02067f294}, !- Handle
  {a0380804-783b-4fd6-a2ce-3b2ca747673b}, !- Source Object
  4,                                      !- Outlet Port
  {655be4c0-0a29-431b-92ba-5c422d6b8fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fda44860-cf00-488e-93fb-014c49f14d91}, !- Availability Schedule
  {7e50487d-b17d-4941-b5e7-464baf8b62b4}, !- Availability Manager List Name
  0.0924033895351041,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c65abc3-6582-4a06-b3c2-e525526bc8bf}, !- Supply Side Inlet Node Name
  {61bc79c4-a189-426e-9406-704788652015}, !- Demand Side Outlet Node Name
  {7b53aab7-ddbe-49ae-b368-6d62443d228d}, !- Demand Side Inlet Node A
  {27541568-6094-4520-ad56-68015cf54118}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ab7f2b3-a21e-4f5c-b05c-fb3df3344b97}, !- Demand Mixer Name
  {52e6cebc-0417-4ba6-ad0b-ffbba5c4dd0f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {71637665-a6ab-4bb0-9df9-12feacc78e20}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {5c65abc3-6582-4a06-b3c2-e525526bc8bf}, !- Inlet Port
  {73fc7785-2080-48ff-ae92-da5fb090bc9f}; !- Outlet Port

OS:Node,
  {e8001337-1653-44da-8477-ab4cf1a21f85}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d2eeb6da-d6b0-4046-b240-7361c80d6e1e}, !- Inlet Port
  {27541568-6094-4520-ad56-68015cf54118}; !- Outlet Port

OS:Connection,
  {5c65abc3-6582-4a06-b3c2-e525526bc8bf}, !- Handle
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- Source Object
  9,                                      !- Outlet Port
  {71637665-a6ab-4bb0-9df9-12feacc78e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27541568-6094-4520-ad56-68015cf54118}, !- Handle
  {e8001337-1653-44da-8477-ab4cf1a21f85}, !- Source Object
  3,                                      !- Outlet Port
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc864406-4024-4067-a6bf-a915090d7797}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7b53aab7-ddbe-49ae-b368-6d62443d228d}, !- Inlet Port
  {c16526ab-7a6f-4338-b0c1-fdee22199081}; !- Outlet Port

OS:Node,
  {07de6698-de0b-469d-b408-5a03ebde9eef}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d0cba494-c9e8-456d-a54d-1b5f4d229249}, !- Inlet Port
  {61bc79c4-a189-426e-9406-704788652015}; !- Outlet Port

OS:Node,
  {f611fccb-f71c-45c8-ae26-a0acfebedc18}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {97b10264-7c28-4882-a019-3044aad80aa1}, !- Inlet Port
  {900e6569-8ecf-4bb7-86ad-e72e4db34df5}; !- Outlet Port

OS:Connection,
  {7b53aab7-ddbe-49ae-b368-6d62443d228d}, !- Handle
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- Source Object
  11,                                     !- Outlet Port
  {bc864406-4024-4067-a6bf-a915090d7797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bc79c4-a189-426e-9406-704788652015}, !- Handle
  {07de6698-de0b-469d-b408-5a03ebde9eef}, !- Source Object
  3,                                      !- Outlet Port
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52e6cebc-0417-4ba6-ad0b-ffbba5c4dd0f}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {c16526ab-7a6f-4338-b0c1-fdee22199081}, !- Inlet Node Name
  {80bf399b-4368-4c8c-a5d5-7cfb79c06393}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ab7f2b3-a21e-4f5c-b05c-fb3df3344b97}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {d0cba494-c9e8-456d-a54d-1b5f4d229249}, !- Outlet Node Name
  {5c0c56a2-baca-44ea-b6c0-59ad41f6daf8}; !- Inlet Node Name 1

OS:Connection,
  {c16526ab-7a6f-4338-b0c1-fdee22199081}, !- Handle
  {bc864406-4024-4067-a6bf-a915090d7797}, !- Source Object
  3,                                      !- Outlet Port
  {52e6cebc-0417-4ba6-ad0b-ffbba5c4dd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cba494-c9e8-456d-a54d-1b5f4d229249}, !- Handle
  {3ab7f2b3-a21e-4f5c-b05c-fb3df3344b97}, !- Source Object
  2,                                      !- Outlet Port
  {07de6698-de0b-469d-b408-5a03ebde9eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1589e8a4-31bf-433c-9029-6f9e247f8431}, !- Handle
  {1b20f757-fb2a-49e0-91de-0c3b41d313f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0924033895351041,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1381.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3483.94,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7e50487d-b17d-4941-b5e7-464baf8b62b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {12cdcf59-a8e9-4c84-b16c-61cc38e11e01}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e55b511-9fce-4f5a-bf59-5458d0dceff4}, !- Handle
  Zone Retail Retail B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Control Zone Name
  {e8001337-1653-44da-8477-ab4cf1a21f85}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3053d7ea-48eb-406a-9834-af704059ed62}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4928.45994180227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {f750a312-2f61-4b9c-8b9f-3921b9a28d26}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bf8ecf9a-b920-4658-ad3d-8695788c5156}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  2294.59621393355,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0924033895351041,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d2f2a801-3f34-4598-8e19-2169ed1e16dc}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0924033895351041,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22e0f2da-4048-44e2-a32f-da40ac5dd7a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b12bbb58-72a7-4fe3-94bd-3caa79c62822}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {22e0f2da-4048-44e2-a32f-da40ac5dd7a3}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b12bbb58-72a7-4fe3-94bd-3caa79c62822}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {52eccdcc-93a4-4a03-a5bd-7867ebd3ea4d}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {739431f9-ee4b-48c7-9f89-b3b3fe04adc3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {65547a87-6cab-4508-9908-e8f65d1933ea}, !- Air Inlet Node Name
  {d2eeb6da-d6b0-4046-b240-7361c80d6e1e}, !- Air Outlet Node Name
  {d2f2a801-3f34-4598-8e19-2169ed1e16dc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8987f434-5f7f-4b01-ab4d-8eb5a1ec5e97}, !- Supply Air Fan Operating Mode Schedule Name
  {3053d7ea-48eb-406a-9834-af704059ed62}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bf8ecf9a-b920-4658-ad3d-8695788c5156}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f750a312-2f61-4b9c-8b9f-3921b9a28d26}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0924033895351041,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0924033895351041,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d2eeb6da-d6b0-4046-b240-7361c80d6e1e}, !- Handle
  {52eccdcc-93a4-4a03-a5bd-7867ebd3ea4d}, !- Source Object
  7,                                      !- Outlet Port
  {e8001337-1653-44da-8477-ab4cf1a21f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eba6b2c8-3af6-4cd8-a9d5-7cf1eae6bd5e}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0312646860002179,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0924033895351041,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1b02b5d-64ec-4106-950a-1b78790c16e3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4791cad7-0aae-49ea-b28f-5fb96dfa166b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4791cad7-0aae-49ea-b28f-5fb96dfa166b}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a14e556-c563-4d35-9bc3-b281a7fc889d}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC OA System, !- Name
  {eba6b2c8-3af6-4cd8-a9d5-7cf1eae6bd5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {531485e6-dc96-43fa-b5f8-439c1a45abab}, !- Mixed Air Node Name
  {64ca64f9-21c2-476c-8b68-e353f642f9a5}, !- Outdoor Air Stream Node Name
  {e58ac722-4f56-4532-80e1-2057471de004}, !- Relief Air Stream Node Name
  {73fc7785-2080-48ff-ae92-da5fb090bc9f}; !- Return Air Stream Node Name

OS:Node,
  {6664ddfd-fb0a-40b0-99ce-15cbe4e16e33}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64ca64f9-21c2-476c-8b68-e353f642f9a5}; !- Outlet Port

OS:Connection,
  {64ca64f9-21c2-476c-8b68-e353f642f9a5}, !- Handle
  {6664ddfd-fb0a-40b0-99ce-15cbe4e16e33}, !- Source Object
  3,                                      !- Outlet Port
  {1a14e556-c563-4d35-9bc3-b281a7fc889d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bdc19b08-82b9-4808-8d5b-7c87d6fec1c6}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {e58ac722-4f56-4532-80e1-2057471de004}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e58ac722-4f56-4532-80e1-2057471de004}, !- Handle
  {1a14e556-c563-4d35-9bc3-b281a7fc889d}, !- Source Object
  7,                                      !- Outlet Port
  {bdc19b08-82b9-4808-8d5b-7c87d6fec1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {244c665e-d937-4d54-bf0a-ab991a610b92}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {531485e6-dc96-43fa-b5f8-439c1a45abab}, !- Inlet Port
  {65547a87-6cab-4508-9908-e8f65d1933ea}; !- Outlet Port

OS:Connection,
  {73fc7785-2080-48ff-ae92-da5fb090bc9f}, !- Handle
  {71637665-a6ab-4bb0-9df9-12feacc78e20}, !- Source Object
  3,                                      !- Outlet Port
  {1a14e556-c563-4d35-9bc3-b281a7fc889d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {531485e6-dc96-43fa-b5f8-439c1a45abab}, !- Handle
  {1a14e556-c563-4d35-9bc3-b281a7fc889d}, !- Source Object
  5,                                      !- Outlet Port
  {244c665e-d937-4d54-bf0a-ab991a610b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65547a87-6cab-4508-9908-e8f65d1933ea}, !- Handle
  {244c665e-d937-4d54-bf0a-ab991a610b92}, !- Source Object
  3,                                      !- Outlet Port
  {52eccdcc-93a4-4a03-a5bd-7867ebd3ea4d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {12cdcf59-a8e9-4c84-b16c-61cc38e11e01}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ba6aca48-e729-4570-b5bc-748dfeeaa7d6}, !- Control Zone or Zone List Name
  {57d01be2-30e2-443c-8f17-8cd875857ae0}, !- Cooling Control Zone or Zone List Name
  {7c209dbd-d402-4fbb-a870-4f0d5eb90e34}, !- Heating Control Zone or Zone List Name
  {90251ec1-ddbb-47a0-b46d-765f3c606535}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba6aca48-e729-4570-b5bc-748dfeeaa7d6}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {57d01be2-30e2-443c-8f17-8cd875857ae0}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c209dbd-d402-4fbb-a870-4f0d5eb90e34}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90251ec1-ddbb-47a0-b46d-765f3c606535}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e847232-82d7-4bea-ab01-36fa6230cb4f}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {3ef8ac01-3e35-48b2-be23-636da07b8c35}, !- Air Inlet Node Name
  {97b10264-7c28-4882-a019-3044aad80aa1}, !- Air Outlet Node Name
  0.0924033895351041;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcf76c55-51ec-4a09-a57e-a9e4f9337b26}, !- Handle
  Zone Retail Retail B end_b - Story ground Return Air Node, !- Name
  {a8877eb9-6929-43c7-819b-f9b6093ca98f}, !- Inlet Port
  {5c0c56a2-baca-44ea-b6c0-59ad41f6daf8}; !- Outlet Port

OS:Connection,
  {900e6569-8ecf-4bb7-86ad-e72e4db34df5}, !- Handle
  {f611fccb-f71c-45c8-ae26-a0acfebedc18}, !- Source Object
  3,                                      !- Outlet Port
  {cd79e4d9-a278-4e4b-a420-409a555e00b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8877eb9-6929-43c7-819b-f9b6093ca98f}, !- Handle
  {aabbf9da-963b-4ba8-a187-fbb82016e434}, !- Source Object
  2,                                      !- Outlet Port
  {dcf76c55-51ec-4a09-a57e-a9e4f9337b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0c56a2-baca-44ea-b6c0-59ad41f6daf8}, !- Handle
  {dcf76c55-51ec-4a09-a57e-a9e4f9337b26}, !- Source Object
  3,                                      !- Outlet Port
  {3ab7f2b3-a21e-4f5c-b05c-fb3df3344b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {710c9db9-5e88-4acc-8390-7d5feacade33}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {80bf399b-4368-4c8c-a5d5-7cfb79c06393}, !- Inlet Port
  {3ef8ac01-3e35-48b2-be23-636da07b8c35}; !- Outlet Port

OS:Connection,
  {80bf399b-4368-4c8c-a5d5-7cfb79c06393}, !- Handle
  {52e6cebc-0417-4ba6-ad0b-ffbba5c4dd0f}, !- Source Object
  3,                                      !- Outlet Port
  {710c9db9-5e88-4acc-8390-7d5feacade33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef8ac01-3e35-48b2-be23-636da07b8c35}, !- Handle
  {710c9db9-5e88-4acc-8390-7d5feacade33}, !- Source Object
  3,                                      !- Outlet Port
  {6e847232-82d7-4bea-ab01-36fa6230cb4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97b10264-7c28-4882-a019-3044aad80aa1}, !- Handle
  {6e847232-82d7-4bea-ab01-36fa6230cb4f}, !- Source Object
  4,                                      !- Outlet Port
  {f611fccb-f71c-45c8-ae26-a0acfebedc18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4857ea74-4235-4083-a73e-c845121bc805}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fdcdac05-4149-492b-a1b0-022ac3d3fcde}, !- Availability Schedule
  {d3a4a980-6395-4393-8bb2-b4684ab89d00}, !- Availability Manager List Name
  0.0380170009517975,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75aed851-5253-4690-bd9d-f3d8acc3cfdf}, !- Supply Side Inlet Node Name
  {821a1c8e-2b8c-457f-b88d-c9bf5f32f203}, !- Demand Side Outlet Node Name
  {7d56a4ca-1563-4580-8f6a-bfaf56f36c1d}, !- Demand Side Inlet Node A
  {44894a49-f56a-47dd-aca8-febfc593e9ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c587825-9080-4e78-b672-678eae76d4ee}, !- Demand Mixer Name
  {38e16328-5262-48df-a67e-061a7ea832e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e562ed0-30c7-4de0-9145-1eb83fddc3c8}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {75aed851-5253-4690-bd9d-f3d8acc3cfdf}, !- Inlet Port
  {d19b0414-c975-4dfe-bab0-4000fb9f49b7}; !- Outlet Port

OS:Node,
  {90b4b27c-9e58-475c-8051-eb4ac1f9352f}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {db7f87d7-3822-4324-ae10-bd2c0fc6de00}, !- Inlet Port
  {44894a49-f56a-47dd-aca8-febfc593e9ac}; !- Outlet Port

OS:Connection,
  {75aed851-5253-4690-bd9d-f3d8acc3cfdf}, !- Handle
  {4857ea74-4235-4083-a73e-c845121bc805}, !- Source Object
  9,                                      !- Outlet Port
  {9e562ed0-30c7-4de0-9145-1eb83fddc3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44894a49-f56a-47dd-aca8-febfc593e9ac}, !- Handle
  {90b4b27c-9e58-475c-8051-eb4ac1f9352f}, !- Source Object
  3,                                      !- Outlet Port
  {4857ea74-4235-4083-a73e-c845121bc805}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b1778ec-aea5-4f31-a640-366d91f1835f}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7d56a4ca-1563-4580-8f6a-bfaf56f36c1d}, !- Inlet Port
  {bb78eba2-8db9-4a67-89dc-18e796c645c6}; !- Outlet Port

OS:Node,
  {31a6e5b3-8223-4918-86d0-39c0e341f9fd}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {dd20f8f9-0c63-4e36-8658-6a7bca612ea1}, !- Inlet Port
  {821a1c8e-2b8c-457f-b88d-c9bf5f32f203}; !- Outlet Port

OS:Node,
  {ca32e1fa-dd0f-4f81-b637-d39bf67909ca}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4aacb0ea-bfe8-4cc0-8ddb-387226d9d13b}, !- Inlet Port
  {83c4fab1-c779-4bfc-83b0-506d2a31ff02}; !- Outlet Port

OS:Connection,
  {7d56a4ca-1563-4580-8f6a-bfaf56f36c1d}, !- Handle
  {4857ea74-4235-4083-a73e-c845121bc805}, !- Source Object
  11,                                     !- Outlet Port
  {0b1778ec-aea5-4f31-a640-366d91f1835f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821a1c8e-2b8c-457f-b88d-c9bf5f32f203}, !- Handle
  {31a6e5b3-8223-4918-86d0-39c0e341f9fd}, !- Source Object
  3,                                      !- Outlet Port
  {4857ea74-4235-4083-a73e-c845121bc805}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38e16328-5262-48df-a67e-061a7ea832e8}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {bb78eba2-8db9-4a67-89dc-18e796c645c6}, !- Inlet Node Name
  {5a091226-ebad-4559-84e9-c152fcc84c83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c587825-9080-4e78-b672-678eae76d4ee}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {dd20f8f9-0c63-4e36-8658-6a7bca612ea1}, !- Outlet Node Name
  {4bd02048-6fd8-4bb5-b6cf-0c0ca4dfe332}; !- Inlet Node Name 1

OS:Connection,
  {bb78eba2-8db9-4a67-89dc-18e796c645c6}, !- Handle
  {0b1778ec-aea5-4f31-a640-366d91f1835f}, !- Source Object
  3,                                      !- Outlet Port
  {38e16328-5262-48df-a67e-061a7ea832e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd20f8f9-0c63-4e36-8658-6a7bca612ea1}, !- Handle
  {2c587825-9080-4e78-b672-678eae76d4ee}, !- Source Object
  2,                                      !- Outlet Port
  {31a6e5b3-8223-4918-86d0-39c0e341f9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd691e11-af1e-4651-b000-d86f4da73fc6}, !- Handle
  {4857ea74-4235-4083-a73e-c845121bc805}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0380170009517975,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  541.55,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1015.7,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d3a4a980-6395-4393-8bb2-b4684ab89d00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {2e64f5c2-4b97-4659-8cba-7ddb6f739c5d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {78960fb7-e9d6-4e2f-b665-dc3b4e8442b8}, !- Handle
  Zone Retail Retail C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Control Zone Name
  {90b4b27c-9e58-475c-8051-eb4ac1f9352f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3c31965c-a298-43ce-8d9c-716996b652e7}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1820.10480789111,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {b68bf466-cb86-4d37-a125-b0a5f41cc8a5}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {38c02375-976d-4623-bd64-9e95acf2df5d}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  933.329523898599,                       !- Rated Total Cooling Capacity {W}
  0.704899013015447,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0380170009517975,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {df60e1ae-250f-47d1-9af3-a98aaa34cfd6}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0380170009517975,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7915d3ef-3b04-40af-9111-b6d43c35e153}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37e521c0-1fda-4fd2-ab6f-7ad0f3c7b8d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7915d3ef-3b04-40af-9111-b6d43c35e153}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37e521c0-1fda-4fd2-ab6f-7ad0f3c7b8d0}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bc96140b-79fc-4a3a-85f4-b2d1229652de}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2db462d7-0e93-433b-83ca-3072b3933b80}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {6abb68e3-66d8-40fe-b85e-e3ceb9cc307d}, !- Air Inlet Node Name
  {db7f87d7-3822-4324-ae10-bd2c0fc6de00}, !- Air Outlet Node Name
  {df60e1ae-250f-47d1-9af3-a98aaa34cfd6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2618e214-e6a7-4b66-97c7-3de9bf9800b3}, !- Supply Air Fan Operating Mode Schedule Name
  {3c31965c-a298-43ce-8d9c-716996b652e7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {38c02375-976d-4623-bd64-9e95acf2df5d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b68bf466-cb86-4d37-a125-b0a5f41cc8a5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0380170009517975,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0380170009517975,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {db7f87d7-3822-4324-ae10-bd2c0fc6de00}, !- Handle
  {bc96140b-79fc-4a3a-85f4-b2d1229652de}, !- Source Object
  7,                                      !- Outlet Port
  {90b4b27c-9e58-475c-8051-eb4ac1f9352f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0667b03a-8ffe-417e-a35b-4da21b29415c}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00880248576839834,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0380170009517975,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e1e8e2d-872c-4912-8a0a-f4320117d31f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {917435d2-a895-4d22-a262-4d7d253ced97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {917435d2-a895-4d22-a262-4d7d253ced97}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4f44a44-57c3-444e-9b2f-218b9bcb10b9}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC OA System, !- Name
  {0667b03a-8ffe-417e-a35b-4da21b29415c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {607f46cd-fefc-47e6-8fd4-9f9b97e1d5fb}, !- Mixed Air Node Name
  {56989715-12b7-4ec9-b040-9975b560c5df}, !- Outdoor Air Stream Node Name
  {dcd5a889-7ae9-4277-b294-cddd40c22742}, !- Relief Air Stream Node Name
  {d19b0414-c975-4dfe-bab0-4000fb9f49b7}; !- Return Air Stream Node Name

OS:Node,
  {b6b5e42c-bde9-4cbb-be25-c13e0ee2a7be}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {56989715-12b7-4ec9-b040-9975b560c5df}; !- Outlet Port

OS:Connection,
  {56989715-12b7-4ec9-b040-9975b560c5df}, !- Handle
  {b6b5e42c-bde9-4cbb-be25-c13e0ee2a7be}, !- Source Object
  3,                                      !- Outlet Port
  {e4f44a44-57c3-444e-9b2f-218b9bcb10b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81780dd0-914d-4227-ac69-e1b717eda791}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Relief Air Node, !- Name
  {dcd5a889-7ae9-4277-b294-cddd40c22742}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcd5a889-7ae9-4277-b294-cddd40c22742}, !- Handle
  {e4f44a44-57c3-444e-9b2f-218b9bcb10b9}, !- Source Object
  7,                                      !- Outlet Port
  {81780dd0-914d-4227-ac69-e1b717eda791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4655ffa-6555-4cbd-b921-58c42480d0a9}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {607f46cd-fefc-47e6-8fd4-9f9b97e1d5fb}, !- Inlet Port
  {6abb68e3-66d8-40fe-b85e-e3ceb9cc307d}; !- Outlet Port

OS:Connection,
  {d19b0414-c975-4dfe-bab0-4000fb9f49b7}, !- Handle
  {9e562ed0-30c7-4de0-9145-1eb83fddc3c8}, !- Source Object
  3,                                      !- Outlet Port
  {e4f44a44-57c3-444e-9b2f-218b9bcb10b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {607f46cd-fefc-47e6-8fd4-9f9b97e1d5fb}, !- Handle
  {e4f44a44-57c3-444e-9b2f-218b9bcb10b9}, !- Source Object
  5,                                      !- Outlet Port
  {f4655ffa-6555-4cbd-b921-58c42480d0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6abb68e3-66d8-40fe-b85e-e3ceb9cc307d}, !- Handle
  {f4655ffa-6555-4cbd-b921-58c42480d0a9}, !- Source Object
  3,                                      !- Outlet Port
  {bc96140b-79fc-4a3a-85f4-b2d1229652de}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2e64f5c2-4b97-4659-8cba-7ddb6f739c5d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b796bf2-b0e8-420d-b5c8-3f7d4a8a5d6f}, !- Control Zone or Zone List Name
  {650937e0-462c-42fc-8e52-5fa454bf4a23}, !- Cooling Control Zone or Zone List Name
  {98c32325-2b22-4d57-b865-faa3ccd2b7cf}, !- Heating Control Zone or Zone List Name
  {929952fc-fef5-45ef-9e16-56fd6cd29907}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b796bf2-b0e8-420d-b5c8-3f7d4a8a5d6f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {650937e0-462c-42fc-8e52-5fa454bf4a23}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {98c32325-2b22-4d57-b865-faa3ccd2b7cf}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {929952fc-fef5-45ef-9e16-56fd6cd29907}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca1bf12e-9ccc-429f-9668-44de98a6fda5}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {e83bf423-388c-44e4-882e-394582bc2c32}, !- Air Inlet Node Name
  {4aacb0ea-bfe8-4cc0-8ddb-387226d9d13b}, !- Air Outlet Node Name
  0.0380170009517975;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {657ced06-8d3e-49dd-85d4-efa97c305dbb}, !- Handle
  Zone Retail Retail C  - Story ground Return Air Node, !- Name
  {31b21b1d-ffc3-4a82-af88-4ed04255bf6b}, !- Inlet Port
  {4bd02048-6fd8-4bb5-b6cf-0c0ca4dfe332}; !- Outlet Port

OS:Connection,
  {83c4fab1-c779-4bfc-83b0-506d2a31ff02}, !- Handle
  {ca32e1fa-dd0f-4f81-b637-d39bf67909ca}, !- Source Object
  3,                                      !- Outlet Port
  {88d38109-04a1-469d-bd63-8ede06f80812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b21b1d-ffc3-4a82-af88-4ed04255bf6b}, !- Handle
  {50b48bd3-e788-4f03-92c9-9cbbb82a2bb8}, !- Source Object
  2,                                      !- Outlet Port
  {657ced06-8d3e-49dd-85d4-efa97c305dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd02048-6fd8-4bb5-b6cf-0c0ca4dfe332}, !- Handle
  {657ced06-8d3e-49dd-85d4-efa97c305dbb}, !- Source Object
  3,                                      !- Outlet Port
  {2c587825-9080-4e78-b672-678eae76d4ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e89ec88-5e04-491d-aea2-0bc638f56273}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a091226-ebad-4559-84e9-c152fcc84c83}, !- Inlet Port
  {e83bf423-388c-44e4-882e-394582bc2c32}; !- Outlet Port

OS:Connection,
  {5a091226-ebad-4559-84e9-c152fcc84c83}, !- Handle
  {38e16328-5262-48df-a67e-061a7ea832e8}, !- Source Object
  3,                                      !- Outlet Port
  {6e89ec88-5e04-491d-aea2-0bc638f56273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83bf423-388c-44e4-882e-394582bc2c32}, !- Handle
  {6e89ec88-5e04-491d-aea2-0bc638f56273}, !- Source Object
  3,                                      !- Outlet Port
  {ca1bf12e-9ccc-429f-9668-44de98a6fda5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aacb0ea-bfe8-4cc0-8ddb-387226d9d13b}, !- Handle
  {ca1bf12e-9ccc-429f-9668-44de98a6fda5}, !- Source Object
  4,                                      !- Outlet Port
  {ca32e1fa-dd0f-4f81-b637-d39bf67909ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3b98b878-f966-492e-a8f4-7821f0b61171}, !- Availability Schedule
  {79074e8b-aff8-44a0-96f5-fa443a72160f}, !- Availability Manager List Name
  0.142789012932082,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {249da305-4c98-4939-9a04-8d16dc612895}, !- Supply Side Inlet Node Name
  {5cd837f7-d225-4888-8350-e4ca150ececf}, !- Demand Side Outlet Node Name
  {671b474f-3172-421d-9f75-b29a7eb772a9}, !- Demand Side Inlet Node A
  {37cd2af1-09fc-4d22-bedd-922a17071959}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ee66293-d15f-4f2a-9358-c8640717602c}, !- Demand Mixer Name
  {478f136e-3633-4a87-9394-dcfa430c47fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93aa11d1-4f5d-49d4-8dec-fe8c5300b7c3}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {249da305-4c98-4939-9a04-8d16dc612895}, !- Inlet Port
  {8cb163be-e5b8-406c-8ad6-5e67fc919573}; !- Outlet Port

OS:Node,
  {6b8fd3a3-cfa6-4f95-8c0c-dbcce4c759cc}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9e5f5678-700e-45e2-92f5-bdf9f9825203}, !- Inlet Port
  {37cd2af1-09fc-4d22-bedd-922a17071959}; !- Outlet Port

OS:Connection,
  {249da305-4c98-4939-9a04-8d16dc612895}, !- Handle
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- Source Object
  9,                                      !- Outlet Port
  {93aa11d1-4f5d-49d4-8dec-fe8c5300b7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cd2af1-09fc-4d22-bedd-922a17071959}, !- Handle
  {6b8fd3a3-cfa6-4f95-8c0c-dbcce4c759cc}, !- Source Object
  3,                                      !- Outlet Port
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5cd2a7ce-f6d3-43b0-962c-0555304f5e3b}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {671b474f-3172-421d-9f75-b29a7eb772a9}, !- Inlet Port
  {de0f8297-d5cc-4a56-b0ae-c076539c16a8}; !- Outlet Port

OS:Node,
  {ef11cd4e-9924-45c5-8eed-1c1778a73e41}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {5e5bd365-afbf-4697-8da1-9794034f3ea1}, !- Inlet Port
  {5cd837f7-d225-4888-8350-e4ca150ececf}; !- Outlet Port

OS:Node,
  {da8eed07-33d4-46b0-8da6-2783b71bcda4}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d58b93ae-a934-4d3d-9776-6d00989a3ae1}, !- Inlet Port
  {9eb006a4-077c-4563-ba45-4af2590064dd}; !- Outlet Port

OS:Connection,
  {671b474f-3172-421d-9f75-b29a7eb772a9}, !- Handle
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- Source Object
  11,                                     !- Outlet Port
  {5cd2a7ce-f6d3-43b0-962c-0555304f5e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd837f7-d225-4888-8350-e4ca150ececf}, !- Handle
  {ef11cd4e-9924-45c5-8eed-1c1778a73e41}, !- Source Object
  3,                                      !- Outlet Port
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {478f136e-3633-4a87-9394-dcfa430c47fc}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {de0f8297-d5cc-4a56-b0ae-c076539c16a8}, !- Inlet Node Name
  {a262779a-f121-464e-8c08-94e893818e92}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ee66293-d15f-4f2a-9358-c8640717602c}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5e5bd365-afbf-4697-8da1-9794034f3ea1}, !- Outlet Node Name
  {165f4c0c-5e3f-4a52-85ca-673545cf1501}; !- Inlet Node Name 1

OS:Connection,
  {de0f8297-d5cc-4a56-b0ae-c076539c16a8}, !- Handle
  {5cd2a7ce-f6d3-43b0-962c-0555304f5e3b}, !- Source Object
  3,                                      !- Outlet Port
  {478f136e-3633-4a87-9394-dcfa430c47fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5bd365-afbf-4697-8da1-9794034f3ea1}, !- Handle
  {9ee66293-d15f-4f2a-9358-c8640717602c}, !- Source Object
  2,                                      !- Outlet Port
  {ef11cd4e-9924-45c5-8eed-1c1778a73e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e48902e9-cdf8-40e2-8802-cef44eb9672c}, !- Handle
  {61d46d03-0dd4-47bf-9b3c-6542a4512240}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.142789012932082,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2049.29,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4790.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79074e8b-aff8-44a0-96f5-fa443a72160f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {c3ab2dca-4754-49f7-8b12-b102b7a871a9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {90c0a32e-2183-4890-a4e6-b9611392a070}, !- Handle
  Zone Retail Retail C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Control Zone Name
  {6b8fd3a3-cfa6-4f95-8c0c-dbcce4c759cc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {608f4d5a-e972-4cd0-a86b-e080ebe97932}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6775.32948029809,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {e78f7072-cacf-420b-b87d-47ae5b74696b}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {abd1652d-b270-4377-ab88-ca785e71967c}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  3545.7912324828,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.142789012932082,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {43edce2e-4910-423d-a04c-c968eeaffa8d}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.142789012932082,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0411dde1-fc40-47f2-bfd3-f75713fa66b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b969c36-22ad-4941-ad1d-74eb9e191304}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0411dde1-fc40-47f2-bfd3-f75713fa66b9}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b969c36-22ad-4941-ad1d-74eb9e191304}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {264ad452-a7b5-49bc-99ba-059858252b51}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {14eb824d-0e54-4d06-9493-5648792487d1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {73feb50b-fc8a-4cbb-a136-2fac826140a0}, !- Air Inlet Node Name
  {9e5f5678-700e-45e2-92f5-bdf9f9825203}, !- Air Outlet Node Name
  {43edce2e-4910-423d-a04c-c968eeaffa8d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a1cdef19-be44-4531-9e26-4253fd7d7b6f}, !- Supply Air Fan Operating Mode Schedule Name
  {608f4d5a-e972-4cd0-a86b-e080ebe97932}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {abd1652d-b270-4377-ab88-ca785e71967c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e78f7072-cacf-420b-b87d-47ae5b74696b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.142789012932082,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.142789012932082,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e5f5678-700e-45e2-92f5-bdf9f9825203}, !- Handle
  {264ad452-a7b5-49bc-99ba-059858252b51}, !- Source Object
  7,                                      !- Outlet Port
  {6b8fd3a3-cfa6-4f95-8c0c-dbcce4c759cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {58ab338e-c60d-4c49-9506-1782c6015f53}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.142789012932082,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd4e16cf-e873-49d7-96f4-19365cbd6d8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {052d320a-f3a5-4ac6-a5b2-8b9783c71c79}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {052d320a-f3a5-4ac6-a5b2-8b9783c71c79}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed6b8727-131b-46dd-a15d-54a30d8b4e24}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC OA System, !- Name
  {58ab338e-c60d-4c49-9506-1782c6015f53}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2aa059be-f920-4d2e-bbee-b63d35707791}, !- Mixed Air Node Name
  {b54be12c-4908-4f46-817e-e1b6c93f4b01}, !- Outdoor Air Stream Node Name
  {e1b12c05-abd0-4ffa-a31d-cd44cec659b3}, !- Relief Air Stream Node Name
  {8cb163be-e5b8-406c-8ad6-5e67fc919573}; !- Return Air Stream Node Name

OS:Node,
  {5cb64305-856f-41a5-b0ec-90f64c9069f8}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b54be12c-4908-4f46-817e-e1b6c93f4b01}; !- Outlet Port

OS:Connection,
  {b54be12c-4908-4f46-817e-e1b6c93f4b01}, !- Handle
  {5cb64305-856f-41a5-b0ec-90f64c9069f8}, !- Source Object
  3,                                      !- Outlet Port
  {ed6b8727-131b-46dd-a15d-54a30d8b4e24}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5fedce3-8dd5-4d42-b205-14103283fc98}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {e1b12c05-abd0-4ffa-a31d-cd44cec659b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b12c05-abd0-4ffa-a31d-cd44cec659b3}, !- Handle
  {ed6b8727-131b-46dd-a15d-54a30d8b4e24}, !- Source Object
  7,                                      !- Outlet Port
  {b5fedce3-8dd5-4d42-b205-14103283fc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5da8ba4a-887b-4d60-b0b3-09464dfb64af}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {2aa059be-f920-4d2e-bbee-b63d35707791}, !- Inlet Port
  {73feb50b-fc8a-4cbb-a136-2fac826140a0}; !- Outlet Port

OS:Connection,
  {8cb163be-e5b8-406c-8ad6-5e67fc919573}, !- Handle
  {93aa11d1-4f5d-49d4-8dec-fe8c5300b7c3}, !- Source Object
  3,                                      !- Outlet Port
  {ed6b8727-131b-46dd-a15d-54a30d8b4e24}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2aa059be-f920-4d2e-bbee-b63d35707791}, !- Handle
  {ed6b8727-131b-46dd-a15d-54a30d8b4e24}, !- Source Object
  5,                                      !- Outlet Port
  {5da8ba4a-887b-4d60-b0b3-09464dfb64af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73feb50b-fc8a-4cbb-a136-2fac826140a0}, !- Handle
  {5da8ba4a-887b-4d60-b0b3-09464dfb64af}, !- Source Object
  3,                                      !- Outlet Port
  {264ad452-a7b5-49bc-99ba-059858252b51}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3ab2dca-4754-49f7-8b12-b102b7a871a9}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fd3f4b6c-4906-46ea-b320-2ebc1f6ffa86}, !- Control Zone or Zone List Name
  {860aee14-0eba-43c1-a523-06d8cd339570}, !- Cooling Control Zone or Zone List Name
  {dfe79961-677d-49e3-adfc-dd45906992b6}, !- Heating Control Zone or Zone List Name
  {c3a7c9d7-5e54-44ec-91db-07f3a22595da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd3f4b6c-4906-46ea-b320-2ebc1f6ffa86}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {860aee14-0eba-43c1-a523-06d8cd339570}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dfe79961-677d-49e3-adfc-dd45906992b6}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3a7c9d7-5e54-44ec-91db-07f3a22595da}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66641902-67a3-4ca2-855a-f323c3b3ce38}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {9aaff324-841f-4126-8824-8df10bb94498}, !- Air Inlet Node Name
  {d58b93ae-a934-4d3d-9776-6d00989a3ae1}, !- Air Outlet Node Name
  0.142789012932082;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a017d80c-a901-46ea-bbbf-fa66bb20453e}, !- Handle
  Zone Retail Retail C end_a - Story ground Return Air Node, !- Name
  {54ca884e-4edf-413b-8080-29bac3fba843}, !- Inlet Port
  {165f4c0c-5e3f-4a52-85ca-673545cf1501}; !- Outlet Port

OS:Connection,
  {9eb006a4-077c-4563-ba45-4af2590064dd}, !- Handle
  {da8eed07-33d4-46b0-8da6-2783b71bcda4}, !- Source Object
  3,                                      !- Outlet Port
  {d93a247e-5ecf-4833-b741-5d6a1897cbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ca884e-4edf-413b-8080-29bac3fba843}, !- Handle
  {2a60f649-641d-4967-aa56-50545a6e519f}, !- Source Object
  2,                                      !- Outlet Port
  {a017d80c-a901-46ea-bbbf-fa66bb20453e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165f4c0c-5e3f-4a52-85ca-673545cf1501}, !- Handle
  {a017d80c-a901-46ea-bbbf-fa66bb20453e}, !- Source Object
  3,                                      !- Outlet Port
  {9ee66293-d15f-4f2a-9358-c8640717602c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8094452f-7e1f-411d-b664-bba034604eb9}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a262779a-f121-464e-8c08-94e893818e92}, !- Inlet Port
  {9aaff324-841f-4126-8824-8df10bb94498}; !- Outlet Port

OS:Connection,
  {a262779a-f121-464e-8c08-94e893818e92}, !- Handle
  {478f136e-3633-4a87-9394-dcfa430c47fc}, !- Source Object
  3,                                      !- Outlet Port
  {8094452f-7e1f-411d-b664-bba034604eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aaff324-841f-4126-8824-8df10bb94498}, !- Handle
  {8094452f-7e1f-411d-b664-bba034604eb9}, !- Source Object
  3,                                      !- Outlet Port
  {66641902-67a3-4ca2-855a-f323c3b3ce38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d58b93ae-a934-4d3d-9776-6d00989a3ae1}, !- Handle
  {66641902-67a3-4ca2-855a-f323c3b3ce38}, !- Source Object
  4,                                      !- Outlet Port
  {da8eed07-33d4-46b0-8da6-2783b71bcda4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fbf60569-2aaa-4ce0-9abc-4201b9d9b199}, !- Availability Schedule
  {ca8b249c-3d42-4dfa-8567-37d08bf2dc22}, !- Availability Manager List Name
  0.137318545548482,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4df204e-7a27-4c25-b110-ffaa138e5263}, !- Supply Side Inlet Node Name
  {4d836b9f-92e6-42af-aea3-a5e6d1153cfa}, !- Demand Side Outlet Node Name
  {aaadbd14-37af-4b5b-92ae-e0e34043889d}, !- Demand Side Inlet Node A
  {ab918b59-a112-4e8b-824f-3c2f6fe2f137}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a036dfa9-2334-4a17-9425-b0f2d21a2e1a}, !- Demand Mixer Name
  {89ebcbf0-881d-464d-a97a-19f867d751df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b515c447-24d2-4c39-a499-397d38a7298c}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e4df204e-7a27-4c25-b110-ffaa138e5263}, !- Inlet Port
  {cfcf560f-1d5e-4932-8482-a6d53fe2ffd6}; !- Outlet Port

OS:Node,
  {9de5d47a-316e-4229-b1b9-6a277b4dcdcc}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a37f7dbf-be8b-4409-ba66-fa13d89314ba}, !- Inlet Port
  {ab918b59-a112-4e8b-824f-3c2f6fe2f137}; !- Outlet Port

OS:Connection,
  {e4df204e-7a27-4c25-b110-ffaa138e5263}, !- Handle
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- Source Object
  9,                                      !- Outlet Port
  {b515c447-24d2-4c39-a499-397d38a7298c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab918b59-a112-4e8b-824f-3c2f6fe2f137}, !- Handle
  {9de5d47a-316e-4229-b1b9-6a277b4dcdcc}, !- Source Object
  3,                                      !- Outlet Port
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71c8538d-68b2-477f-85ac-cefca9b9f3dd}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {aaadbd14-37af-4b5b-92ae-e0e34043889d}, !- Inlet Port
  {595f1811-75ef-4465-9f39-83f15cd3734d}; !- Outlet Port

OS:Node,
  {f81e62c3-9652-4880-83b7-d22c1ed09b67}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8f0e5bd5-7e38-4fd8-9404-388a32f923f8}, !- Inlet Port
  {4d836b9f-92e6-42af-aea3-a5e6d1153cfa}; !- Outlet Port

OS:Node,
  {b4dc79d4-74e4-46ab-b865-80b388e5df40}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {772f44ae-50b9-4e54-9792-164ae6b0d560}, !- Inlet Port
  {ac3c30f2-d177-40ec-bed9-ce9b3a021f50}; !- Outlet Port

OS:Connection,
  {aaadbd14-37af-4b5b-92ae-e0e34043889d}, !- Handle
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- Source Object
  11,                                     !- Outlet Port
  {71c8538d-68b2-477f-85ac-cefca9b9f3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d836b9f-92e6-42af-aea3-a5e6d1153cfa}, !- Handle
  {f81e62c3-9652-4880-83b7-d22c1ed09b67}, !- Source Object
  3,                                      !- Outlet Port
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89ebcbf0-881d-464d-a97a-19f867d751df}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {595f1811-75ef-4465-9f39-83f15cd3734d}, !- Inlet Node Name
  {43d6314f-ed3c-43e9-99c3-58f8bbf865eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a036dfa9-2334-4a17-9425-b0f2d21a2e1a}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {8f0e5bd5-7e38-4fd8-9404-388a32f923f8}, !- Outlet Node Name
  {cdac30e7-76e9-4cd5-a8b3-8b02e75c9a7a}; !- Inlet Node Name 1

OS:Connection,
  {595f1811-75ef-4465-9f39-83f15cd3734d}, !- Handle
  {71c8538d-68b2-477f-85ac-cefca9b9f3dd}, !- Source Object
  3,                                      !- Outlet Port
  {89ebcbf0-881d-464d-a97a-19f867d751df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0e5bd5-7e38-4fd8-9404-388a32f923f8}, !- Handle
  {a036dfa9-2334-4a17-9425-b0f2d21a2e1a}, !- Source Object
  2,                                      !- Outlet Port
  {f81e62c3-9652-4880-83b7-d22c1ed09b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ce9a298-1471-43df-9063-f90d8acc08a1}, !- Handle
  {44f6260f-33aa-4830-853a-a5474b731b6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.137318545548482,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1927.34,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4812.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ca8b249c-3d42-4dfa-8567-37d08bf2dc22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {0e6e5c47-2575-4b4e-803b-001b7642cd56}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {56f88298-f649-46db-91f0-6482239b4324}, !- Handle
  Zone Retail Retail C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Control Zone Name
  {9de5d47a-316e-4229-b1b9-6a277b4dcdcc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4d172428-03cd-4bef-a5d6-a532f72f10d8}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6578.12857206081,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {ec6541f0-5760-4299-bf2b-8ff8034bb99c}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC No Heat, !- Name
  {87d0fb1d-3741-4e39-9cf9-dca7bd256a34}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fe5b40b0-70be-44e1-93a4-afa19df7a6da}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  3357.53780366579,                       !- Rated Total Cooling Capacity {W}
  0.7059087888439,                        !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.137318545548482,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b117455d-b47d-45bd-af59-e1789bb9f28d}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.137318545548482,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b862427-6ba6-42ab-bece-db85b261b999}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f887b989-54dd-4101-ada7-319f5aebf670}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b862427-6ba6-42ab-bece-db85b261b999}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f887b989-54dd-4101-ada7-319f5aebf670}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5db52693-e6a1-4770-930c-5b55a48a5fec}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f189a759-c62b-411e-9053-7b49987c4a1e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {d4b3a713-6669-4087-8268-b83e236fb814}, !- Air Inlet Node Name
  {a37f7dbf-be8b-4409-ba66-fa13d89314ba}, !- Air Outlet Node Name
  {b117455d-b47d-45bd-af59-e1789bb9f28d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {890c575d-011e-4b45-af7a-779a2297c34f}, !- Supply Air Fan Operating Mode Schedule Name
  {4d172428-03cd-4bef-a5d6-a532f72f10d8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fe5b40b0-70be-44e1-93a4-afa19df7a6da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ec6541f0-5760-4299-bf2b-8ff8034bb99c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.137318545548482,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.137318545548482,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a37f7dbf-be8b-4409-ba66-fa13d89314ba}, !- Handle
  {5db52693-e6a1-4770-930c-5b55a48a5fec}, !- Source Object
  7,                                      !- Outlet Port
  {9de5d47a-316e-4229-b1b9-6a277b4dcdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5fdee736-0c91-40a7-a2b6-4c1d1d5a3d87}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.137318545548482,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {307d3d91-00e8-4cf9-99a8-4169d67dc045}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8bf2f1f2-2070-451a-992e-438b8eed308d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8bf2f1f2-2070-451a-992e-438b8eed308d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b6b3da6-f919-4605-bbd6-1c19d874ecd4}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC OA System, !- Name
  {5fdee736-0c91-40a7-a2b6-4c1d1d5a3d87}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4de2d51d-9241-456c-a4df-dee859aacf40}, !- Mixed Air Node Name
  {fc9dac49-ba07-4cea-9e2e-00ded7f7f892}, !- Outdoor Air Stream Node Name
  {2d2f2cda-b385-4841-bffe-fd5141302050}, !- Relief Air Stream Node Name
  {cfcf560f-1d5e-4932-8482-a6d53fe2ffd6}; !- Return Air Stream Node Name

OS:Node,
  {8a03a258-1249-421d-ab66-ad9560ae20b5}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc9dac49-ba07-4cea-9e2e-00ded7f7f892}; !- Outlet Port

OS:Connection,
  {fc9dac49-ba07-4cea-9e2e-00ded7f7f892}, !- Handle
  {8a03a258-1249-421d-ab66-ad9560ae20b5}, !- Source Object
  3,                                      !- Outlet Port
  {1b6b3da6-f919-4605-bbd6-1c19d874ecd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19ef3e93-d8f3-4ff6-a390-1fe49ef72302}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {2d2f2cda-b385-4841-bffe-fd5141302050}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d2f2cda-b385-4841-bffe-fd5141302050}, !- Handle
  {1b6b3da6-f919-4605-bbd6-1c19d874ecd4}, !- Source Object
  7,                                      !- Outlet Port
  {19ef3e93-d8f3-4ff6-a390-1fe49ef72302}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6d60702-77dd-41f5-9c1d-e72fc5c588ae}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {4de2d51d-9241-456c-a4df-dee859aacf40}, !- Inlet Port
  {d4b3a713-6669-4087-8268-b83e236fb814}; !- Outlet Port

OS:Connection,
  {cfcf560f-1d5e-4932-8482-a6d53fe2ffd6}, !- Handle
  {b515c447-24d2-4c39-a499-397d38a7298c}, !- Source Object
  3,                                      !- Outlet Port
  {1b6b3da6-f919-4605-bbd6-1c19d874ecd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4de2d51d-9241-456c-a4df-dee859aacf40}, !- Handle
  {1b6b3da6-f919-4605-bbd6-1c19d874ecd4}, !- Source Object
  5,                                      !- Outlet Port
  {b6d60702-77dd-41f5-9c1d-e72fc5c588ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b3a713-6669-4087-8268-b83e236fb814}, !- Handle
  {b6d60702-77dd-41f5-9c1d-e72fc5c588ae}, !- Source Object
  3,                                      !- Outlet Port
  {5db52693-e6a1-4770-930c-5b55a48a5fec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0e6e5c47-2575-4b4e-803b-001b7642cd56}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {38125a7c-4981-4d5e-b9f5-d59cca0792cf}, !- Control Zone or Zone List Name
  {63cb0ae2-8dde-4ff8-ae4c-5d214a5dc0f2}, !- Cooling Control Zone or Zone List Name
  {398bad32-2d92-4039-bd9f-e07d28713c30}, !- Heating Control Zone or Zone List Name
  {ef268670-82b3-4d2f-a35f-db99568615e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38125a7c-4981-4d5e-b9f5-d59cca0792cf}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {63cb0ae2-8dde-4ff8-ae4c-5d214a5dc0f2}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {398bad32-2d92-4039-bd9f-e07d28713c30}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef268670-82b3-4d2f-a35f-db99568615e0}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2282c59c-ce51-4e83-b8a0-20f5e7b1a7ad}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Diffuser, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {a7355109-067c-416d-b99a-7a84bb367fd2}, !- Air Inlet Node Name
  {772f44ae-50b9-4e54-9792-164ae6b0d560}, !- Air Outlet Node Name
  0.137318545548482;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1662198-6e13-4c84-8ee7-5e976eee1afa}, !- Handle
  Zone Retail Retail C end_b - Story ground Return Air Node, !- Name
  {23c3ca04-bcf4-41f0-8b0b-4519c25ad003}, !- Inlet Port
  {cdac30e7-76e9-4cd5-a8b3-8b02e75c9a7a}; !- Outlet Port

OS:Connection,
  {ac3c30f2-d177-40ec-bed9-ce9b3a021f50}, !- Handle
  {b4dc79d4-74e4-46ab-b865-80b388e5df40}, !- Source Object
  3,                                      !- Outlet Port
  {20957647-6268-4b93-86db-65a105d6d398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c3ca04-bcf4-41f0-8b0b-4519c25ad003}, !- Handle
  {51653100-902c-4c41-8a5d-fbd28f4010e1}, !- Source Object
  2,                                      !- Outlet Port
  {e1662198-6e13-4c84-8ee7-5e976eee1afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdac30e7-76e9-4cd5-a8b3-8b02e75c9a7a}, !- Handle
  {e1662198-6e13-4c84-8ee7-5e976eee1afa}, !- Source Object
  3,                                      !- Outlet Port
  {a036dfa9-2334-4a17-9425-b0f2d21a2e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a74f859-d8a1-4cf5-bfd4-b550715b6da1}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {43d6314f-ed3c-43e9-99c3-58f8bbf865eb}, !- Inlet Port
  {a7355109-067c-416d-b99a-7a84bb367fd2}; !- Outlet Port

OS:Connection,
  {43d6314f-ed3c-43e9-99c3-58f8bbf865eb}, !- Handle
  {89ebcbf0-881d-464d-a97a-19f867d751df}, !- Source Object
  3,                                      !- Outlet Port
  {3a74f859-d8a1-4cf5-bfd4-b550715b6da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7355109-067c-416d-b99a-7a84bb367fd2}, !- Handle
  {3a74f859-d8a1-4cf5-bfd4-b550715b6da1}, !- Source Object
  3,                                      !- Outlet Port
  {2282c59c-ce51-4e83-b8a0-20f5e7b1a7ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {772f44ae-50b9-4e54-9792-164ae6b0d560}, !- Handle
  {2282c59c-ce51-4e83-b8a0-20f5e7b1a7ad}, !- Source Object
  4,                                      !- Outlet Port
  {b4dc79d4-74e4-46ab-b865-80b388e5df40}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f2f5fd0c-86f1-49c6-8f3c-c6081196feb2}, !- Handle
  Zone Retail Entry A  - Story ground UnitHeater Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00297116982451223,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b42cf673-6a0e-4033-b0ad-957c5f5d7a40}, !- Handle
  Zone Retail Entry A  - Story ground UnitHeater Gas Htg Coil 0kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  108.654148568091,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {45373da0-8dc4-4be6-b1c1-2bfe1fd72872}, !- Handle
  Zone Retail Entry A  - Story ground Unit Heater, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {40cf3cf6-d1fa-46bd-aa04-49d577f7d2bd}, !- Air Inlet Node Name
  {602b554c-5c97-4d71-8d0d-fc62f524375c}, !- Air Outlet Node Name
  {f2f5fd0c-86f1-49c6-8f3c-c6081196feb2}, !- Supply Air Fan Name
  0.00297116982451223,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b42cf673-6a0e-4033-b0ad-957c5f5d7a40}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {460e19ce-c6f1-48f5-a643-cb0f2d138f56}, !- Handle
  Zone Retail Entry A  - Story ground Unit Heater Inlet Air Node, !- Name
  {7be1de61-5d17-4aff-ad07-cbbc72a1f90a}, !- Inlet Port
  {40cf3cf6-d1fa-46bd-aa04-49d577f7d2bd}; !- Outlet Port

OS:Connection,
  {7be1de61-5d17-4aff-ad07-cbbc72a1f90a}, !- Handle
  {5e83c8fa-4e01-4b0c-8b73-af726be946d0}, !- Source Object
  2,                                      !- Outlet Port
  {460e19ce-c6f1-48f5-a643-cb0f2d138f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cf3cf6-d1fa-46bd-aa04-49d577f7d2bd}, !- Handle
  {460e19ce-c6f1-48f5-a643-cb0f2d138f56}, !- Source Object
  3,                                      !- Outlet Port
  {45373da0-8dc4-4be6-b1c1-2bfe1fd72872}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {150052a1-4f56-46b4-b58c-9775cf657acb}, !- Handle
  Zone Retail Entry A  - Story ground Unit Heater Outlet Air Node, !- Name
  {602b554c-5c97-4d71-8d0d-fc62f524375c}, !- Inlet Port
  {0ee7a14c-e5df-4bb5-a4dc-3394d0c40871}; !- Outlet Port

OS:Connection,
  {0ee7a14c-e5df-4bb5-a4dc-3394d0c40871}, !- Handle
  {150052a1-4f56-46b4-b58c-9775cf657acb}, !- Source Object
  3,                                      !- Outlet Port
  {8873ccbb-9e5f-439a-9e01-a014b0fdd28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602b554c-5c97-4d71-8d0d-fc62f524375c}, !- Handle
  {45373da0-8dc4-4be6-b1c1-2bfe1fd72872}, !- Source Object
  4,                                      !- Outlet Port
  {150052a1-4f56-46b4-b58c-9775cf657acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f2e649ac-5cd5-4d98-8c67-306c5a244ee2}, !- Handle
  Zone Retail Entry B  - Story ground UnitHeater Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00116640937996656,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {280a4526-93e4-4ae8-85f4-fbcf87384da7}, !- Handle
  Zone Retail Entry B  - Story ground UnitHeater Gas Htg Coil 0kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  42.6539145716156,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {71d7e872-c357-4627-a904-192f0ffaa02f}, !- Handle
  Zone Retail Entry B  - Story ground Unit Heater, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {b9a9b79a-11a2-4e8a-b117-669849dfcb8a}, !- Air Inlet Node Name
  {69c459a2-b01f-4a74-8aec-4d61d9055375}, !- Air Outlet Node Name
  {f2e649ac-5cd5-4d98-8c67-306c5a244ee2}, !- Supply Air Fan Name
  0.00116640937996656,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {280a4526-93e4-4ae8-85f4-fbcf87384da7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c7935658-2f82-4cd2-8bd3-50a2fd8a4c6c}, !- Handle
  Zone Retail Entry B  - Story ground Unit Heater Inlet Air Node, !- Name
  {6cfb31a0-c641-4cb8-b67f-555ebc1256ad}, !- Inlet Port
  {b9a9b79a-11a2-4e8a-b117-669849dfcb8a}; !- Outlet Port

OS:Connection,
  {6cfb31a0-c641-4cb8-b67f-555ebc1256ad}, !- Handle
  {4a2ca7cf-c265-4055-8217-e887e9b78613}, !- Source Object
  2,                                      !- Outlet Port
  {c7935658-2f82-4cd2-8bd3-50a2fd8a4c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a9b79a-11a2-4e8a-b117-669849dfcb8a}, !- Handle
  {c7935658-2f82-4cd2-8bd3-50a2fd8a4c6c}, !- Source Object
  3,                                      !- Outlet Port
  {71d7e872-c357-4627-a904-192f0ffaa02f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67191d29-8265-437a-8eb2-0210ed322260}, !- Handle
  Zone Retail Entry B  - Story ground Unit Heater Outlet Air Node, !- Name
  {69c459a2-b01f-4a74-8aec-4d61d9055375}, !- Inlet Port
  {0f194369-b386-44c2-b0f0-538efc9f010c}; !- Outlet Port

OS:Connection,
  {0f194369-b386-44c2-b0f0-538efc9f010c}, !- Handle
  {67191d29-8265-437a-8eb2-0210ed322260}, !- Source Object
  3,                                      !- Outlet Port
  {140d7d1e-ff22-4ab3-af22-2baeb792ffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c459a2-b01f-4a74-8aec-4d61d9055375}, !- Handle
  {71d7e872-c357-4627-a904-192f0ffaa02f}, !- Source Object
  4,                                      !- Outlet Port
  {67191d29-8265-437a-8eb2-0210ed322260}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3bc4c747-d7f9-4725-8c48-65bc27c4310b}, !- Handle
  Zone Retail Entry C  - Story ground UnitHeater Fan, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00296995289515306,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5af50dd4-e3b6-4e14-9a48-7992892c47fd}, !- Handle
  Zone Retail Entry C  - Story ground UnitHeater Gas Htg Coil 0kBtu/hr 0.8 Thermal Eff, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  108.60964628762,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {b1a73c72-de97-44a3-9549-7ca5015c5b3e}, !- Handle
  Zone Retail Entry C  - Story ground Unit Heater, !- Name
  {5459996a-30a5-466e-8905-dba48edc380d}, !- Availability Schedule Name
  {94bcbfeb-17bb-4d4d-98ab-cbbd02221704}, !- Air Inlet Node Name
  {0ef9e160-8849-44a9-9bf1-f1cb3e873cd7}, !- Air Outlet Node Name
  {3bc4c747-d7f9-4725-8c48-65bc27c4310b}, !- Supply Air Fan Name
  0.00296995289515306,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5af50dd4-e3b6-4e14-9a48-7992892c47fd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {dc465b7e-c659-4f02-abf2-93a09f693690}, !- Handle
  Zone Retail Entry C  - Story ground Unit Heater Inlet Air Node, !- Name
  {c206ca3b-e61f-4612-bc55-848f08ce0d5d}, !- Inlet Port
  {94bcbfeb-17bb-4d4d-98ab-cbbd02221704}; !- Outlet Port

OS:Connection,
  {c206ca3b-e61f-4612-bc55-848f08ce0d5d}, !- Handle
  {a5e10f58-0188-41ba-a439-a50b39235aef}, !- Source Object
  2,                                      !- Outlet Port
  {dc465b7e-c659-4f02-abf2-93a09f693690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bcbfeb-17bb-4d4d-98ab-cbbd02221704}, !- Handle
  {dc465b7e-c659-4f02-abf2-93a09f693690}, !- Source Object
  3,                                      !- Outlet Port
  {b1a73c72-de97-44a3-9549-7ca5015c5b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c4b147a-5587-4a5c-bae0-e66b831b6286}, !- Handle
  Zone Retail Entry C  - Story ground Unit Heater Outlet Air Node, !- Name
  {0ef9e160-8849-44a9-9bf1-f1cb3e873cd7}, !- Inlet Port
  {24b1e494-fc0e-40ea-ab64-3eaa52e14fdf}; !- Outlet Port

OS:Connection,
  {24b1e494-fc0e-40ea-ab64-3eaa52e14fdf}, !- Handle
  {0c4b147a-5587-4a5c-bae0-e66b831b6286}, !- Source Object
  3,                                      !- Outlet Port
  {71865717-a402-4d9b-b4c2-9758885015d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef9e160-8849-44a9-9bf1-f1cb3e873cd7}, !- Handle
  {b1a73c72-de97-44a3-9549-7ca5015c5b3e}, !- Source Object
  4,                                      !- Outlet Port
  {0c4b147a-5587-4a5c-bae0-e66b831b6286}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {73131915-66ff-4247-b1ed-278270653b52}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  {35baeb1c-059d-4e9d-8517-7d651cbdd425}, !- Default Day Schedule Name
  {f06d8e2b-9ae8-4d60-adb0-92f4a8e01e31}, !- Summer Design Day Schedule Name
  {a41fc6f5-a630-4fd0-8150-5f8ec776ca0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35baeb1c-059d-4e9d-8517-7d651cbdd425}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eb354445-c943-4586-bdf8-be0900693ad5}, !- Handle
  {73131915-66ff-4247-b1ed-278270653b52}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.134896000000033,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a41fc6f5-a630-4fd0-8150-5f8ec776ca0b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f06d8e2b-9ae8-4d60-adb0-92f4a8e01e31}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61bad920-4a43-46d7-9ee3-11994575c3c3}, !- Handle
  Schedule Rule 12,                       !- Name
  {73131915-66ff-4247-b1ed-278270653b52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7594fa08-40cc-4db0-8ba5-131922ba0b96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7594fa08-40cc-4db0-8ba5-131922ba0b96}, !- Handle
  Schedule Day 16,                        !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94d59dd5-7420-4cc2-85cb-dc45c9561ea7}, !- Handle
  Schedule Rule 13,                       !- Name
  {73131915-66ff-4247-b1ed-278270653b52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b30b9f56-0e50-42d0-9140-e0a609675d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b30b9f56-0e50-42d0-9140-e0a609675d89}, !- Handle
  Schedule Day 17,                        !- Name
  {6f9db4bf-46a9-4545-ab81-a2abe5ae1307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {a47d84f8-5bbe-4a54-98e8-c71cd6c19705}, !- Handle
  Building Default Schedule Set,          !- Name
  {73131915-66ff-4247-b1ed-278270653b52}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {215e3f0a-6313-4c16-8a45-bb05dbf9a81a}, !- Handle
  {57157d83-1529-4957-8fe0-61201d571489}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {50928d6a-3d5c-405b-be05-9aa12be3fa23}, !- Handle
  Schedule Rule 4,                        !- Name
  {57157d83-1529-4957-8fe0-61201d571489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {211caefe-4fe6-4597-aa9e-8f3c8ac6a656}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {211caefe-4fe6-4597-aa9e-8f3c8ac6a656}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.970266027697818,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.969446645610106,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.968627263522393,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.967807881434681,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.966988499346968,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.934990555699474,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.90299261205198,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.870994668404486,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.838996724756992,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.729850077011154,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.620703429265316,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.511556781519477,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.402410133773639,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0583214980029634,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0563490518959292,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0543766057888951,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0524041596818609,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0504317135748267,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04996553735612,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0494993611374134,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0490331849187067,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0485670087,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0503775352588656,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0521880618177312,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0539985883765968,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0558091149354625,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0621448401272582,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0684805653190539,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0748162905108496,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0811520157026453,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0974632164205078,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.11377441713837,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.130085617856233,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.146396818574095,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.203913491079089,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.261430163584082,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.318946836089076,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.376463508594069,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.474302932690072,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.572142356786074,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.669981780882076,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.767821204978079,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.811241506187413,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.854661807396746,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.89808210860608,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.941502409815414,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.948617654196954,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.955732898578493,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.962848142960033,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.969963387341572,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970044850666897,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970126313992221,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970207777317546,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970289240642871,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970370703968195,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.97045216729352,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970533630618845,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970615093944169,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970696557269494,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970733682655922,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970770808042349,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970807933428777,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970845058815205,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970905731378238,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970966403941272,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971027076504305,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971087749067339,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971149842135664,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971211935203989,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971274028272315,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.97133612134064,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971337009601468,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971337897862296,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971338786123124,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971339674383952,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.971342630845557,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971345587307162,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.971348543768766,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.971351500230371,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.971354456691976,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.971357413153581,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.971360369615186,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.97136332607679,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.971366282538395,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.971369239,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.97133064708045,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.971292055160901,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.971253463241351,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.971214871321802,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.97112906273199,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.971043254142178,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.970957445552366,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.970871636962554,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.97072023464637,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.970568832330186,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.970417430014002;                      !- Value Until Time 96

OS:AdditionalProperties,
  {b2d3c88d-a4db-442a-816c-542432ad3925}, !- Handle
  {420f73ce-c331-43fe-b856-08f4286ca162}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31766617-220b-48fa-b374-57464805c717}, !- Handle
  {211caefe-4fe6-4597-aa9e-8f3c8ac6a656}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4de1150d-7f0d-4939-a87f-4209ac7aefcf}, !- Handle
  {0049d5ce-8f5b-494f-a521-c8ddeef65909}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {45eac116-5910-43aa-b09f-2f2e0d7f71d0}, !- Handle
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {3aa7241b-5399-4a5d-9231-c6e27e770d96}, !- Handle
  Schedule Rule 6,                        !- Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4a99a46-8ca6-4c47-b644-7b38c13976cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e4a99a46-8ca6-4c47-b644-7b38c13976cd}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.683906756316218,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.668359855338224,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.652812954360228,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.637266053382233,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.621719152404238,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.597580542991035,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.573441933577832,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.549303324164629,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.525164714751426,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.493457219335778,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.46174972392013,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.430042228504482,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.398334733088834,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.125309331703341,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.117945010187449,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.110580688671557,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.103216367155664,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0958520456397718,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0884195359616951,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0809870262836186,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0735545166055419,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0661220069274653,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0609397066014669,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0557574062754685,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0505751059494703,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0453928056234719,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0439608542176039,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0425289028117359,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0410969514058679,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.039665,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0446427358394457,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0496204716788916,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0545982075183374,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0595759433577832,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0669402648736757,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0743045863895681,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0816689079054604,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0890332294213529,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0980340668296658,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.107034904237979,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.116035741646292,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.125036579054605,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.136833131112469,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.148629683170334,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.160426235228199,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.172222787286064,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.179177979828851,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.186133172371638,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.193088364914425,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.200043557457213,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.203316589242054,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.206589621026895,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.209862652811736,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.213135684596577,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.216408716381418,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.219681748166259,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2229547799511,                        !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.226227811735941,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.229500843520782,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.243274852281989,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.257048861043195,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.270822869804401,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.284596878565607,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.303212246841891,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.321827615118175,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.340442983394458,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.359058351670742,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.382174138651182,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.405289925631622,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.428405712612062,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.451521499592502,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.479546834250204,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.507572168907905,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.535597503565607,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.563622838223309,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.572132720863896,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.580642603504482,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.589152486145069,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.597662368785656,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.606172251426243,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.61468213406683,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.623192016707417,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.631701899348003,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.64021178198859,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.648721664629177,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.661200098308883,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.67367853198859,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.686156965668297,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.698635399348003,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.701226549511003,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.703817699674002,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.706408849837001,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.709,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.702726689079055,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.696453378158109,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.690180067237164;                      !- Value Until Time 96

OS:Schedule:Rule,
  {ff491ba0-fd1d-47bb-a948-86ed12547bd7}, !- Handle
  Schedule Rule 14,                       !- Name
  {6229b9c7-c60d-427f-9a97-4f54b91e7956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efade2cc-2d89-4e81-9ddf-2548f067e4ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {efade2cc-2d89-4e81-9ddf-2548f067e4ec}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.621719152404238,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.597580542991035,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.573441933577832,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.549303324164629,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.525164714751426,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.493457219335778,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.46174972392013,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.430042228504482,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.398334733088834,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360681229930725,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.323027726772616,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.285374223614507,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.247720720456398,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.221140974837001,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.194561229217604,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.167981483598207,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.14140173797881,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0958520456397718,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0884195359616951,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0809870262836186,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0735545166055419,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0661220069274653,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0609397066014669,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0557574062754685,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0505751059494703,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0453928056234719,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0439608542176039,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0425289028117359,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0410969514058679,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.039665,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0446427358394457,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0496204716788916,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0545982075183374,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0595759433577832,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0669402648736757,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0743045863895681,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0816689079054604,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0890332294213529,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0980340668296658,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.107034904237979,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.116035741646292,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.125036579054605,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.136833131112469,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.148629683170334,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.160426235228199,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.172222787286064,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.179177979828851,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.186133172371638,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.193088364914425,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.200043557457213,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.207407878973105,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.214772200488998,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.22213652200489,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.229500843520782,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.237371705670042,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.245242567819305,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.253113429968565,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.260984292117825,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.268855154267085,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.276726016416347,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.284596878565607,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.303212246841891,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.321827615118175,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.340442983394458,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.359058351670742,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.382174138651182,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.405289925631622,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.428405712612062,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.451521499592502,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.479546834250204,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.507572168907905,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.535597503565607,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.563622838223309,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.584897544824776,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.606172251426243,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.62744695802771,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.648721664629177,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.65496088146903,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.661200098308883,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.667439315148737,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.67367853198859,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.679917748828444,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.686156965668297,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.69239618250815,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.698635399348003,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.701226549511003,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.703817699674002,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.706408849837001,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.709,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.702726689079055,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.696453378158109,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.690180067237164,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.683906756316218,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.668359855338224,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.652812954360228,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.637266053382233;                      !- Value Until Time 96

OS:AdditionalProperties,
  {6714edfa-12ef-4193-b740-8d1034971a53}, !- Handle
  {d1626eee-7758-4aeb-b286-06920e0fafd4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4b53e8af-4d88-4362-994c-07f73a9b9d71}, !- Handle
  {efade2cc-2d89-4e81-9ddf-2548f067e4ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {401add8d-19f7-4f64-a2ac-856200fd3254}, !- Handle
  {e4a99a46-8ca6-4c47-b644-7b38c13976cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec20f7e9-bb86-4211-b4e8-32fe1bfa0472}, !- Handle
  {0f077c18-3b5c-4cd9-91bf-7f70d745a260}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {ea6e4bf6-46a6-49e2-ac7c-de5ba7561577}, !- Handle
  {cddd90bf-92b3-4641-9b4d-89c6d1682526}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eed2dd78-dec2-4cd6-b91d-1179dfab31d5}, !- Handle
  {735877cd-fcd2-49d5-8cb2-25ae71a092bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.0 ~ 0.2 | mid - 1.0 ~ 0.4 | mid + 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02a94c47-4625-45a9-b6ca-17c0528b5e5c}, !- Handle
  {6b856b66-bb39-438c-9057-f62a871c5659}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {15e0e262-817c-40f2-aaed-3768b9ad14a4}, !- Handle
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {4679be54-0c68-441f-bc5f-457a348f9b28}, !- Handle
  Schedule Rule 7,                        !- Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f27e26c-8b15-4d47-a656-70a6f5993917}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7f27e26c-8b15-4d47-a656-70a6f5993917}, !- Handle
  Retail Activity Default 1,              !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {d2420c50-8b32-4da9-b838-9a815b4903d6}, !- Handle
  Schedule Rule 15,                       !- Name
  {e36208bb-ac21-42eb-99ea-8c2f2bd9f25d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3025ac3c-0842-42ea-8d44-5df03f4e4d27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3025ac3c-0842-42ea-8d44-5df03f4e4d27}, !- Handle
  Retail Activity Default 2,              !- Name
  {03ff128d-3158-4edc-9af9-a365f312d253}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {35505ff5-61a5-4250-9e8f-a299e003acff}, !- Handle
  {6b9f9cea-8cc9-497a-8b12-fda20b1a437a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f784f6a1-b238-4530-9ba4-efc871c74433}, !- Handle
  {3025ac3c-0842-42ea-8d44-5df03f4e4d27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14a467b8-2edc-410f-b0e1-d529879db2cc}, !- Handle
  {7f27e26c-8b15-4d47-a656-70a6f5993917}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43d08a55-3c66-41f7-a698-59789d6a2077}, !- Handle
  {4c20c651-cd63-4546-837b-dd1f50ad9da7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {4c8e523e-c6a9-44ef-87a5-7aa2cfc0aade}, !- Handle
  {488723aa-298d-414c-a453-4b3eb5ffdae0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {94492a08-97c2-4ebe-a615-912229185fd4}, !- Handle
  {f81af12f-58d1-4371-913f-87fb6f559fde}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {58a9ee87-8f98-48e7-86db-38aa257eb318}, !- Handle
  {b9187776-e241-4c00-beab-1a8b05d382c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {24347c4c-4df8-4731-bf7a-8f3b97c0503a}, !- Handle
  {76441e24-b15f-4fd9-b1f8-6a9bad64b3df}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f1528804-7fd7-43b8-81cf-2a87320eb51e}, !- Handle
  {5b5566bb-24d4-40e7-a322-b9b787bd9128}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ebccc3c7-9cbd-4662-b46b-72a3a5ec5aa7}, !- Handle
  {6c3887b2-ba19-4a3c-bf22-f2fd2da72bab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {585211c9-7cde-42f9-b477-ede5da58cd24}, !- Handle
  {fe7c4134-1b8a-404a-8561-18668a760bdd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82543cd8-b6dd-4cad-975c-c635508fa095}, !- Handle
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:Schedule:Rule,
  {fb8c944d-d305-43d7-8c1c-dde5478644c9}, !- Handle
  Schedule Rule 16,                       !- Name
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75fa042b-ee34-43ba-bac4-fe14d0d81407}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {75fa042b-ee34-43ba-bac4-fe14d0d81407}, !- Handle
  Retail FRONT ENTRY COOLING Default 1,   !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  45,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {68615821-943f-4e0c-bcea-99649b1139a3}, !- Handle
  Schedule Rule 17,                       !- Name
  {3afea512-02d9-44c3-9355-a88b73a1fb8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1d2b841-10c0-41ea-bec9-943c8a550209}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1d2b841-10c0-41ea-bec9-943c8a550209}, !- Handle
  Retail FRONT ENTRY COOLING Default 2,   !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  45,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {a69efd8d-844e-432c-9bf2-6c4886c45796}, !- Handle
  {10d60b0a-169d-40a6-b801-14b79493c48a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {381e2536-674b-47ee-908b-df04ec8bc7b6}, !- Handle
  {b1d2b841-10c0-41ea-bec9-943c8a550209}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a60ee25-a560-4a3b-9246-ec9e674a9ea3}, !- Handle
  {75fa042b-ee34-43ba-bac4-fe14d0d81407}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {a0eec07f-ca7b-40df-92f5-52ae84f3a676}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {3f6810c6-e7ee-4d67-a920-a863639f3ee8}, !- Default Day Schedule Name
  {cfd9caa0-9f7c-45a3-9e42-e823d1fc700c}, !- Summer Design Day Schedule Name
  {4545e875-8894-449e-b10a-2f7d42e9d90c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f6810c6-e7ee-4d67-a920-a863639f3ee8}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7714f1e7-f1c2-4b2b-bc5d-6c990d582c8d}, !- Handle
  {a0eec07f-ca7b-40df-92f5-52ae84f3a676}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36992256421689135,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4545e875-8894-449e-b10a-2f7d42e9d90c}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfd9caa0-9f7c-45a3-9e42-e823d1fc700c}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80eff2c3-6e12-4d5c-90bb-5613d689b556}, !- Handle
  Schedule Rule 18,                       !- Name
  {a0eec07f-ca7b-40df-92f5-52ae84f3a676}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8824a72f-371a-403d-9461-4b45819cf4c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8824a72f-371a-403d-9461-4b45819cf4c5}, !- Handle
  Schedule Day 18,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fcbf35f-c96b-4e68-b0b2-28e270f214af}, !- Handle
  Schedule Rule 19,                       !- Name
  {a0eec07f-ca7b-40df-92f5-52ae84f3a676}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c88629e5-7290-4e9c-82ce-486b43bf04f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c88629e5-7290-4e9c-82ce-486b43bf04f2}, !- Handle
  Schedule Day 19,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {d4216aed-c035-4902-970f-adb75abb1356}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {d6cc3d8d-33e4-40be-b64d-3ba70b483616}, !- Default Day Schedule Name
  {cd076d8e-e69c-496c-80d4-88134d637a16}, !- Summer Design Day Schedule Name
  {a33eb463-1d6b-47b5-99b2-6af7c2bc5240}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6cc3d8d-33e4-40be-b64d-3ba70b483616}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ac8bb33c-e6cb-471a-921f-df1bcef7f429}, !- Handle
  {d4216aed-c035-4902-970f-adb75abb1356}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36305087156621785,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a33eb463-1d6b-47b5-99b2-6af7c2bc5240}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd076d8e-e69c-496c-80d4-88134d637a16}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14081f75-6799-4aa6-ac49-7b5a5c2b7cfe}, !- Handle
  Schedule Rule 20,                       !- Name
  {d4216aed-c035-4902-970f-adb75abb1356}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f62fae37-b159-4e2c-b1f6-ea95b315f162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f62fae37-b159-4e2c-b1f6-ea95b315f162}, !- Handle
  Schedule Day 20,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2775128-7ffd-4629-9315-a4f5d7a7ef64}, !- Handle
  Schedule Rule 21,                       !- Name
  {d4216aed-c035-4902-970f-adb75abb1356}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {373e4ec2-2c1d-4075-8480-bc1bd444c919}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {373e4ec2-2c1d-4075-8480-bc1bd444c919}, !- Handle
  Schedule Day 21,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dbb9dce3-4cc7-446e-9d17-90365b98cd3c}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {8c4abd62-1a80-4115-a209-a890a86b4867}, !- Default Day Schedule Name
  {f7adff55-c91c-46f5-bc53-c8c4d4a51b65}, !- Summer Design Day Schedule Name
  {a19d0291-1b6b-45f1-acfc-339542730ff3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c4abd62-1a80-4115-a209-a890a86b4867}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {54b29677-edd3-40c2-85a1-762bd9a0cab7}, !- Handle
  {dbb9dce3-4cc7-446e-9d17-90365b98cd3c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36992256421689107,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a19d0291-1b6b-45f1-acfc-339542730ff3}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7adff55-c91c-46f5-bc53-c8c4d4a51b65}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4b498bb-bf2e-46c4-9dad-15215f4cf101}, !- Handle
  Schedule Rule 22,                       !- Name
  {dbb9dce3-4cc7-446e-9d17-90365b98cd3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0977799-281e-4ec7-bf53-23b37e004d65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d0977799-281e-4ec7-bf53-23b37e004d65}, !- Handle
  Schedule Day 22,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8f88991-b894-4c72-ac9b-4540493819d2}, !- Handle
  Schedule Rule 23,                       !- Name
  {dbb9dce3-4cc7-446e-9d17-90365b98cd3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cda9e0d3-b910-487d-b639-27879f9538f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cda9e0d3-b910-487d-b639-27879f9538f8}, !- Handle
  Schedule Day 23,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5c97b5be-13d5-4029-b1d2-ce59998bd024}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {80ac66ab-740e-4e4b-9b2b-0bd54f9f12a1}, !- Default Day Schedule Name
  {aedf9fef-928f-408c-bb5f-d266913f664e}, !- Summer Design Day Schedule Name
  {92f86d7b-54ca-47ff-9572-798756769613}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80ac66ab-740e-4e4b-9b2b-0bd54f9f12a1}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {83be9aef-bd40-4104-b02a-57aa313a4315}, !- Handle
  {5c97b5be-13d5-4029-b1d2-ce59998bd024}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.66109349754781399,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92f86d7b-54ca-47ff-9572-798756769613}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aedf9fef-928f-408c-bb5f-d266913f664e}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bfe709e-f339-440e-897f-fa963733d2e8}, !- Handle
  Schedule Rule 24,                       !- Name
  {5c97b5be-13d5-4029-b1d2-ce59998bd024}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1642b545-0864-40c4-9c7f-38b940efe9e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1642b545-0864-40c4-9c7f-38b940efe9e5}, !- Handle
  Schedule Day 24,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74285aea-5db5-4597-9c52-ae4fced94182}, !- Handle
  Schedule Rule 25,                       !- Name
  {5c97b5be-13d5-4029-b1d2-ce59998bd024}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba043c56-585d-40c8-b7c7-5652d4bcf63a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba043c56-585d-40c8-b7c7-5652d4bcf63a}, !- Handle
  Schedule Day 25,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {465c340a-ccdf-4f83-9e47-89246335fdb4}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {152e83e9-0e80-4000-8f9a-db68a7bf33e9}, !- Default Day Schedule Name
  {deac1922-460f-4276-9b66-e663bb5476fd}, !- Summer Design Day Schedule Name
  {1612e44e-3ba3-47de-82f8-11f4df29f9c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {152e83e9-0e80-4000-8f9a-db68a7bf33e9}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78aae2ba-9236-4da1-b75e-78fc499278e1}, !- Handle
  {465c340a-ccdf-4f83-9e47-89246335fdb4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64881300490437577,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1612e44e-3ba3-47de-82f8-11f4df29f9c3}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deac1922-460f-4276-9b66-e663bb5476fd}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69609595-8b6e-488b-914f-9bab4fd45a24}, !- Handle
  Schedule Rule 26,                       !- Name
  {465c340a-ccdf-4f83-9e47-89246335fdb4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4668cc8-4d41-4abb-bedb-2761a8a22a29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c4668cc8-4d41-4abb-bedb-2761a8a22a29}, !- Handle
  Schedule Day 26,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cf395bf-4d75-4b89-9202-0dca9283a10e}, !- Handle
  Schedule Rule 27,                       !- Name
  {465c340a-ccdf-4f83-9e47-89246335fdb4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec54b776-6a09-49b3-a477-369dbc173796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec54b776-6a09-49b3-a477-369dbc173796}, !- Handle
  Schedule Day 27,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {06bd43aa-5348-4e61-ba89-93f2351f9f42}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {61db0aa0-1c98-47a1-a1ef-94f0adc07d54}, !- Default Day Schedule Name
  {15a4f837-31fe-44dd-aeff-88d945f9eea9}, !- Summer Design Day Schedule Name
  {0dc6ef2b-409a-4e15-bc88-14d14cd266ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61db0aa0-1c98-47a1-a1ef-94f0adc07d54}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc905a3c-9a8c-428b-ae21-f4fcbf624667}, !- Handle
  {06bd43aa-5348-4e61-ba89-93f2351f9f42}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.66109349754781355,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0dc6ef2b-409a-4e15-bc88-14d14cd266ac}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15a4f837-31fe-44dd-aeff-88d945f9eea9}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1a49f62-0045-4409-a3aa-404ead79e664}, !- Handle
  Schedule Rule 28,                       !- Name
  {06bd43aa-5348-4e61-ba89-93f2351f9f42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9233741d-61bb-42b1-a51a-d5656ccbaa0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9233741d-61bb-42b1-a51a-d5656ccbaa0d}, !- Handle
  Schedule Day 28,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ff72eef-03ed-4566-a72f-4d269b1d8e90}, !- Handle
  Schedule Rule 29,                       !- Name
  {06bd43aa-5348-4e61-ba89-93f2351f9f42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6558803-0318-463b-a41f-6576b56281bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6558803-0318-463b-a41f-6576b56281bf}, !- Handle
  Schedule Day 29,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {44e733e7-d151-4f4c-b776-c5074f83e72a}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {2cdbe9f8-41b3-4925-8314-38b0a35699e9}, !- Default Day Schedule Name
  {e658d06e-98c9-4816-9015-5d71b82db950}, !- Summer Design Day Schedule Name
  {0949fd0c-f73c-44d2-a3f3-ef7a0984fa45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cdbe9f8-41b3-4925-8314-38b0a35699e9}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {457db94d-9cfd-4006-ace0-dc43c719cdc0}, !- Handle
  {44e733e7-d151-4f4c-b776-c5074f83e72a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93257055369490327,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0949fd0c-f73c-44d2-a3f3-ef7a0984fa45}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e658d06e-98c9-4816-9015-5d71b82db950}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22b0622b-8ffb-4eee-99fc-88ac4b241359}, !- Handle
  Schedule Rule 30,                       !- Name
  {44e733e7-d151-4f4c-b776-c5074f83e72a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e46c51d-bd04-4d04-9ad9-ca7266688de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8e46c51d-bd04-4d04-9ad9-ca7266688de7}, !- Handle
  Schedule Day 30,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac910d91-a05a-4015-b50b-b4426ef2fdb5}, !- Handle
  Schedule Rule 31,                       !- Name
  {44e733e7-d151-4f4c-b776-c5074f83e72a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07bd1b7f-1dbd-4f77-8564-c932904d4a0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07bd1b7f-1dbd-4f77-8564-c932904d4a0b}, !- Handle
  Schedule Day 31,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ff0bc739-7e3e-4b5c-a208-595d0a1e1767}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {0f774ee5-7b38-467a-8c3a-5658beb3c1d1}, !- Default Day Schedule Name
  {36c53efa-8e15-420a-93e1-fe8b52b225c7}, !- Summer Design Day Schedule Name
  {a75b3b34-b59c-4aa7-9865-8bd64e476f37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f774ee5-7b38-467a-8c3a-5658beb3c1d1}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2050b300-893b-40eb-ad74-123c6ecee9ca}, !- Handle
  {ff0bc739-7e3e-4b5c-a208-595d0a1e1767}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a75b3b34-b59c-4aa7-9865-8bd64e476f37}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c53efa-8e15-420a-93e1-fe8b52b225c7}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55c2b26b-0c19-46e3-96c0-31acd2eee594}, !- Handle
  Schedule Rule 32,                       !- Name
  {ff0bc739-7e3e-4b5c-a208-595d0a1e1767}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d477241-f1af-45e9-aeed-208f1589d052}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6d477241-f1af-45e9-aeed-208f1589d052}, !- Handle
  Schedule Day 32,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9114e0db-3f8f-446a-a2dd-a5ffdf5a8a01}, !- Handle
  Schedule Rule 33,                       !- Name
  {ff0bc739-7e3e-4b5c-a208-595d0a1e1767}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cbc3850-e6ea-43d6-a8ed-a6cb7b6bb27d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cbc3850-e6ea-43d6-a8ed-a6cb7b6bb27d}, !- Handle
  Schedule Day 33,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {350cb13f-098d-4bf2-8119-f07f05c67d10}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {59011900-d9a7-46dc-8724-c9525a7f80d1}, !- Default Day Schedule Name
  {540b4060-1b35-45f3-aac7-928ec4ae04ba}, !- Summer Design Day Schedule Name
  {af62265f-250f-4f11-aa79-cc9f11d656c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59011900-d9a7-46dc-8724-c9525a7f80d1}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c3084475-0040-44e3-a1e5-0d85fec6f64d}, !- Handle
  {350cb13f-098d-4bf2-8119-f07f05c67d10}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.375000000000004,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af62265f-250f-4f11-aa79-cc9f11d656c5}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540b4060-1b35-45f3-aac7-928ec4ae04ba}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e9555c0-c278-4bbc-9f1d-242c731451a0}, !- Handle
  Schedule Rule 34,                       !- Name
  {350cb13f-098d-4bf2-8119-f07f05c67d10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a07ad9c-c8f8-4071-b44d-dbfb991dbc1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1a07ad9c-c8f8-4071-b44d-dbfb991dbc1b}, !- Handle
  Schedule Day 34,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b897aed-2104-4409-aa93-fbae38247aac}, !- Handle
  Schedule Rule 35,                       !- Name
  {350cb13f-098d-4bf2-8119-f07f05c67d10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b67133fd-67ce-4828-bbfa-c71822f9563b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b67133fd-67ce-4828-bbfa-c71822f9563b}, !- Handle
  Schedule Day 35,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ccae8806-642f-406b-8b34-a024dc460468}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {d547f7ee-0729-4c9a-85d3-0b85b6f32a82}, !- Default Day Schedule Name
  {d4ab6978-e6fd-4b0c-bdf4-ff0e7da6a000}, !- Summer Design Day Schedule Name
  {c213a022-1f10-496e-8d2c-0ebccdfd0c7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d547f7ee-0729-4c9a-85d3-0b85b6f32a82}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f0fca247-6efd-456b-9c39-c1676c5df425}, !- Handle
  {ccae8806-642f-406b-8b34-a024dc460468}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.91524709511208902,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c213a022-1f10-496e-8d2c-0ebccdfd0c7b}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4ab6978-e6fd-4b0c-bdf4-ff0e7da6a000}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27ef6e26-2b18-4e5f-96fa-9d05c61b569f}, !- Handle
  Schedule Rule 36,                       !- Name
  {ccae8806-642f-406b-8b34-a024dc460468}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9366bde-f671-41ee-85f4-8403452a42fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a9366bde-f671-41ee-85f4-8403452a42fd}, !- Handle
  Schedule Day 36,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aae5fee4-9800-4638-b036-a76921cc069c}, !- Handle
  Schedule Rule 37,                       !- Name
  {ccae8806-642f-406b-8b34-a024dc460468}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bb87010-4617-4bfc-8df5-61969784d09d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9bb87010-4617-4bfc-8df5-61969784d09d}, !- Handle
  Schedule Day 37,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e24092ec-5646-4269-9a36-be78bc0bd0c8}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {f8def127-30c9-4cdc-9d6c-1bb168518c07}, !- Default Day Schedule Name
  {876a156a-0b64-458c-8cfb-4c787def049e}, !- Summer Design Day Schedule Name
  {9a57c3fd-65c6-4633-b0fd-5415d9d6b425}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8def127-30c9-4cdc-9d6c-1bb168518c07}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2880e276-5328-4640-a19e-80d621b98e52}, !- Handle
  {e24092ec-5646-4269-9a36-be78bc0bd0c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3123058987490608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a57c3fd-65c6-4633-b0fd-5415d9d6b425}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {876a156a-0b64-458c-8cfb-4c787def049e}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c855a47b-f4fb-4454-a509-d1b2dc2387b0}, !- Handle
  Schedule Rule 38,                       !- Name
  {e24092ec-5646-4269-9a36-be78bc0bd0c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04ebafda-d020-4472-a6dc-95e4b91d81e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {04ebafda-d020-4472-a6dc-95e4b91d81e3}, !- Handle
  Schedule Day 38,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bb5290e-0483-47f8-9fdc-5ed14f5a91cc}, !- Handle
  Schedule Rule 39,                       !- Name
  {e24092ec-5646-4269-9a36-be78bc0bd0c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2173e4a6-5390-4664-abdb-8fa484c97f64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2173e4a6-5390-4664-abdb-8fa484c97f64}, !- Handle
  Schedule Day 39,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fda44860-cf00-488e-93fb-014c49f14d91}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {34e83784-559d-4c2b-a685-3b5d80525ff7}, !- Default Day Schedule Name
  {e69591ee-cae2-4c06-9bef-8e1104bdca57}, !- Summer Design Day Schedule Name
  {4a4894ed-e48e-4423-901c-fda04cc03034}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34e83784-559d-4c2b-a685-3b5d80525ff7}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0e2d2ff4-602f-4bd6-ac6a-9d01dfd39e45}, !- Handle
  {fda44860-cf00-488e-93fb-014c49f14d91}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3123058987490595,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a4894ed-e48e-4423-901c-fda04cc03034}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e69591ee-cae2-4c06-9bef-8e1104bdca57}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e65b19f-b703-48bc-9180-425173310730}, !- Handle
  Schedule Rule 40,                       !- Name
  {fda44860-cf00-488e-93fb-014c49f14d91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48b72423-5cbb-4e5d-9b5a-1f95c061ec7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {48b72423-5cbb-4e5d-9b5a-1f95c061ec7a}, !- Handle
  Schedule Day 40,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {526a01e1-0adf-45f8-8b47-cc9e799df5ae}, !- Handle
  Schedule Rule 41,                       !- Name
  {fda44860-cf00-488e-93fb-014c49f14d91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f332876f-4b3e-4a5c-b516-d0a26fd86d3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f332876f-4b3e-4a5c-b516-d0a26fd86d3f}, !- Handle
  Schedule Day 41,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fdcdac05-4149-492b-a1b0-022ac3d3fcde}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {0cbb857f-bdba-4857-a70f-843c0b9a18a3}, !- Default Day Schedule Name
  {42e93c21-dd8c-46d2-90ed-fb0dbcd56c73}, !- Summer Design Day Schedule Name
  {8e0548ea-d6d2-409b-8ab5-eb94ff349c91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0cbb857f-bdba-4857-a70f-843c0b9a18a3}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8797ee5d-11ed-49d0-ae36-b209e7fbc345}, !- Handle
  {fdcdac05-4149-492b-a1b0-022ac3d3fcde}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93257055369490249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e0548ea-d6d2-409b-8ab5-eb94ff349c91}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42e93c21-dd8c-46d2-90ed-fb0dbcd56c73}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01b39072-291f-48a2-8789-44a53c60c04d}, !- Handle
  Schedule Rule 42,                       !- Name
  {fdcdac05-4149-492b-a1b0-022ac3d3fcde}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d53155d-020b-4116-ad09-4cacfea0e854}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d53155d-020b-4116-ad09-4cacfea0e854}, !- Handle
  Schedule Day 42,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4270da8d-75ed-4eab-b594-0620e644df7c}, !- Handle
  Schedule Rule 43,                       !- Name
  {fdcdac05-4149-492b-a1b0-022ac3d3fcde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c497dc7e-caff-4b4c-927c-bf0c20c43bb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c497dc7e-caff-4b4c-927c-bf0c20c43bb5}, !- Handle
  Schedule Day 43,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3b98b878-f966-492e-a8f4-7821f0b61171}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {e02dda15-bb0d-47b7-bd95-cee50b102e2e}, !- Default Day Schedule Name
  {5d9d9f33-1e24-4e3b-8306-aac6766322f8}, !- Summer Design Day Schedule Name
  {2c1cdd03-5de1-4ce8-b6a0-dccdd67c2f25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e02dda15-bb0d-47b7-bd95-cee50b102e2e}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1b00fabf-7beb-489b-bfc3-3dd643979f64}, !- Handle
  {3b98b878-f966-492e-a8f4-7821f0b61171}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c1cdd03-5de1-4ce8-b6a0-dccdd67c2f25}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d9d9f33-1e24-4e3b-8306-aac6766322f8}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3182a98a-ff30-4a73-85d2-c62ca35a057d}, !- Handle
  Schedule Rule 44,                       !- Name
  {3b98b878-f966-492e-a8f4-7821f0b61171}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dea6fe1-7195-4b12-ba19-4b2314942dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9dea6fe1-7195-4b12-ba19-4b2314942dd3}, !- Handle
  Schedule Day 44,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5c7395e-0988-4502-8e1d-58c42136b530}, !- Handle
  Schedule Rule 45,                       !- Name
  {3b98b878-f966-492e-a8f4-7821f0b61171}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e4210d9-5915-4b5d-ade4-aa4c4fcd711e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e4210d9-5915-4b5d-ade4-aa4c4fcd711e}, !- Handle
  Schedule Day 45,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fbf60569-2aaa-4ce0-9abc-4201b9d9b199}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {df16a1f2-351b-461e-aa4f-b9640f2cd873}, !- Default Day Schedule Name
  {1d90a1dd-ed38-4542-a40f-bdfe2208cc6b}, !- Summer Design Day Schedule Name
  {3f82ff32-aa7f-4533-bdcc-e6d0c735ec9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df16a1f2-351b-461e-aa4f-b9640f2cd873}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0ee06c8-fda0-4cf3-b52d-05e5a1c7e3d8}, !- Handle
  {fbf60569-2aaa-4ce0-9abc-4201b9d9b199}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f82ff32-aa7f-4533-bdcc-e6d0c735ec9b}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d90a1dd-ed38-4542-a40f-bdfe2208cc6b}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efc57219-e05a-4f2c-bff5-252af308e41b}, !- Handle
  Schedule Rule 46,                       !- Name
  {fbf60569-2aaa-4ce0-9abc-4201b9d9b199}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a682fff-dcce-4868-a978-500223ab663d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4a682fff-dcce-4868-a978-500223ab663d}, !- Handle
  Schedule Day 46,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9731e682-f1bb-4917-9017-0ea7115035d0}, !- Handle
  Schedule Rule 47,                       !- Name
  {fbf60569-2aaa-4ce0-9abc-4201b9d9b199}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4031c2bc-e4ca-4de4-9a13-64749811b68a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4031c2bc-e4ca-4de4-9a13-64749811b68a}, !- Handle
  Schedule Day 47,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {52f2e3df-5fca-48df-942b-18d070630924}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e6b0858a-1617-4219-a6cb-cf02d2164888}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27b47a12-d940-4d6c-a78b-fc2853f17f87}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8971de92-74ea-42ba-a663-c0feef505df4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ad32b500-01e5-4261-b3a0-103fd29c2aae}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {c7ab1353-41c0-4bd3-b032-9cf34bbfe287}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {9b1fb2c4-f475-4462-82ed-02237d72b04d}, !- Default Day Schedule Name
  {97942350-8f3e-48c3-b004-fdcfb55a33a5}, !- Summer Design Day Schedule Name
  {140a8307-27b4-4347-bfcb-59107dd3fe26}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8bff63cb-6570-49ab-9287-e8998f148c54}, !- Handle
  {c7ab1353-41c0-4bd3-b032-9cf34bbfe287}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b1fb2c4-f475-4462-82ed-02237d72b04d}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97942350-8f3e-48c3-b004-fdcfb55a33a5}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {140a8307-27b4-4347-bfcb-59107dd3fe26}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb4b4808-6c25-44f6-8a41-d44c1445668b}, !- Handle
  Schedule Rule 48,                       !- Name
  {c7ab1353-41c0-4bd3-b032-9cf34bbfe287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73611627-1a75-4826-a1ba-0ad4273e624f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73611627-1a75-4826-a1ba-0ad4273e624f}, !- Handle
  Schedule Day 48,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ee0971e-7a9a-4711-8096-f34e2c1c1166}, !- Handle
  Schedule Rule 49,                       !- Name
  {c7ab1353-41c0-4bd3-b032-9cf34bbfe287}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68722b75-a9ad-414b-a4cd-c38dd150be2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {68722b75-a9ad-414b-a4cd-c38dd150be2a}, !- Handle
  Schedule Day 49,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4957b767-53df-4e8a-9918-6f8c0e8500d7}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {b5cf148c-34ea-4af9-836f-0837faa8a3fd}, !- Default Day Schedule Name
  {2dc27ead-5a58-4e91-9cb5-604627a40d7b}, !- Summer Design Day Schedule Name
  {8c55fa7c-3b3a-4555-b430-4bc8b7bb354f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5cf148c-34ea-4af9-836f-0837faa8a3fd}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Default inverted, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2dc27ead-5a58-4e91-9cb5-604627a40d7b}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c55fa7c-3b3a-4555-b430-4bc8b7bb354f}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd7de28c-d37c-4bfd-bb35-b67d2143d372}, !- Handle
  Schedule Day 33 inverted Rule,          !- Name
  {4957b767-53df-4e8a-9918-6f8c0e8500d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba6d12c7-5802-4e37-8314-91f0ce596a57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ba6d12c7-5802-4e37-8314-91f0ce596a57}, !- Handle
  Schedule Day 33 inverted 1,             !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7952ce80-8190-4507-b391-0599288884bf}, !- Handle
  Schedule Day 32 inverted Rule,          !- Name
  {4957b767-53df-4e8a-9918-6f8c0e8500d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {498a8f39-f7cf-49a6-be97-2414a243774f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {498a8f39-f7cf-49a6-be97-2414a243774f}, !- Handle
  Schedule Day 32 inverted 1,             !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {6356f188-3c4b-429e-800c-36f269a8a30d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {25631c04-9dc8-4fc0-a4ed-6b214484f69d}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c2c7544-1308-4969-9d01-b19a71ad0ee9}, !- Handle
  {25631c04-9dc8-4fc0-a4ed-6b214484f69d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a1fc15c8-b3c9-47cb-9132-7cbaee220dcc}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {25631c04-9dc8-4fc0-a4ed-6b214484f69d}, !- Lights Definition Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7cdc928c-cf6d-47a9-bb02-6596b1b81180}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9a75bea9-3f64-4d0d-9b23-d043c2713a6e}, !- Handle
  {7cdc928c-cf6d-47a9-bb02-6596b1b81180}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b305a348-5ea6-4636-99a2-ff7f114accbc}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {7cdc928c-cf6d-47a9-bb02-6596b1b81180}, !- Lights Definition Name
  {9f2825ea-c5d5-4b5b-a919-9242f4797b54}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {33a1debb-3132-408e-88c4-20499671a9a7}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {520117f8-7067-4397-a09b-39149e08b442}, !- Handle
  {33a1debb-3132-408e-88c4-20499671a9a7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {09cd6351-70bd-46cc-af3e-3b5e103756b3}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {33a1debb-3132-408e-88c4-20499671a9a7}, !- Lights Definition Name
  {963b026b-2ec4-4bbe-aa85-a51547585c69}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c072f792-7113-47ca-8f69-9d52380762af}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f2f6d360-9631-4c23-a4f2-6994b1fd93d5}, !- Handle
  {c072f792-7113-47ca-8f69-9d52380762af}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {17635849-ba56-4e70-8399-badedde0096e}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c072f792-7113-47ca-8f69-9d52380762af}, !- Lights Definition Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b9970ad7-3f62-4c33-8c6e-bdeb811987d2}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8663e210-e698-4712-8913-a07bcae48f9d}, !- Handle
  {b9970ad7-3f62-4c33-8c6e-bdeb811987d2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b9af403d-ef50-4a41-bf06-486c466e5590}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {b9970ad7-3f62-4c33-8c6e-bdeb811987d2}, !- Lights Definition Name
  {c8aaec65-a838-434c-8928-29b6a9a2c83f}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3ea71221-dae6-41c5-b34c-06a704945056}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ceae148-e9ae-4c5a-91cc-d5eb58cb13af}, !- Handle
  {3ea71221-dae6-41c5-b34c-06a704945056}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0e052324-52f5-4081-90d2-d02dc9c35e1f}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3ea71221-dae6-41c5-b34c-06a704945056}, !- Lights Definition Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {98e64b3c-ac9e-4965-bd2f-5e675d516328}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5eceecd9-a141-4c36-bbc8-338f167fe567}, !- Handle
  {98e64b3c-ac9e-4965-bd2f-5e675d516328}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6c6ff8c2-be73-49b5-9f80-3dfd5668e72f}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {98e64b3c-ac9e-4965-bd2f-5e675d516328}, !- Lights Definition Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e2ab035b-0c3d-4cc1-a8f6-4e2034b3fd93}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e701786-6daf-4187-84d5-3c781f798026}, !- Handle
  {e2ab035b-0c3d-4cc1-a8f6-4e2034b3fd93}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {dc9f9ae7-c706-430b-96a3-8695827d92ae}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {e2ab035b-0c3d-4cc1-a8f6-4e2034b3fd93}, !- Lights Definition Name
  {bee59bfc-4c21-4514-af70-f855c698a47d}, !- Space or SpaceType Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {526eeb0b-dd88-49e8-9101-c77fa9d3e42d}, !- Default Day Schedule Name
  {daa40859-a56d-4fca-8d48-238fff48540a}, !- Summer Design Day Schedule Name
  {dc1a06bf-caea-45b9-832f-0594c7ff3eda}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6eecc939-6195-488c-b6fc-b2729f89092e}, !- Handle
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {526eeb0b-dd88-49e8-9101-c77fa9d3e42d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 2, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0489221907732252,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0488333952549189,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0487445997366126,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0486558042183063,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0485670087,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0503775362391375,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0521880637782751,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0539985913174126,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0558091188565501,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0621448474786923,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0684805761008345,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0748163047229767,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0811520333451189,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0974632428943414,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.113774452443564,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.130085661992787,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.146396871542009,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.203913575188207,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.261430278834406,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.318946982480604,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.376463686126802,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.474303163195924,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.572142640265045,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.669982117334167,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.767821594403289,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.811241919121641,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.854662243839993,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.898082568558344,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.941502893276696,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.948618141510637,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.955733389744577,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.962848637978518,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.969963886212458,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.970208276320752,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.970452666429046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.97069705653734,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.971150341648931,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.971212434750876,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.97127452785282,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.971336620954765,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.971337509216073,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.971338397477382,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.971339285738691,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.971340174,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.971223164581298,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.971106155162597,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970989145743895,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970872136325193,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970720733927036,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970569331528878,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97041792913072,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970266526732562,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.969447144201212,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.968627761669863,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.967808379138513,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.966988996607163,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.934991035635049,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.902993074662934,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.87099511369082,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.838997152718705,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.729850445877687,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.620703739036669,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.51155703219565,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.402410325354632,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.331141943350993,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.259873561347354,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.188605179343715,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.117336797340075,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.104847770354052,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0923587433680282,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0798697163820045,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0673806893959808,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0651158928680678,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0628510963401547,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0605862998122416,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0583215032843285,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0563490561093545,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0543766089343804,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0524041617594064,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0504317145844324,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.050342919066126,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0502541235478197,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0501653280295135,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0500765325112072,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0499877369929009,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0498989414745946,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0498101459562883,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.049721350437982,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0496325549196757,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0495437594013694,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0494549638830631,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0493661683647568,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0492773728464505,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0491885773281442,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0490997818098378,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0490109862915315;                     !- Value Until Time 96

OS:AdditionalProperties,
  {cd358254-e263-4c59-a7df-5bff75d2eb4c}, !- Handle
  {526eeb0b-dd88-49e8-9101-c77fa9d3e42d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {daa40859-a56d-4fca-8d48-238fff48540a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc1a06bf-caea-45b9-832f-0594c7ff3eda}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae7d85cd-9854-4a78-a81c-d7965f444680}, !- Handle
  Schedule Rule 50,                       !- Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {211caefe-4fe6-4597-aa9e-8f3c8ac6a656}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8f2cc1e7-4a8a-4e76-ae21-3afdf417be6f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 3, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.970284671,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.96947913575,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.9686736005,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.96786806525,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.96706253,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.9356053235,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.904148117,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8726909105,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.841233704,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.73393153875,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6266293735,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.51932720825,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.412025043,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.073751203,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0718120895,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.069872976,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0679338625,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.065994749,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06553645075,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0650781525,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06461985425,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.06594148625,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0677214165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06950134675,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.071281277,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.077509934,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.083738591,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.089967248,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.096195905,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11223146075,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1282670165,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14430257225,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.160338128,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21688281925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2734275105,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.32997220175,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.386516893,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.48270291675,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5788889405,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.67507496425,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.771260988,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.81394752425,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8566340605,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.89932059675,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.942007133,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.949002136,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.955997139,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.962992142,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.969987145,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970067231666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970147318333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970227405,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970307491666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970387578333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970467665,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970547751666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970627838333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970707925,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970744423,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970780921,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970817419,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970853917,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.97091356425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.9709732115,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.97103285875,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971092506,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.97115354975,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.9712145935,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97127563725,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971336681,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.97133755425,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9713384275,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.97133930075,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971340174,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9713430805,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971345987,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.9713488935,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.9713518,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9713547065,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.971357613,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.9713605195,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.971363426,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.9713663325,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.971369239,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.97133129925,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.9712933595,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.97125541975,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.97121748,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.9711331215,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.971048763,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.9709644045,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.970880046,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.97073120225,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.9705823585,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.97043351475;                          !- Value Until Time 96

OS:AdditionalProperties,
  {1aacafe3-c970-438c-bbc0-ecbd746267e5}, !- Handle
  {8f2cc1e7-4a8a-4e76-ae21-3afdf417be6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b4bcb38f-e90d-45dc-8747-4a0a9e16c430}, !- Handle
  Schedule Rule 51,                       !- Name
  {2f9247c8-d89d-43c3-9a30-7e641d604042}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0049d5ce-8f5b-494f-a521-c8ddeef65909}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d60ba5cd-3102-4f6b-a28a-cf7ce566847b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
