  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.595520757,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.55012883725,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5047369175,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45934499775,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.413953078,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.36228590225,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3106187265,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25895155075,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.207284375,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.18334471675,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1594050585,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13546540025,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.111525742,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10161168,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.091697618,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.081783556,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.071869494,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.048572679,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0489680925,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.049363506,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0497589195,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.050154333,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05102795825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0519015835,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05277520875,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.053648834,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.055768231,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.057887628,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.060007025,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.062126422,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.06650897275,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0708915235,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.07527407425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.079656625,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.10418897325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1287213215,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.15325366975,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.177786018,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25465911375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3315322095,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.40840530525,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.485278401,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.57067681825,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6560752355,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.74147365275,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.82687207,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.861651529,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.896430988,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.931210447,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.965989906,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.96687766175,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9677654175,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96865317325,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969540929,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969587707857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969634486714286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.969681265571428,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.969728044428571,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.969774823285714,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.969821602142857,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.969868381,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.96995667275,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9700449645,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.97013325625,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970221548,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.9702358205,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970250093,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9702643655,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.970278638,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.9702290465,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.970179455,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.9701298635,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.970080272,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.96999745625,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.9699146405,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.96983182475,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.969749009,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.969491629375,                         !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96923424975,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968976870125,                         !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.9687194905,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.968462110875,                         !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.96820473125,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.967947351625,                         !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.967689972,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.95963844675,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.9515869215,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.94353539625,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.935483871,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.899593695,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.863703519,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.827813343,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.791923167,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.7428225645,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.693721962,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6446213595;                           !- Value Until Time 96

OS:AdditionalProperties,
  {cec88e5a-291a-49f6-a540-18c571eca3ba}, !- Handle
  {d60ba5cd-3102-4f6b-a28a-cf7ce566847b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {0bf66631-10ab-4afb-a67a-be3631df5eb9}, !- Default Day Schedule Name
  {e22130a9-4eb3-4dbd-89ee-00e3c5f250f6}, !- Summer Design Day Schedule Name
  {5c0d2ba3-b14a-457d-9a51-bfb807a72a44}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {34dc54d2-118a-4a8f-8829-241243348ff2}, !- Handle
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {0bf66631-10ab-4afb-a67a-be3631df5eb9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.074684291726791,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0730912049062043,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0714981180856176,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0699050312650311,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0683119444444444,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0621518497474747,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0559917550505051,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0498316603535354,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0436715656565656,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0426699242424243,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0416682828282828,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0406666414141414,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.039665,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0407167234848485,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.041768446969697,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0428201704545454,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0438718939393939,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0456247664141413,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0473776388888889,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0491305113636363,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0508833838383839,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0556411805555555,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0603989772727273,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.065156773989899,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0699145707070706,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0799309848484848,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.089947398989899,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0999638131313131,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.109980227272727,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.132316830808081,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.154653434343434,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.176990037878788,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.199326641414141,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.240193611111111,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.281060580808081,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.321927550505051,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.630683516414141,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.655974962121212,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.681266407828283,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.706557853535353,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.718677714646465,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.730797575757576,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.742917436868687,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.755037297979798,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.764602973484848,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.774168648989899,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.78373432449495,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7933,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.784836130050505,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.77637226010101,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.767908390151515,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.75944452020202,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.74457014520202,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.72969577020202,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.71482139520202,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.69994702020202,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.676959349747475,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.653971679292929,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.630984008838384,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.607996338383838,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.578698327020202,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.549400315656566,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.520102304292929,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.490804292929293,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.462077217171717,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.433350141414142,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.404623065656566,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.37589598989899,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.349182213383838,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.322468436868687,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.295754660353535,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.269040883838384,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.241996565656566,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.214952247474748,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.187907929292929,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.160863611111111,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.146089400252525,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.131315189393939,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.116540978535354,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.101766767676768,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.100173680856181,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0985805940355944,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0969875072150078,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0953944203944211,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0938013335738325,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0922082467532459,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0906151599326592,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0890220731120726,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.087428986291486,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0858358994708994,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0842428126503127,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0826497258297261,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0810566390091395,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0794635521885528,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0778704653679662,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0762773785473796;                     !- Value Until Time 96

OS:AdditionalProperties,
  {7441e6ce-b4a3-4af0-834c-c294b969149f}, !- Handle
  {0bf66631-10ab-4afb-a67a-be3631df5eb9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e22130a9-4eb3-4dbd-89ee-00e3c5f250f6}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c0d2ba3-b14a-457d-9a51-bfb807a72a44}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2687b731-1537-44d2-bf29-b924aec90c21}, !- Handle
  Schedule Rule 52,                       !- Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efade2cc-2d89-4e81-9ddf-2548f067e4ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6250adbb-57da-4c86-b38b-563c81130387}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.677,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.66815,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6593,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.65045,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6416,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.629975,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.61835,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.606725,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5951,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.581295,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.56749,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.553685,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.53988,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.530135,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.52039,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.510645,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5009,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4842,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.481475,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.47875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.476025,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4714,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4695,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4676,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4657,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.465175,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.46465,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.464125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4636,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.465425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46725,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.469075,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4709,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4736,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4763,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.479,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4817,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.485,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4883,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4916,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4949,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.499225,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50355,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.507875,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5122,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.51475,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5173,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.51985,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5224,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5251,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5278,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5305,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5332,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.536085714285714,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.538971428571429,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.541857142857143,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.544742857142857,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.547628571428571,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.550514285714286,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5534,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.560225,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56705,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.573875,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5807,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.589175,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.59765,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.606125,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6146,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.624875,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.63515,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.645425,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6557,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6635,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6713,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6791,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.6869,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6891875,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.691475,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6937625,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.69605,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6983375,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.700625,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7029125,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7052,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.70615,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.7071,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.70805,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.709,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.7067,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.7044,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.7021,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6998,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6941,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.6884,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6827;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {ac37ad6c-7529-4fc4-a41a-756b9f04bf10}, !- Handle
  {6250adbb-57da-4c86-b38b-563c81130387}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e25c2caf-89b0-4b02-9e32-27f501d189ef}, !- Handle
  Schedule Rule 53,                       !- Name
  {025721b1-4937-4787-acf2-4d2d8f727dcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4a99a46-8ca6-4c47-b644-7b38c13976cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ec129958-7d8c-406c-b9a1-27d89eed6932}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6998,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6941,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6884,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6827,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.677,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.66815,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6593,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.65045,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6416,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.629975,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.61835,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.606725,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5951,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.495,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4923,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4896,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4869,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4842,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.481475,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.47875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.476025,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4714,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4695,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4676,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4657,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.465175,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.46465,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.464125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4636,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.465425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46725,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.469075,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4709,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4736,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4763,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.479,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4817,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.485,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4883,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4916,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4949,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.499225,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50355,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.507875,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5122,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.51475,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5173,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.51985,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5224,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5236,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5248,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.526,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5272,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5284,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5296,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5308,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.532,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5332,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.53825,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5433,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.54835,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5534,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.560225,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.56705,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.573875,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5807,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.589175,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.59765,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.606125,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6146,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.624875,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.63515,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.645425,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6557,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.65882,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.66194,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.66506,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.66818,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6713,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.67442,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.67754,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.68066,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.68378,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6869,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.691475,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.69605,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.700625,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.7052,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.70615,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.7071,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.70805,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.709,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.7067,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.7044,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.7021;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {9a123cd3-d31c-4013-8094-c1241badcf80}, !- Handle
  {ec129958-7d8c-406c-b9a1-27d89eed6932}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {f6753eab-902a-4b72-a3da-e895eb801877}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f289179e-331d-4766-b878-ef20d6aa4f5c}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {64d90d9f-0caa-4521-a11c-c4a3b9da8852}, !- Default Day Schedule Name
  {dcf2f69a-a0e5-49dd-8d76-21c2993c9d97}, !- Summer Design Day Schedule Name
  {11c6cc1f-482a-4a9d-aa66-78ec912aa95e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aac8e3ea-f9b1-40e3-83e1-171a93948133}, !- Handle
  {f289179e-331d-4766-b878-ef20d6aa4f5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36992256421689135,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64d90d9f-0caa-4521-a11c-c4a3b9da8852}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcf2f69a-a0e5-49dd-8d76-21c2993c9d97}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11c6cc1f-482a-4a9d-aa66-78ec912aa95e}, !- Handle
  Zone Retail Back_Space A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de12ed03-3a6a-48a4-b925-a391d5b5e164}, !- Handle
  Schedule Rule 54,                       !- Name
  {f289179e-331d-4766-b878-ef20d6aa4f5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e47d6e9-f9ad-4702-b419-216385e51507}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e47d6e9-f9ad-4702-b419-216385e51507}, !- Handle
  Schedule Day 50,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0f3e067-2bdb-4b0f-ac9a-105ffde4498a}, !- Handle
  Schedule Rule 55,                       !- Name
  {f289179e-331d-4766-b878-ef20d6aa4f5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ece3d4e4-d3aa-415d-986c-05d738ade587}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ece3d4e4-d3aa-415d-986c-05d738ade587}, !- Handle
  Schedule Day 51,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d1807ac8-65f3-480b-83ad-f8061c7ec8d1}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {582e3e03-a027-4e3e-98dd-2520812546a3}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {69022346-1bd1-4ba1-b8fc-14e54375d1d3}, !- Default Day Schedule Name
  {64f8fe73-9047-4d25-8821-4b4c5d88b32e}, !- Summer Design Day Schedule Name
  {66b178dd-d3b6-426c-ae2c-bf91ebf3ce18}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {975a1141-784d-41c2-8262-0704d01da00f}, !- Handle
  {582e3e03-a027-4e3e-98dd-2520812546a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36305087156621785,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {69022346-1bd1-4ba1-b8fc-14e54375d1d3}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64f8fe73-9047-4d25-8821-4b4c5d88b32e}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66b178dd-d3b6-426c-ae2c-bf91ebf3ce18}, !- Handle
  Zone Retail Back_Space B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abb4bfce-a086-4cae-94bd-4b0de305b753}, !- Handle
  Schedule Rule 56,                       !- Name
  {582e3e03-a027-4e3e-98dd-2520812546a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc483bd6-8ead-4b22-a410-ecd7d11c6ea1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc483bd6-8ead-4b22-a410-ecd7d11c6ea1}, !- Handle
  Schedule Day 52,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18c28dc0-8cbc-425b-bf08-1baec71d8a7b}, !- Handle
  Schedule Rule 57,                       !- Name
  {582e3e03-a027-4e3e-98dd-2520812546a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a1fde29-4c7b-48e5-8571-598503f5f993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a1fde29-4c7b-48e5-8571-598503f5f993}, !- Handle
  Schedule Day 53,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {764a2b7f-c2ab-46a3-9f2d-227d1aabd881}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f15831ed-ee57-4862-bf72-6ffbbab1e8f2}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {0214d5d5-ea56-499a-9b91-8dab6e7ae1ca}, !- Default Day Schedule Name
  {e566d0fd-a383-4de2-a74c-4e6a379da6a3}, !- Summer Design Day Schedule Name
  {82bc27e3-3059-411f-aa0b-f8aed5a8ae2e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d79f5a1c-6c6e-4e25-94ce-21d2fa19b678}, !- Handle
  {f15831ed-ee57-4862-bf72-6ffbbab1e8f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36992256421689107,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0214d5d5-ea56-499a-9b91-8dab6e7ae1ca}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e566d0fd-a383-4de2-a74c-4e6a379da6a3}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82bc27e3-3059-411f-aa0b-f8aed5a8ae2e}, !- Handle
  Zone Retail Back_Space C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4160f488-b675-4333-90d3-ff6a880f53ca}, !- Handle
  Schedule Rule 58,                       !- Name
  {f15831ed-ee57-4862-bf72-6ffbbab1e8f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4204b09-bf06-476f-b613-2b5bf3fbfdb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4204b09-bf06-476f-b613-2b5bf3fbfdb3}, !- Handle
  Schedule Day 54,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9f721b0-6e19-4148-9702-c8f23cd00997}, !- Handle
  Schedule Rule 59,                       !- Name
  {f15831ed-ee57-4862-bf72-6ffbbab1e8f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e5411e7-9a17-461f-b115-9f4174f3ac33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9e5411e7-9a17-461f-b115-9f4174f3ac33}, !- Handle
  Schedule Day 55,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8b0f8d12-9d49-418b-a136-51b18c741ff1}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ce8e5ddc-52d3-4f2b-b768-3b04492940b4}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {07498f8a-f2f2-4584-9984-becf94f599d2}, !- Default Day Schedule Name
  {52ce06c2-a56f-4097-8317-b86ae5c6b0e5}, !- Summer Design Day Schedule Name
  {61b0b891-d650-4d19-9141-92759072798f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {529378f9-89f3-4a4b-9175-02de265eac5b}, !- Handle
  {ce8e5ddc-52d3-4f2b-b768-3b04492940b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.66109349754781399,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07498f8a-f2f2-4584-9984-becf94f599d2}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52ce06c2-a56f-4097-8317-b86ae5c6b0e5}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61b0b891-d650-4d19-9141-92759072798f}, !- Handle
  Zone Retail Point_of_Sale A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eddf4598-6318-48dd-96e0-e1fb120f719d}, !- Handle
  Schedule Rule 60,                       !- Name
  {ce8e5ddc-52d3-4f2b-b768-3b04492940b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a497c153-b472-4042-807a-4f077b0541c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a497c153-b472-4042-807a-4f077b0541c1}, !- Handle
  Schedule Day 56,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b965dc82-212d-4347-8e3d-660a34913baf}, !- Handle
  Schedule Rule 61,                       !- Name
  {ce8e5ddc-52d3-4f2b-b768-3b04492940b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68d929cb-1022-4fdf-b2d4-51203cbc01f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {68d929cb-1022-4fdf-b2d4-51203cbc01f3}, !- Handle
  Schedule Day 57,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {7afd209c-d312-49cb-9da1-6c15622df626}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e9de9b4c-f65b-408d-9cb4-463ec9ce7f6c}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {f872d5a5-691b-4270-babf-ca3c85c67195}, !- Default Day Schedule Name
  {d2f71737-e700-4dfe-82af-c3ad1da64273}, !- Summer Design Day Schedule Name
  {b752ec61-5f1a-4c7d-91e4-c678ac62895f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {939fd8d9-89f4-4ba8-81bf-a865fa22d1e5}, !- Handle
  {e9de9b4c-f65b-408d-9cb4-463ec9ce7f6c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64881300490437577,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f872d5a5-691b-4270-babf-ca3c85c67195}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2f71737-e700-4dfe-82af-c3ad1da64273}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b752ec61-5f1a-4c7d-91e4-c678ac62895f}, !- Handle
  Zone Retail Point_of_Sale B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {198dd915-db03-4cad-a37d-1bae1372c5e1}, !- Handle
  Schedule Rule 62,                       !- Name
  {e9de9b4c-f65b-408d-9cb4-463ec9ce7f6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3e37f41-5175-4140-9a8c-cf6d9815bd56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3e37f41-5175-4140-9a8c-cf6d9815bd56}, !- Handle
  Schedule Day 58,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5685e83b-1704-4618-82b8-ed9c854be4cd}, !- Handle
  Schedule Rule 63,                       !- Name
  {e9de9b4c-f65b-408d-9cb4-463ec9ce7f6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4cc5f34-7ae9-4cb5-94e5-600c014a113b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f4cc5f34-7ae9-4cb5-94e5-600c014a113b}, !- Handle
  Schedule Day 59,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d3aba6f0-9f9a-4277-b7dd-68236f32485b}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {afe146ca-4f56-4d54-8422-1c5bf42f9420}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {5a9cb2fa-fb02-45a4-b728-2cea534d1865}, !- Default Day Schedule Name
  {d615ac5d-f2ea-4882-a404-537f9c469009}, !- Summer Design Day Schedule Name
  {12910906-16e4-4396-b954-fc12eab0e37b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f95c3857-deab-49e7-a062-5439799bc5c6}, !- Handle
  {afe146ca-4f56-4d54-8422-1c5bf42f9420}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.66109349754781355,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a9cb2fa-fb02-45a4-b728-2cea534d1865}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d615ac5d-f2ea-4882-a404-537f9c469009}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12910906-16e4-4396-b954-fc12eab0e37b}, !- Handle
  Zone Retail Point_of_Sale C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a186c286-a309-402e-a831-1cd61657ca8e}, !- Handle
  Schedule Rule 64,                       !- Name
  {afe146ca-4f56-4d54-8422-1c5bf42f9420}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e4a9c68-2c56-41cc-81d3-20ae55b27c0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e4a9c68-2c56-41cc-81d3-20ae55b27c0f}, !- Handle
  Schedule Day 60,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5fb37c71-6291-4064-b38f-a279fcf31e9f}, !- Handle
  Schedule Rule 65,                       !- Name
  {afe146ca-4f56-4d54-8422-1c5bf42f9420}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e25f6d2-154c-4f26-8f59-7b27fb6346a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9e25f6d2-154c-4f26-8f59-7b27fb6346a7}, !- Handle
  Schedule Day 61,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {05a77aea-6ace-4cf8-b5cb-a50195b5d10b}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d8741f9e-da62-418e-8083-2ff30a4b5053}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {52bbb2c6-0502-460a-856c-fe57f0b7516f}, !- Default Day Schedule Name
  {dfdd31a5-e81d-46fd-9128-73b9ab7b0353}, !- Summer Design Day Schedule Name
  {14f39403-f19d-4fcd-83c4-8bd855ff76b3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {17487830-1bd4-47f6-afaf-df87c387b9f9}, !- Handle
  {d8741f9e-da62-418e-8083-2ff30a4b5053}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93257055369490327,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52bbb2c6-0502-460a-856c-fe57f0b7516f}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dfdd31a5-e81d-46fd-9128-73b9ab7b0353}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14f39403-f19d-4fcd-83c4-8bd855ff76b3}, !- Handle
  Zone Retail Retail A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8af31200-357e-4512-9fb0-3adf593adb10}, !- Handle
  Schedule Rule 66,                       !- Name
  {d8741f9e-da62-418e-8083-2ff30a4b5053}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13eebcdf-5d01-4ce9-a991-d7d9e8418b3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13eebcdf-5d01-4ce9-a991-d7d9e8418b3b}, !- Handle
  Schedule Day 62,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f165781a-d6a2-454b-9cb9-6710bd6e1e24}, !- Handle
  Schedule Rule 67,                       !- Name
  {d8741f9e-da62-418e-8083-2ff30a4b5053}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2bc91aa-e8b6-46e3-b9c3-95d8bbfe15ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e2bc91aa-e8b6-46e3-b9c3-95d8bbfe15ac}, !- Handle
  Schedule Day 63,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {75d30fbb-4dc2-46c1-bddd-3798f0a26f3f}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {32224e94-8ef8-4dd2-b9d6-b045024fe62b}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {000ae2c4-fef7-4902-887c-48b3e3b70d28}, !- Default Day Schedule Name
  {72c875dc-3811-4218-88f2-c7464441adfa}, !- Summer Design Day Schedule Name
  {98aa07f9-b368-487a-b446-e47c21517ab0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {705d3644-8263-4eb5-9b54-f43d03699304}, !- Handle
  {32224e94-8ef8-4dd2-b9d6-b045024fe62b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {000ae2c4-fef7-4902-887c-48b3e3b70d28}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72c875dc-3811-4218-88f2-c7464441adfa}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98aa07f9-b368-487a-b446-e47c21517ab0}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be2bd4c6-348d-42d6-aa5e-7b1fac620285}, !- Handle
  Schedule Rule 68,                       !- Name
  {32224e94-8ef8-4dd2-b9d6-b045024fe62b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96f30857-0cb7-4a10-9a75-b75133c6fc50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96f30857-0cb7-4a10-9a75-b75133c6fc50}, !- Handle
  Schedule Day 64,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ca726b4-ebbc-4fab-b3c3-eb95c28c9e60}, !- Handle
  Schedule Rule 69,                       !- Name
  {32224e94-8ef8-4dd2-b9d6-b045024fe62b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfbeee3f-8961-4e41-8fc9-990531d999d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bfbeee3f-8961-4e41-8fc9-990531d999d8}, !- Handle
  Schedule Day 65,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ef69d5bb-7ad1-44e2-80f9-988959ceedfc}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e1a338d7-67bc-44c4-9376-1a12178447c1}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {dcd28bc7-5850-40cd-b216-c9fba4b4ff4d}, !- Default Day Schedule Name
  {56d8040a-7816-47a2-a7d6-cb515836ea0c}, !- Summer Design Day Schedule Name
  {13b0349c-41ac-4af6-9320-4c4a5ac8f411}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a11328a4-5c59-4c09-afd8-c24a95e3f545}, !- Handle
  {e1a338d7-67bc-44c4-9376-1a12178447c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.375000000000004,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dcd28bc7-5850-40cd-b216-c9fba4b4ff4d}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {56d8040a-7816-47a2-a7d6-cb515836ea0c}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13b0349c-41ac-4af6-9320-4c4a5ac8f411}, !- Handle
  Zone Retail Retail A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c13e628-0a3d-4aa8-a52e-688d97e17eb9}, !- Handle
  Schedule Rule 70,                       !- Name
  {e1a338d7-67bc-44c4-9376-1a12178447c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8438d8c8-1926-4994-a6a5-51cd85e883a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8438d8c8-1926-4994-a6a5-51cd85e883a1}, !- Handle
  Schedule Day 66,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b08bff1b-38af-48ec-acc3-0b1b0707de45}, !- Handle
  Schedule Rule 71,                       !- Name
  {e1a338d7-67bc-44c4-9376-1a12178447c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48cfc171-9b47-46d7-a12c-ad0c86482930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {48cfc171-9b47-46d7-a12c-ad0c86482930}, !- Handle
  Schedule Day 67,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2ed8bfff-3020-44d8-8242-6cb1b8d57bc7}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {1677ae90-e21d-4b4a-84c8-213fefcf547c}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {2c4eef75-e05f-4579-a3c1-7b07561aa08f}, !- Default Day Schedule Name
  {9c6c7943-bc16-43cb-9bce-2052d6882463}, !- Summer Design Day Schedule Name
  {d9f236d6-a735-47ea-8478-ead71dbb4a0b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7641c679-be82-4f86-a531-ff3bffcb0ba9}, !- Handle
  {1677ae90-e21d-4b4a-84c8-213fefcf547c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.91524709511208902,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c4eef75-e05f-4579-a3c1-7b07561aa08f}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9c6c7943-bc16-43cb-9bce-2052d6882463}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9f236d6-a735-47ea-8478-ead71dbb4a0b}, !- Handle
  Zone Retail Retail B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56abaf77-a282-4fc1-bbb7-790d540c1c8a}, !- Handle
  Schedule Rule 72,                       !- Name
  {1677ae90-e21d-4b4a-84c8-213fefcf547c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6a715f3-2111-47df-8463-92303da0a829}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6a715f3-2111-47df-8463-92303da0a829}, !- Handle
  Schedule Day 68,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ff07450-5894-4fdb-aa43-ee26945d7224}, !- Handle
  Schedule Rule 73,                       !- Name
  {1677ae90-e21d-4b4a-84c8-213fefcf547c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2b52580-27a8-4863-bbc1-01c64d16e185}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b2b52580-27a8-4863-bbc1-01c64d16e185}, !- Handle
  Schedule Day 69,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ff6c901e-762b-4e13-b0ab-b3ae94b3b6b8}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4f1b7505-0196-4eb7-b3c1-7d1b4794b633}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {65824c06-35da-4436-9ab4-3f04af719d63}, !- Default Day Schedule Name
  {5b0c602e-6819-4595-9dd1-63f2c9439232}, !- Summer Design Day Schedule Name
  {89608b9b-a62e-4249-8b31-aeba2c5dd2b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d910aa1b-a2fe-4908-80b4-c99c8e1eda64}, !- Handle
  {4f1b7505-0196-4eb7-b3c1-7d1b4794b633}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3123058987490608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65824c06-35da-4436-9ab4-3f04af719d63}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b0c602e-6819-4595-9dd1-63f2c9439232}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89608b9b-a62e-4249-8b31-aeba2c5dd2b0}, !- Handle
  Zone Retail Retail B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab7f54de-7252-44e1-bf12-339e94acc1ae}, !- Handle
  Schedule Rule 74,                       !- Name
  {4f1b7505-0196-4eb7-b3c1-7d1b4794b633}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b87ef40-2990-4d41-ac45-d720d562c478}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b87ef40-2990-4d41-ac45-d720d562c478}, !- Handle
  Schedule Day 70,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a71b9f96-d0e1-449e-ae89-619c1da29117}, !- Handle
  Schedule Rule 75,                       !- Name
  {4f1b7505-0196-4eb7-b3c1-7d1b4794b633}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3eb3e8eb-18cf-4a69-bf4e-45ed69d4b6cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3eb3e8eb-18cf-4a69-bf4e-45ed69d4b6cb}, !- Handle
  Schedule Day 71,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c1b02b5d-64ec-4106-950a-1b78790c16e3}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8987f434-5f7f-4b01-ab4d-8eb5a1ec5e97}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {85c6cf38-d7ba-4e32-bf44-edbed788fd34}, !- Default Day Schedule Name
  {7d3fe95a-0d5a-4ee9-bfec-4e071e78c2a4}, !- Summer Design Day Schedule Name
  {dbba38ff-cf46-40bf-bd6b-f3b5133ce7fd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ac7f1ef2-0c6c-4dc9-9aae-439bf8540ace}, !- Handle
  {8987f434-5f7f-4b01-ab4d-8eb5a1ec5e97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3123058987490595,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85c6cf38-d7ba-4e32-bf44-edbed788fd34}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d3fe95a-0d5a-4ee9-bfec-4e071e78c2a4}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbba38ff-cf46-40bf-bd6b-f3b5133ce7fd}, !- Handle
  Zone Retail Retail B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7800dc89-699a-489f-a9c8-574eb9674aa7}, !- Handle
  Schedule Rule 76,                       !- Name
  {8987f434-5f7f-4b01-ab4d-8eb5a1ec5e97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edc884ec-af8e-42e7-a0de-7ae939dfee16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {edc884ec-af8e-42e7-a0de-7ae939dfee16}, !- Handle
  Schedule Day 72,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17cbc4e8-c1c6-419e-a76f-c020092a03e9}, !- Handle
  Schedule Rule 77,                       !- Name
  {8987f434-5f7f-4b01-ab4d-8eb5a1ec5e97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e215acd-c14d-446a-931f-7a49fd562a95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6e215acd-c14d-446a-931f-7a49fd562a95}, !- Handle
  Schedule Day 73,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {3e1e8e2d-872c-4912-8a0a-f4320117d31f}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {2618e214-e6a7-4b66-97c7-3de9bf9800b3}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {1a2015d5-2a10-4948-ac48-7cbf304630d4}, !- Default Day Schedule Name
  {2debc46e-b4df-4e17-b506-50d5cf7f882a}, !- Summer Design Day Schedule Name
  {b6f41d53-6275-4ed4-82b5-b01bff281672}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a98e6849-1c7c-4950-90cd-841688adbc8f}, !- Handle
  {2618e214-e6a7-4b66-97c7-3de9bf9800b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93257055369490249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a2015d5-2a10-4948-ac48-7cbf304630d4}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2debc46e-b4df-4e17-b506-50d5cf7f882a}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6f41d53-6275-4ed4-82b5-b01bff281672}, !- Handle
  Zone Retail Retail C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b548068d-05cc-4038-a9f9-bb866625a922}, !- Handle
  Schedule Rule 78,                       !- Name
  {2618e214-e6a7-4b66-97c7-3de9bf9800b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd29e05-5481-4100-b6ad-936865c9e034}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fd29e05-5481-4100-b6ad-936865c9e034}, !- Handle
  Schedule Day 74,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b34a051-d3a6-4416-be05-3a7d53c85cef}, !- Handle
  Schedule Rule 79,                       !- Name
  {2618e214-e6a7-4b66-97c7-3de9bf9800b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e4c8081-d552-474d-999b-cd79bfc25b66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e4c8081-d552-474d-999b-cd79bfc25b66}, !- Handle
  Schedule Day 75,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {cd4e16cf-e873-49d7-96f4-19365cbd6d8a}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a1cdef19-be44-4531-9e26-4253fd7d7b6f}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {97c6fc82-fdde-44c8-b114-09891877f151}, !- Default Day Schedule Name
  {05d695f6-a586-403c-94b9-05d23c493da0}, !- Summer Design Day Schedule Name
  {6ca17903-9c61-4ef0-8d46-a758e0e68cbe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {53128cd0-71f2-4c1e-a40c-811ed1a9a8f4}, !- Handle
  {a1cdef19-be44-4531-9e26-4253fd7d7b6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97c6fc82-fdde-44c8-b114-09891877f151}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {05d695f6-a586-403c-94b9-05d23c493da0}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ca17903-9c61-4ef0-8d46-a758e0e68cbe}, !- Handle
  Zone Retail Retail C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b137b71-e5c4-491d-b119-12bfb7e44a5a}, !- Handle
  Schedule Rule 80,                       !- Name
  {a1cdef19-be44-4531-9e26-4253fd7d7b6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a62e8a19-2334-4464-a0a9-f771ca25476e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a62e8a19-2334-4464-a0a9-f771ca25476e}, !- Handle
  Schedule Day 76,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7dccc01e-11ec-4fc5-8954-511d13625416}, !- Handle
  Schedule Rule 81,                       !- Name
  {a1cdef19-be44-4531-9e26-4253fd7d7b6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e24826d6-6388-4c3e-926d-ae9787495845}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e24826d6-6388-4c3e-926d-ae9787495845}, !- Handle
  Schedule Day 77,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {307d3d91-00e8-4cf9-99a8-4169d67dc045}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {890c575d-011e-4b45-af7a-779a2297c34f}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {4f95d7f7-b3ab-4c42-8ce1-7ada4f7ba127}, !- Default Day Schedule Name
  {1093fc43-b000-411f-ad9e-d6a30b37a34d}, !- Summer Design Day Schedule Name
  {31511927-1e6d-4fe5-88fe-eae3eb3fccf4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca84e2c6-dd54-4eb7-97c5-71bbf50e697c}, !- Handle
  {890c575d-011e-4b45-af7a-779a2297c34f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f95d7f7-b3ab-4c42-8ce1-7ada4f7ba127}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1093fc43-b000-411f-ad9e-d6a30b37a34d}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31511927-1e6d-4fe5-88fe-eae3eb3fccf4}, !- Handle
  Zone Retail Retail C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb11e385-e209-4061-98c9-d99f71654a29}, !- Handle
  Schedule Rule 82,                       !- Name
  {890c575d-011e-4b45-af7a-779a2297c34f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a41cccd-a1f7-41f3-9f20-0ac6eb94df2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a41cccd-a1f7-41f3-9f20-0ac6eb94df2e}, !- Handle
  Schedule Day 78,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1dd9aeb-c29a-4da9-acec-c2c518737fa2}, !- Handle
  Schedule Rule 83,                       !- Name
  {890c575d-011e-4b45-af7a-779a2297c34f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6532684a-98f5-45b7-9fbf-7ed790ab829f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6532684a-98f5-45b7-9fbf-7ed790ab829f}, !- Handle
  Schedule Day 79,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  {87be2670-33c2-4459-aacf-11171e970e62}, !- Default Day Schedule Name
  {f7c38f16-a2d2-479f-88ed-bf86f5d97b98}, !- Summer Design Day Schedule Name
  {1739ff89-ae92-4167-83ca-0e4967fe11ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a5e92abf-c937-4e39-9a7e-a65c87ea9d6f}, !- Handle
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-04 17:04:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-04 17:04:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87be2670-33c2-4459-aacf-11171e970e62}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7c38f16-a2d2-479f-88ed-bf86f5d97b98}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1739ff89-ae92-4167-83ca-0e4967fe11ab}, !- Handle
  Zone Retail Retail A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea834fe4-4278-4b9a-aa62-a008b19727d8}, !- Handle
  Schedule Rule 84,                       !- Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04fbdcc8-3a8a-4917-abd3-30b13917ad58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04fbdcc8-3a8a-4917-abd3-30b13917ad58}, !- Handle
  Schedule Day 80,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0f19ace-9e2e-41de-b7bf-8d197c9fa08a}, !- Handle
  Schedule Rule 85,                       !- Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a819cf5f-0ce4-4108-b75e-0770379e1288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a819cf5f-0ce4-4108-b75e-0770379e1288}, !- Handle
  Schedule Day 81,                        !- Name
  {889d2292-a3cd-4746-87eb-37246dde36e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  {a471232a-9628-4174-baa1-36cd884d7e8d}, !- Default Day Schedule Name
  {0aee5538-fff6-43a6-9366-13439ef0a461}, !- Summer Design Day Schedule Name
  {a3bd8402-8c4d-4441-8de8-9856aced164f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a471232a-9628-4174-baa1-36cd884d7e8d}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c43d159-e7b7-4a64-ae66-f319d4e45f71}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aee5538-fff6-43a6-9366-13439ef0a461}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c25429a-6d9f-4842-86f3-cc1ea83c308e}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3bd8402-8c4d-4441-8de8-9856aced164f}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f39b94ce-4d95-4430-bb66-02a26d560cb7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2be35b3f-9634-4455-9854-44857be0300a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae55a82e-19a2-46ea-a603-bf08e89de96d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ae55a82e-19a2-46ea-a603-bf08e89de96d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {61e5c43e-7dd5-41f2-a0e6-4965e51a4ebb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbafb4b5-1cb9-45a1-adef-d5a5c26a6bc3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23ed3f0b-bfc8-419e-bedf-0fdf84e17a7e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {23ed3f0b-bfc8-419e-bedf-0fdf84e17a7e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {0a2305dc-f95a-49ba-b387-7b458470887c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {f77719cd-045e-40c6-9887-8f57b773deb3}, !- Handle
  Retail Retail C end_b - Story ground HVAC On Infiltration, !- Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {93e51f8c-7909-497a-817f-b1f636480a2e}, !- Handle
  Retail Retail C end_b - Story ground HVAC Off Infiltration, !- Name
  {3b6d385b-6958-418a-90cd-e051052ca14d}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {237c92d0-2831-4770-a673-d01f88a02567}, !- Handle
  Retail Retail B end_b - Story ground HVAC On Infiltration, !- Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e6c63359-ac57-4091-bd66-a5cf19376660}, !- Handle
  Retail Retail B end_b - Story ground HVAC Off Infiltration, !- Name
  {78fdb58e-831f-4371-8695-11b270fc6dab}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {924a2268-1df1-4251-91d8-218068f5686d}, !- Handle
  Retail Back_Space C  - Story ground HVAC On Infiltration, !- Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a98a77f1-8d97-4c11-b3ad-cca61d45fcf0}, !- Handle
  Retail Back_Space C  - Story ground HVAC Off Infiltration, !- Name
  {9c327424-1065-45cc-a069-66b930234ca2}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75f927d9-cc82-481b-949f-28b69030ee69}, !- Handle
  Retail Back_Space B  - Story ground HVAC On Infiltration, !- Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d9ad04a0-14c1-45d6-9343-c6e2ee1c2594}, !- Handle
  Retail Back_Space B  - Story ground HVAC Off Infiltration, !- Name
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c6dbbb0d-67f8-4302-8b38-c8680420153b}, !- Handle
  Retail Retail A end_a - Story ground HVAC On Infiltration, !- Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4d274757-481f-4f78-896a-8971fa7c146b}, !- Handle
  Retail Retail A end_a - Story ground HVAC Off Infiltration, !- Name
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4ecda46-3a1b-4495-b32c-180cdb94126f}, !- Handle
  Retail Retail C end_a - Story ground HVAC On Infiltration, !- Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1750ea18-02d2-4707-9270-86ed540fc188}, !- Handle
  Retail Retail C end_a - Story ground HVAC Off Infiltration, !- Name
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f359a8c7-f838-4c5c-8c59-ca8bcd278385}, !- Handle
  Retail Retail B end_a - Story ground HVAC On Infiltration, !- Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e17d1184-4b25-4320-92e8-7c4fb4032e7b}, !- Handle
  Retail Retail B end_a - Story ground HVAC Off Infiltration, !- Name
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {843c47e6-8082-4e48-b483-8ba5f932aa6f}, !- Handle
  Retail Retail A  - Story ground HVAC On Infiltration, !- Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ac3042b-50b5-4b2f-bc12-54167ac7c410}, !- Handle
  Retail Retail A  - Story ground HVAC Off Infiltration, !- Name
  {793087c4-abe7-4292-918f-80fcc3a935e6}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9c1eefaa-59d9-4b8f-bd1b-1d5e5ecd09d6}, !- Handle
  Retail Back_Space A  - Story ground HVAC On Infiltration, !- Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3990795f-579d-49fe-ba48-fdac58dd176c}, !- Handle
  Retail Back_Space A  - Story ground HVAC Off Infiltration, !- Name
  {dd88e528-a441-4d70-903f-739d8d2793b3}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9efbf67c-989d-4f58-af81-c3ac822e662e}, !- Handle
  Retail Retail B  - Story ground HVAC On Infiltration, !- Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00e65263-605d-469c-9621-49d9b5195047}, !- Handle
  Retail Retail B  - Story ground HVAC Off Infiltration, !- Name
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3b900f84-2062-4c18-8a28-b9f42f7450c1}, !- Handle
  Retail Retail C  - Story ground HVAC On Infiltration, !- Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6234560e-79e0-4672-95b9-8e0260c2929b}, !- Handle
  Retail Retail C  - Story ground HVAC Off Infiltration, !- Name
  {731ac06c-d58b-49be-9036-c2041f4d5b93}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5f610d9a-943b-4f9c-b040-49e4fef8f7c1}, !- Handle
  Retail Entry A  - Story ground HVAC On Infiltration, !- Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e581f4a6-60c4-4440-b652-3ceb23eb16c8}, !- Handle
  Retail Entry A  - Story ground HVAC Off Infiltration, !- Name
  {d0df9455-9638-4ed2-91ff-e450b70e223c}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {14780e1f-c2b3-4ac0-81a1-917f205829c7}, !- Handle
  Retail Retail A end_b - Story ground HVAC On Infiltration, !- Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6e117765-cfaf-46a9-872b-6a8d839b4be2}, !- Handle
  Retail Retail A end_b - Story ground HVAC Off Infiltration, !- Name
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1cd8c887-746a-4907-8bf5-968b5f61614c}, !- Handle
  Retail Entry B  - Story ground HVAC On Infiltration, !- Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f79208c8-5789-417d-b30d-f3bc45b545ba}, !- Handle
  Retail Entry B  - Story ground HVAC Off Infiltration, !- Name
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59cf0837-773a-4a81-9e92-4528656f5f2a}, !- Handle
  Retail Point_of_Sale B  - Story ground HVAC On Infiltration, !- Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59c6d3b4-0fed-40b9-b521-a8f3ee396f97}, !- Handle
  Retail Point_of_Sale B  - Story ground HVAC Off Infiltration, !- Name
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6f66a899-9bb3-480e-9d2b-1aef644d1c7c}, !- Handle
  Retail Entry C  - Story ground HVAC On Infiltration, !- Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37eb2428-b786-4f2a-9b15-9fbc16118270}, !- Handle
  Retail Entry C  - Story ground HVAC Off Infiltration, !- Name
  {e574ffa7-3855-4cdd-be82-be002c611fc1}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {389ad66a-2530-43c7-a06c-479a74f0d712}, !- Handle
  Retail Point_of_Sale A  - Story ground HVAC On Infiltration, !- Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6295cda4-71b6-4e5e-b291-e37c2908ba26}, !- Handle
  Retail Point_of_Sale A  - Story ground HVAC Off Infiltration, !- Name
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2fac6313-b4ab-494f-83b2-32de77b49ac2}, !- Handle
  Retail Point_of_Sale C  - Story ground HVAC On Infiltration, !- Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space or SpaceType Name
  {e253636c-f498-4254-9e7a-8d135140ddc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {49d09c2c-84ba-4387-bf0b-4916d7735765}, !- Handle
  Retail Point_of_Sale C  - Story ground HVAC Off Infiltration, !- Name
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}, !- Space or SpaceType Name
  {cd30a9b3-be8d-4b6a-bfe1-4bddc5efa855}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {a4368c91-5dd8-48be-8acd-52eface44fbf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {813d0434-566d-4fc7-bb40-1e271d135408}, !- Handle
  Schedule Day 82,                        !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ed779b79-1cdd-4683-8f1b-13c75f4ae526}, !- Handle
  Schedule Day 83,                        !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {d1e065bc-41b6-49ea-bfb8-ef6663e841e8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {958efd7b-4caf-43a5-a373-27145ae9e7c6}, !- Handle
  Schedule Day 84,                        !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {7402afd1-276b-42a0-9292-ee57896c6541}, !- Handle
  Schedule Day 85,                        !- Name
  {1ed0f028-e5b2-4f71-ba88-fde28669c8b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cc581b28-1ad7-4092-b89f-11cf12564a8b}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {74961f44-b1e1-4ac7-b59d-5b0cb92cb1ea}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {cc581b28-1ad7-4092-b89f-11cf12564a8b}; !- Layer 1

OS:AdditionalProperties,
  {a2a75dc0-1579-4819-8dec-9b90b09e9ee9}, !- Handle
  {dd88e528-a441-4d70-903f-739d8d2793b3}; !- Object Name

OS:AdditionalProperties,
  {16c4921f-020f-4a06-be82-52a653462a0b}, !- Handle
  {b2569ca6-45c5-47f0-927f-1b646de9326b}; !- Object Name

OS:AdditionalProperties,
  {36fd83f6-3370-4341-a4eb-1865d1b416c9}, !- Handle
  {a16e3a42-ccf4-4c33-a0c7-99b7535066c5}; !- Object Name

OS:AdditionalProperties,
  {12038885-08f0-41b6-b34a-867c6af2ad18}, !- Handle
  {7591d6f6-e255-4a78-8bc7-5741ddb4296c}; !- Object Name

OS:AdditionalProperties,
  {c338fc27-1e0e-407d-b6b2-6a1b37707d9d}, !- Handle
  {4b661afc-e80c-4d02-b2eb-cf36b144d244}; !- Object Name

OS:AdditionalProperties,
  {6f53edd8-5b2c-48cd-9e64-49cdd3f4a281}, !- Handle
  {bb74ef2f-f3f8-4d68-beb4-0cf39a8f2429}; !- Object Name

OS:AdditionalProperties,
  {321f1a05-32cb-4704-9262-256a6fd88ad2}, !- Handle
  {4b010237-d508-4267-8106-4a3e72151f93}; !- Object Name

OS:AdditionalProperties,
  {5f8888a9-66a3-438b-a04d-2efdc647b48c}, !- Handle
  {d26a2f1a-d5c8-4a64-84b3-124fbb63f331}; !- Object Name

OS:AdditionalProperties,
  {564bc513-1745-4e6e-bdd0-fdffb88dd766}, !- Handle
  {eeb696a8-bb1e-4be1-bf9c-56d93c943e9e}; !- Object Name

OS:AdditionalProperties,
  {6926ce08-804c-4c6a-9e19-92a545d2fc49}, !- Handle
  {e32ab406-e22c-4d73-a955-d7cc1e0bf5b6}; !- Object Name

OS:AdditionalProperties,
  {5b717240-1259-46d5-b5fd-6fbea86d7047}, !- Handle
  {cb6eb514-8193-4731-aa79-47bad86af7ed}; !- Object Name

OS:AdditionalProperties,
  {e4399ee0-8f15-41ba-9802-9070faffcae0}, !- Handle
  {255579f8-3deb-413d-85cf-b843372befb9}; !- Object Name

OS:AdditionalProperties,
  {3b1aec1e-a638-43f9-91bf-87d8a3e21bdb}, !- Handle
  {000af4fd-16cd-4884-ac65-a3ab9f98dc1f}; !- Object Name

OS:AdditionalProperties,
  {034ff43a-d7aa-4ae5-9a0e-c9180361d502}, !- Handle
  {3af30b82-4852-4402-b574-190396ccbdf7}; !- Object Name

OS:AdditionalProperties,
  {983b05e0-89a3-4ecc-a89e-dcb84ce8cccd}, !- Handle
  {9c327424-1065-45cc-a069-66b930234ca2}; !- Object Name

OS:AdditionalProperties,
  {aa0147ba-d7b7-4cc2-9c20-ad1f2b0f774c}, !- Handle
  {c1378213-6d30-48ba-8dbe-3b61672d2eaa}; !- Object Name

OS:AdditionalProperties,
  {22aec3d0-f550-43f0-bd86-01035af3c6d6}, !- Handle
  {e02ed807-1d72-4bd7-a415-3670c7e908ae}; !- Object Name

OS:AdditionalProperties,
  {7200b08c-fd55-4174-b8fe-514876e2a12c}, !- Handle
  {8243ada4-4585-44e4-83b4-14d555f5d901}; !- Object Name

OS:AdditionalProperties,
  {b281d70a-ffb8-42bd-81a7-2aae584453ba}, !- Handle
  {73690477-e035-4a64-b79d-4db2a84a5aa8}; !- Object Name

OS:AdditionalProperties,
  {59b5ad87-6052-42be-92a3-846e72c16070}, !- Handle
  {f16cc6e1-8e5d-48f4-9d80-99482a1c042a}; !- Object Name

OS:AdditionalProperties,
  {6fb6bd59-083e-459b-ada2-8b48ca2238cc}, !- Handle
  {9ec51ff5-b92e-4b88-9295-0dfa6b4b1b19}; !- Object Name

OS:AdditionalProperties,
  {945ec0ba-bbb6-45f1-b4a4-b6d6e9cb2258}, !- Handle
  {d0df9455-9638-4ed2-91ff-e450b70e223c}; !- Object Name

OS:AdditionalProperties,
  {92d3fa40-1c88-4373-bd6b-57edb336f11e}, !- Handle
  {057afbf5-7783-49bb-a501-40d4d724879b}; !- Object Name

OS:AdditionalProperties,
  {34b7e011-8f06-4e4b-b41e-973f682230f6}, !- Handle
  {e5c3fc38-dcd9-4f3a-9609-45894020426f}; !- Object Name

OS:AdditionalProperties,
  {ab66b929-accd-42d9-9d29-f6fb1ac607ee}, !- Handle
  {96a001d2-1944-4985-bf38-2fc22e1032a2}; !- Object Name

OS:AdditionalProperties,
  {04b16f4f-a06d-4579-82f4-fb5dc97e8336}, !- Handle
  {caf1dafd-4226-4587-9083-04d85809d676}; !- Object Name

OS:AdditionalProperties,
  {e9620e00-c986-4fb3-93aa-6ea38a10f1ff}, !- Handle
  {4db04056-c40f-4e65-8b92-c16e6246b560}; !- Object Name

OS:AdditionalProperties,
  {3b35c74d-bc13-448d-b3e4-c2327fad51a9}, !- Handle
  {5610a8e3-21af-46d8-9ef0-6b3d06c817f2}; !- Object Name

OS:AdditionalProperties,
  {6fca9ee1-bb96-43ee-84c5-b0adebc8c2c8}, !- Handle
  {09713dc9-e4e2-4973-9c15-8eeef5357cf3}; !- Object Name

OS:AdditionalProperties,
  {515e739d-fe41-4363-bf6d-e901d699903c}, !- Handle
  {c5908fe2-6e7c-4e43-90d4-bbd6539d2766}; !- Object Name

OS:AdditionalProperties,
  {0b2b01c5-8b0c-4b3f-97d5-d55813400fe3}, !- Handle
  {608f85c9-21a5-436f-a6e8-983c1472bffe}; !- Object Name

OS:AdditionalProperties,
  {b5a14313-7aa7-4a54-950f-6911cab77de3}, !- Handle
  {ae4b263e-2516-42f8-ae75-82fcb24d380f}; !- Object Name

OS:AdditionalProperties,
  {c327e382-6c71-4bf3-91e1-e449725242fa}, !- Handle
  {f0d84cbc-4ca3-4d18-b65b-949d7e688bc7}; !- Object Name

OS:AdditionalProperties,
  {1ef5d3da-913a-4f0e-a703-0257779ac575}, !- Handle
  {48c9ec2a-dee2-431e-8d09-20f76d94e153}; !- Object Name

OS:AdditionalProperties,
  {bbda39ca-3d5a-4dcc-bce9-3f8f9959df60}, !- Handle
  {0d7edcda-d4e5-4c49-9c18-11421c68291f}; !- Object Name

OS:AdditionalProperties,
  {937f5c50-ecec-4242-9109-190acd36375c}, !- Handle
  {e574ffa7-3855-4cdd-be82-be002c611fc1}; !- Object Name

OS:AdditionalProperties,
  {8d4c94cd-4907-41c0-83d5-54d5288ffe11}, !- Handle
  {b4c44664-5430-445c-be2d-1ca3eae582e6}; !- Object Name

OS:AdditionalProperties,
  {2c9981c9-781e-402a-90c1-00dbbc914f61}, !- Handle
  {50316a9b-24d6-43d8-8b03-ad1afbc29e2a}; !- Object Name

OS:AdditionalProperties,
  {c831867a-c164-42e4-8356-95b9554925fa}, !- Handle
  {bc33d945-d255-421d-bd5f-6b64d9ce49ba}; !- Object Name

OS:AdditionalProperties,
  {dca6080d-c7da-472d-bfa8-70a55d9aaed0}, !- Handle
  {e0bd6d57-1ab4-4790-901a-a17462fe0e2a}; !- Object Name

OS:AdditionalProperties,
  {48526c63-987e-43d8-9ea2-3bb076bb128a}, !- Handle
  {7af3ca97-31a6-4c64-9361-7f8dbb3ff647}; !- Object Name

OS:AdditionalProperties,
  {f2af4b86-6571-41a4-a7d3-7c1c0ab4befa}, !- Handle
  {d8a9ef32-dd04-4d2f-aecc-c78af190956d}; !- Object Name

OS:AdditionalProperties,
  {ed3ebfa5-68f5-4f3e-9d29-71e6900274a8}, !- Handle
  {8059e9fd-c0f2-4615-a0d4-d1f44b6de468}; !- Object Name

OS:AdditionalProperties,
  {7e10da6b-ac42-4d6a-9964-0f5dc7b06340}, !- Handle
  {f250c1b9-71ae-46ae-a6af-2c600d64398d}; !- Object Name

OS:AdditionalProperties,
  {e925e5a7-d1d8-4dc5-8f05-3ebad0d50b7b}, !- Handle
  {6eeab0d7-f41c-4b98-a349-7642f92cd41a}; !- Object Name

OS:AdditionalProperties,
  {f2ab1982-251e-4070-93e3-820a5518644a}, !- Handle
  {dbbe812d-4d13-4275-befd-5d2c1a3e39b0}; !- Object Name

OS:AdditionalProperties,
  {270164ab-aef3-4cd8-a5fc-41f0e5029dd4}, !- Handle
  {e2fc6551-9315-44b4-931e-8b8a523e9704}; !- Object Name

OS:AdditionalProperties,
  {b01380c9-0a2a-4305-b402-7fb439c15d06}, !- Handle
  {0e01ba97-1103-4d4c-8ca7-6e4d53edee16}; !- Object Name

OS:AdditionalProperties,
  {d382c380-96c4-4764-879a-5a64d999bf33}, !- Handle
  {a5e001e5-6912-47b8-8cf0-a5f503baae0a}; !- Object Name

OS:AdditionalProperties,
  {4d110d88-1d6a-49da-bdec-968a8433f5aa}, !- Handle
  {625016f1-42dd-4799-bd19-8ade5b26d4f6}; !- Object Name

OS:AdditionalProperties,
  {c5fe7cb6-fa32-4809-af40-f556a0c8fd3b}, !- Handle
  {822f1a7c-d2ce-4365-a524-ffc5a359d2d2}; !- Object Name

OS:AdditionalProperties,
  {b924b967-8960-4f42-9c0b-26d0ec27ecc0}, !- Handle
  {292e0d8c-96f4-4db0-b433-735ef4527aa7}; !- Object Name

OS:AdditionalProperties,
  {d7fd85cb-9170-4eab-b51d-2da6cf2a120f}, !- Handle
  {733d9e0c-41ea-48c7-a386-6c0ded81c387}; !- Object Name

OS:AdditionalProperties,
  {9434a8d4-0986-457c-8117-c1d2fd63fd01}, !- Handle
  {225bb14d-3133-4e8b-aaa2-7ae40c297209}; !- Object Name

OS:AdditionalProperties,
  {46b32c42-362c-4d8a-97ee-5896c5bec733}, !- Handle
  {c1f97d1b-5dd7-4d51-bc93-8e8a730228b7}; !- Object Name

OS:AdditionalProperties,
  {606b7fad-5a1d-45ac-a088-eb025fea3a9c}, !- Handle
  {8957f6d9-63a4-45c9-80a9-7773706145c8}; !- Object Name

OS:AdditionalProperties,
  {d51b7175-cf76-4792-b1f6-eb51b43aa8b9}, !- Handle
  {c1d67c3b-dfe9-4f84-8b24-739df07a0b9b}; !- Object Name

OS:AdditionalProperties,
  {5bd304fb-4cf1-4e9a-8d0a-d20220873d7f}, !- Handle
  {9cf7d626-dce1-4a39-bbdf-9c628b64f3c3}; !- Object Name

OS:AdditionalProperties,
  {a9ba25ab-3917-4090-9f7a-44f324f5b021}, !- Handle
  {1147e591-df1c-4415-9af4-1a79d1ea6ebc}; !- Object Name

OS:AdditionalProperties,
  {e2c55319-078a-44e9-be10-4894d8876152}, !- Handle
  {b3ddc719-b7d9-4853-a30b-9abe075150e9}; !- Object Name

OS:AdditionalProperties,
  {d5423f02-fc79-430c-9d2b-e9cf27a92fb9}, !- Handle
  {1108ef58-142d-48ad-8b47-ffd1407b0416}; !- Object Name

OS:AdditionalProperties,
  {a0f71e42-6a35-43a8-b2bb-ea5b935c450a}, !- Handle
  {c7f3150d-90b4-40d6-9b3c-8c24a5c9975e}; !- Object Name

OS:AdditionalProperties,
  {4ead3d2f-3af3-4e3d-81fd-f13fce92611e}, !- Handle
  {ef23065a-82fc-47a8-a7fd-4a14be632da0}; !- Object Name

OS:AdditionalProperties,
  {85f8cfa9-a1a1-4701-8638-7eedcd1de304}, !- Handle
  {793087c4-abe7-4292-918f-80fcc3a935e6}; !- Object Name

OS:AdditionalProperties,
  {1955d816-59d1-4be0-91c2-034ee822d467}, !- Handle
  {3c2de404-5e8a-44fb-9bfa-7c347d292c90}; !- Object Name

OS:AdditionalProperties,
  {c47189b8-2927-4bea-bb8d-d42833637866}, !- Handle
  {67ebf20e-3461-438f-809a-93b5869f0f59}; !- Object Name

OS:AdditionalProperties,
  {dbb2b7df-e159-454c-b522-daaa281c8d22}, !- Handle
  {2d49394f-e52f-4d6f-8f8f-efd299dd1732}; !- Object Name

OS:AdditionalProperties,
  {84c08edf-b083-484f-937b-ef8e857e4dac}, !- Handle
  {6fd141f2-f629-402f-ab1d-d3a4f5ec7975}; !- Object Name

OS:AdditionalProperties,
  {2aeb086d-1f98-4076-ab9c-ef3b9cd27813}, !- Handle
  {e84eca04-bd73-4e87-940d-8d7940c9aa34}; !- Object Name

OS:AdditionalProperties,
  {bb8171a9-b1c1-40da-a171-e84948acc6f4}, !- Handle
  {722e601a-7369-4094-80fd-f57e15a516a4}; !- Object Name

OS:AdditionalProperties,
  {3215b3c3-1411-4fdf-81e4-f46ed9225035}, !- Handle
  {e8c55267-a5d4-4c76-8fb4-2141e1cbcf5c}; !- Object Name

OS:AdditionalProperties,
  {85040cf2-b0c9-4aed-8847-91ad73de8256}, !- Handle
  {77188a71-b3de-4201-9119-f5ce665b487c}; !- Object Name

OS:AdditionalProperties,
  {3e849a22-cdaf-4421-a759-fd3725aa4cb9}, !- Handle
  {ef4731f6-086e-4f4c-a76e-da71778ae0c4}; !- Object Name

OS:AdditionalProperties,
  {c672ee6b-0033-48b8-aa0c-e4e89a61728b}, !- Handle
  {a21abe96-3cf5-48a1-943c-2bdc06c3afe7}; !- Object Name

OS:AdditionalProperties,
  {71045ee6-565c-4ce4-8c06-7f54443b899f}, !- Handle
  {0c16e494-a234-4310-8e6b-5ee14eedd293}; !- Object Name

OS:AdditionalProperties,
  {05808670-bd85-4eda-916d-c5cb5eea7e2b}, !- Handle
  {ad5df2b2-fd84-4f36-b641-2cc79d764370}; !- Object Name

OS:AdditionalProperties,
  {4e33ca26-6f2f-4451-81ab-276b32e50220}, !- Handle
  {6a3bcdc7-b651-4019-abab-66ae41350b5b}; !- Object Name

OS:AdditionalProperties,
  {9cf51c9a-6008-47ee-bac9-e89621bfc431}, !- Handle
  {bbe9ce26-2bde-43a8-a7d6-8b6c43b8db72}; !- Object Name

OS:AdditionalProperties,
  {ba6254e2-5ee1-41c9-9ed5-96af66f5c9d6}, !- Handle
  {83fc6ed4-e13b-4d03-acac-cbb7d639409f}; !- Object Name

OS:AdditionalProperties,
  {e9fd522a-3c66-41cc-babc-f2777dd86821}, !- Handle
  {26ad57f2-aacc-4b0b-b879-4dc14d8eb955}; !- Object Name

OS:AdditionalProperties,
  {42e56078-e3bd-48a9-98c0-9e165528e060}, !- Handle
  {f870c5d2-7fcf-4e61-b920-880d7d9c27d2}; !- Object Name

OS:AdditionalProperties,
  {a2e4dfd2-3125-45fb-8faf-94b6c55334e6}, !- Handle
  {f7b0acaf-660f-4d1e-a66c-51a78450499a}; !- Object Name

OS:AdditionalProperties,
  {cb8f2492-8054-43ef-b485-bb7d817e9396}, !- Handle
  {38cd4329-930e-4a56-9f85-5b0ea5598648}; !- Object Name

OS:AdditionalProperties,
  {66133115-6034-48a8-8013-3f20b6b53cc2}, !- Handle
  {06d8784a-b45c-4360-b1f0-83f03159b705}; !- Object Name

OS:AdditionalProperties,
  {af028616-a290-4326-a922-547bbb00f6d3}, !- Handle
  {bba3f312-6e6d-4d57-998a-4a545bfd4eb1}; !- Object Name

OS:AdditionalProperties,
  {df236cac-b85c-4992-ba59-6c7d05867b4c}, !- Handle
  {ca5d4807-903e-4221-bb08-5ed010bba22c}; !- Object Name

OS:AdditionalProperties,
  {2d91ed55-dbe6-44f9-a9f3-1e7a517de7f2}, !- Handle
  {37b110a1-c06a-48ab-86be-15f9514767e1}; !- Object Name

OS:AdditionalProperties,
  {818199df-d369-40bb-8565-6a17422c304b}, !- Handle
  {f579ee93-3d4d-4f0e-b817-b88c0b669029}; !- Object Name

OS:AdditionalProperties,
  {194b9d38-01ce-4913-9d59-1a42ae149453}, !- Handle
  {18aeb329-49ef-4e84-96e3-618067078ba6}; !- Object Name

OS:AdditionalProperties,
  {1c1410cc-3da5-4633-a629-3e1f860143c0}, !- Handle
  {c35ba608-55ac-418e-a092-632e8e57205d}; !- Object Name

OS:AdditionalProperties,
  {f0680540-ed8e-4f92-8c19-3b2f3f8bf8ed}, !- Handle
  {ac80ccc3-ee0a-4d55-bf8a-1e24bedc7162}; !- Object Name

OS:AdditionalProperties,
  {a4ae3956-06c1-456f-8969-452b9336bd35}, !- Handle
  {50d9e6d5-ed31-4d7a-8251-56f31c0b9ee3}; !- Object Name

OS:AdditionalProperties,
  {0493cf88-6ab9-474e-bfbd-5758e5dbf73d}, !- Handle
  {6bc48a98-088d-4134-a708-436a9447737c}; !- Object Name

OS:AdditionalProperties,
  {2dc96123-e7a9-45d7-bf2a-e53907e7971c}, !- Handle
  {a8735195-e453-4413-b5be-821b116d62fd}; !- Object Name

OS:AdditionalProperties,
  {31ad8504-e56e-4e86-817f-852008f09998}, !- Handle
  {76359dab-2ed3-487c-aad7-4a44b9cfae16}; !- Object Name

OS:AdditionalProperties,
  {ba5b538a-987c-4cf5-a87b-d6dda6e09cce}, !- Handle
  {3fd86117-b9df-4003-9834-116f98ac7bb4}; !- Object Name

OS:AdditionalProperties,
  {953e3a67-2d68-4e09-b6cb-ebd63c526f5c}, !- Handle
  {e10288f4-4f01-42cb-9cea-5f34b006c606}; !- Object Name

OS:AdditionalProperties,
  {d71439a1-7cea-41ce-9482-8e01ae3b8c35}, !- Handle
  {454075a0-01db-427c-8827-d52e854564f1}; !- Object Name

OS:AdditionalProperties,
  {a6d64e49-3915-446f-8998-21308fc0930d}, !- Handle
  {78fdb58e-831f-4371-8695-11b270fc6dab}; !- Object Name

OS:AdditionalProperties,
  {259c6bdb-318e-40d5-8c4c-ea9ef6bd44d0}, !- Handle
  {271d9a30-4554-48e9-a801-83cc9c73327c}; !- Object Name

OS:AdditionalProperties,
  {e9e944be-1db1-4060-b8a3-6f1b1db6d082}, !- Handle
  {92e40bdb-5501-45e3-9e64-b0ada5821bfd}; !- Object Name

OS:AdditionalProperties,
  {b3efdc8a-17f6-4ea5-b21d-cbccfad285c8}, !- Handle
  {1cac2713-106d-4d6c-8730-a71f3ec3717e}; !- Object Name

OS:AdditionalProperties,
  {c2390ffe-3725-438f-b17b-bf2118df0828}, !- Handle
  {5dd221fd-7ef6-4da5-bb12-cbb6b289d761}; !- Object Name

OS:AdditionalProperties,
  {3001d92d-19b1-4e82-bb4b-84ae0f16ec01}, !- Handle
  {31347c09-22c8-4787-9223-a4bb117b0d36}; !- Object Name

OS:AdditionalProperties,
  {21f4861d-9bc1-42e2-8809-4191b534d869}, !- Handle
  {17e7f329-647a-42cb-838f-45760d0e5fc6}; !- Object Name

OS:AdditionalProperties,
  {609585db-1a61-45e2-9294-7379eafc805c}, !- Handle
  {731ac06c-d58b-49be-9036-c2041f4d5b93}; !- Object Name

OS:AdditionalProperties,
  {64937f02-0df6-4fd9-bad1-caa929fd7d8f}, !- Handle
  {c0551145-3854-4d6c-a245-8bd4f3798b54}; !- Object Name

OS:AdditionalProperties,
  {ca571343-590e-4953-9642-a31114dccaf0}, !- Handle
  {9054e7de-4eb0-4274-837f-7d36e83b0fb7}; !- Object Name

OS:AdditionalProperties,
  {a386bd9e-7e1d-4f93-91f6-b75bfd8011d9}, !- Handle
  {a7a52cbd-d67c-4367-be1f-d57639c52d5b}; !- Object Name

OS:AdditionalProperties,
  {a2730d25-5ae4-449f-83c9-6e397fc56643}, !- Handle
  {d39c9b43-956e-40e4-84b8-1e84efeada00}; !- Object Name

OS:AdditionalProperties,
  {92e5f88a-e5f1-462c-adfa-de85b24b0d1c}, !- Handle
  {8e11d31d-621e-4891-9dfa-29facdd96b2f}; !- Object Name

OS:AdditionalProperties,
  {7974e3b0-10b8-402a-8f38-8e5f37759798}, !- Handle
  {db766f5a-6fb3-457a-a8c6-d7472567a662}; !- Object Name

OS:AdditionalProperties,
  {a094fda2-0e74-499f-92f0-2cc9cf945c25}, !- Handle
  {ecd398fb-504c-48db-ac1e-0dbd61a83269}; !- Object Name

OS:AdditionalProperties,
  {6c079b0c-e0f0-4eac-98e1-b4461ff9dd74}, !- Handle
  {d68c34a5-a63b-4d3b-b87e-963def692704}; !- Object Name

OS:AdditionalProperties,
  {c08543a5-9e39-4a0e-a227-d8a51bdc977a}, !- Handle
  {21c0ad08-5fbf-4d2c-bb72-19039c2bc93f}; !- Object Name

OS:AdditionalProperties,
  {9b14ae8c-5a8d-4fa3-b183-7e73f57d5ae9}, !- Handle
  {9c7ee5f3-ac7a-4c43-8e3c-e2b769b7a482}; !- Object Name

OS:AdditionalProperties,
  {ff00ae52-bd87-46cc-8b68-ad1651fb27eb}, !- Handle
  {9c61129b-db3c-4092-9eb3-ed0e89ee7333}; !- Object Name

OS:AdditionalProperties,
  {85a93339-41a9-4804-867e-005bcdc38679}, !- Handle
  {e2e3f595-a964-4827-8da6-d7037d8871e4}; !- Object Name

OS:AdditionalProperties,
  {9e147bf0-887f-496f-a312-f14d3e164c77}, !- Handle
  {c8f188e7-42a6-4f6d-b267-312860fae4f2}; !- Object Name

OS:AdditionalProperties,
  {c1de1c1a-63f2-41ed-8162-d7d9d651f373}, !- Handle
  {3b6d385b-6958-418a-90cd-e051052ca14d}; !- Object Name

OS:AdditionalProperties,
  {979d9f1a-11a5-4683-abab-ca30dff25718}, !- Handle
  {67ddfe5c-38ed-4e49-8a58-837a66afb735}; !- Object Name

OS:AdditionalProperties,
  {99f9f5b8-dd9b-492e-b32b-35c38dde732c}, !- Handle
  {170dbfd6-88f6-47a8-b5f5-b906155b468e}; !- Object Name

OS:AdditionalProperties,
  {0b8b3b3f-2e5a-472d-a45e-f60e28cddad8}, !- Handle
  {46fc5547-021f-4fbf-80c8-d68b8b38fb82}; !- Object Name

OS:AdditionalProperties,
  {5242a981-bcc5-4d49-82fe-78bd23c26298}, !- Handle
  {61e2eb74-8724-4ada-8080-14b66709941e}; !- Object Name

OS:AdditionalProperties,
  {97ecbb60-918a-44a5-b4b3-3eefbcf2136c}, !- Handle
  {1d3ace8e-15ed-4089-9a8e-0a1b2f02a876}; !- Object Name

OS:AdditionalProperties,
  {1405cdce-9b7d-4415-b246-38ec558a8a12}, !- Handle
  {0f9c3f8f-f583-4f8a-b2d3-ec5332acd08c}; !- Object Name

OS:Construction,
  {bf5f6daa-3238-406e-922b-aebc3ed7c1a3}, !- Handle
  Retail Back_Space A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {f97a10c6-94fa-4fef-b2c8-cb9cc6315e01}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {e0739282-f6f8-4d70-ad0c-e5104c94b0e0}, !- Handle
  {bf5f6daa-3238-406e-922b-aebc3ed7c1a3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f97a10c6-94fa-4fef-b2c8-cb9cc6315e01}, !- Handle
  Retail Back_Space A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {09f18184-8872-48b2-bb96-50e369ade093}, !- Handle
  Retail Back_Space A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {d89db219-5362-4c2f-9ea7-ce0fbfe75032}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {edb452df-285c-418f-ba97-e83ec95b570b}, !- Handle
  {09f18184-8872-48b2-bb96-50e369ade093}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d89db219-5362-4c2f-9ea7-ce0fbfe75032}, !- Handle
  Retail Back_Space A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58708622903601,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fda18d93-60fd-4c6f-a18d-bd6f115d961d}, !- Handle
  Retail Back_Space C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {705f6bf9-ca9b-4bdb-a3ef-a39dcf45784e}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {4df0ea1f-8225-4c2b-adc6-4964c037aa3d}, !- Handle
  {fda18d93-60fd-4c6f-a18d-bd6f115d961d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {705f6bf9-ca9b-4bdb-a3ef-a39dcf45784e}, !- Handle
  Retail Back_Space C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d0b063b9-888a-4b43-ab20-34f658c2d670}, !- Handle
  Retail Back_Space C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {b652322a-7604-40f6-870d-910265b42886}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {760526b4-a666-4913-bb76-ac623dd2ba63}, !- Handle
  {d0b063b9-888a-4b43-ab20-34f658c2d670}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b652322a-7604-40f6-870d-910265b42886}, !- Handle
  Retail Back_Space C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58708622903601,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe6a3b8c-35eb-414b-8306-e0e8a3f55e00}, !- Handle
  Retail Entry A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {061a10ce-364f-4220-8325-fe071ccda69e}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {07cddb2d-1d3b-468d-8d94-99593f26e2ba}, !- Handle
  {fe6a3b8c-35eb-414b-8306-e0e8a3f55e00}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {061a10ce-364f-4220-8325-fe071ccda69e}, !- Handle
  Retail Entry A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218575,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5dfb0d92-6e39-43ba-b3ff-065cbd60cc1c}, !- Handle
  Retail Entry A  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {563263a9-35be-4986-b8fa-0cb43182a942}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {3247e7d9-746f-470c-b3b7-e6f09ce4141b}, !- Handle
  {5dfb0d92-6e39-43ba-b3ff-065cbd60cc1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {563263a9-35be-4986-b8fa-0cb43182a942}, !- Handle
  Retail Entry A  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.16659690791802,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4180bb06-47e5-4977-83f3-4cc53fb14e89}, !- Handle
  Retail Entry C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {9eba780f-a3ce-4758-9f11-321794962f33}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {71a6a84f-c3cf-4ccb-8795-94283462a6f4}, !- Handle
  {4180bb06-47e5-4977-83f3-4cc53fb14e89}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9eba780f-a3ce-4758-9f11-321794962f33}, !- Handle
  Retail Entry C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {195c1249-a76a-4d42-8eea-bc6e41b4a8e7}, !- Handle
  Retail Entry C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {14fd3e6b-8a70-46fc-9756-2a285e3e5514}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {c4ffb6fb-fba8-45c4-8629-cbaf39eb93a6}, !- Handle
  {195c1249-a76a-4d42-8eea-bc6e41b4a8e7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {14fd3e6b-8a70-46fc-9756-2a285e3e5514}, !- Handle
  Retail Entry C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.16659690791802,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9c7b0e9-6455-48c5-8740-0357a80f213a}, !- Handle
  Retail Point_of_Sale A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {691f0125-d474-498c-af47-6fb100b7edbe}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {94ed5369-2fad-4850-b599-6f688bc92ca3}, !- Handle
  {a9c7b0e9-6455-48c5-8740-0357a80f213a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {691f0125-d474-498c-af47-6fb100b7edbe}, !- Handle
  Retail Point_of_Sale A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4dd63752-ad00-4169-9683-dd9efe564643}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {10332a3d-7d3b-4535-8389-50767d43b1d9}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ba843d9-a141-4e15-80ec-1fd68d27d85d}, !- Handle
  {4dd63752-ad00-4169-9683-dd9efe564643}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {10332a3d-7d3b-4535-8389-50767d43b1d9}, !- Handle
  Retail Point_of_Sale A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58274967763964,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bde4919f-4b77-4e23-a22d-e9aa8eaae5f2}, !- Handle
  Retail Point_of_Sale C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {904aaa9e-9db6-4758-b189-c98f7d692375}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {44dffa08-9869-4021-9850-4f69fb744032}, !- Handle
  {bde4919f-4b77-4e23-a22d-e9aa8eaae5f2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {904aaa9e-9db6-4758-b189-c98f7d692375}, !- Handle
  Retail Point_of_Sale C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b2fcb87-0278-40fb-87e8-d1db0fe11b7f}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {c479f1e3-7fc1-4d67-a0f8-7c8b13f38137}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {0e98506e-dc93-4e8b-89b9-320f4882cb77}, !- Handle
  {2b2fcb87-0278-40fb-87e8-d1db0fe11b7f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c479f1e3-7fc1-4d67-a0f8-7c8b13f38137}, !- Handle
  Retail Point_of_Sale C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58274967763964,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a559e2e-32c8-4f73-9c9a-d9d7d559cc93}, !- Handle
  Retail Retail A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {0802bf39-dfc0-4238-9890-fa41b973352f}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {e709987c-78d9-43fe-bb4b-a934d7dfea90}, !- Handle
  {1a559e2e-32c8-4f73-9c9a-d9d7d559cc93}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0802bf39-dfc0-4238-9890-fa41b973352f}, !- Handle
  Retail Retail A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc9d3fda-f823-4afe-bf46-726d158451c2}, !- Handle
  Retail Retail A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {77ff6377-4377-4aa4-a243-32c87a437586}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {c938c6df-1ee8-4aa7-9ecd-c0dcdeb26841}, !- Handle
  {cc9d3fda-f823-4afe-bf46-726d158451c2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {77ff6377-4377-4aa4-a243-32c87a437586}, !- Handle
  Retail Retail A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58500601094106,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {31fb9cb1-20c0-4010-abca-3d9149e7f46d}, !- Handle
  Retail Retail A end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {fc899799-799c-4367-a25a-970dfae3702d}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {468a54b2-0f35-4969-8667-691cef5e7510}, !- Handle
  {31fb9cb1-20c0-4010-abca-3d9149e7f46d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fc899799-799c-4367-a25a-970dfae3702d}, !- Handle
  Retail Retail A end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.47777585382372,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f525232-f36b-4b3a-8cef-3b1848784250}, !- Handle
  Retail Retail A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {22da1c0d-a549-472a-951f-6693c07ecdd8}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {37e6d5de-c530-4369-b591-88333edeee83}, !- Handle
  {1f525232-f36b-4b3a-8cef-3b1848784250}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {22da1c0d-a549-472a-951f-6693c07ecdd8}, !- Handle
  Retail Retail A end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf8b005d-eb77-46cc-817e-f8898175402f}, !- Handle
  Retail Retail A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {5c75fdb4-8a4f-4ef4-b334-4b2531e22509}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3131a2a-38a8-4701-a84c-32d6932394aa}, !- Handle
  {cf8b005d-eb77-46cc-817e-f8898175402f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5c75fdb4-8a4f-4ef4-b334-4b2531e22509}, !- Handle
  Retail Retail A end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d3a23be8-44e3-44ac-a6ae-e993b5c1f8e1}, !- Handle
  Retail Retail A end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {32e76bdf-df92-4acc-ab7c-112ddbb4f0d0}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {d8d925dc-0387-48c6-992b-22460137b4ef}, !- Handle
  {d3a23be8-44e3-44ac-a6ae-e993b5c1f8e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {32e76bdf-df92-4acc-ab7c-112ddbb4f0d0}, !- Handle
  Retail Retail A end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.47777585382372,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e086d94e-9317-4e1e-ba27-77f57596961b}, !- Handle
  Retail Retail A end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {08dbf1ad-c371-4fa1-8940-b125d7ab5471}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {46a89a94-a8a5-4c5f-9095-1efa76d6f3ca}, !- Handle
  {e086d94e-9317-4e1e-ba27-77f57596961b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {08dbf1ad-c371-4fa1-8940-b125d7ab5471}, !- Handle
  Retail Retail A end_b - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0742a590-5fe2-448a-b5d2-0fdecc69d347}, !- Handle
  Retail Retail A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {b32133cd-fb45-42e3-aada-925a689837c9}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {f79a6c4d-d8aa-4c20-ac45-c18e8f350dc6}, !- Handle
  {0742a590-5fe2-448a-b5d2-0fdecc69d347}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b32133cd-fb45-42e3-aada-925a689837c9}, !- Handle
  Retail Retail A end_b - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16775c0b-f030-41e8-8edc-77642e59aa45}, !- Handle
  Retail Retail B end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {7566d810-cd0a-452b-82ee-2023298ed034}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1e71318-2e07-4891-a9a3-dd95e7d158e9}, !- Handle
  {16775c0b-f030-41e8-8edc-77642e59aa45}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7566d810-cd0a-452b-82ee-2023298ed034}, !- Handle
  Retail Retail B end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {249a61c8-1896-4b75-b852-d7c985f12d25}, !- Handle
  Retail Retail B end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {b7bbccbd-90ab-48b8-b4ee-133dd7eeb24b}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {e437df80-5969-4483-bd35-4e7c71971678}, !- Handle
  {249a61c8-1896-4b75-b852-d7c985f12d25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b7bbccbd-90ab-48b8-b4ee-133dd7eeb24b}, !- Handle
  Retail Retail B end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58822640943996,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e5eee4c-d27b-4270-a182-3c66856b71ed}, !- Handle
  Retail Retail B end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {52415c10-a938-418b-8d7c-c281789aa496}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e089642-0499-4f93-bc48-c202e8dcab11}, !- Handle
  {5e5eee4c-d27b-4270-a182-3c66856b71ed}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {52415c10-a938-418b-8d7c-c281789aa496}, !- Handle
  Retail Retail B end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f77c0a9-6885-438a-ab3c-9d141ba947d8}, !- Handle
  Retail Retail B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {912ccd69-4ac2-4efa-9a24-f411ddaca837}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {20557881-2478-4c23-bb7c-7dcfe79895cf}, !- Handle
  {0f77c0a9-6885-438a-ab3c-9d141ba947d8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {912ccd69-4ac2-4efa-9a24-f411ddaca837}, !- Handle
  Retail Retail B end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58822640943996,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f440ff85-8ce4-4a59-8dc1-5ef48808c9e4}, !- Handle
  Retail Retail C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {ff4a2d78-f40d-4502-be8e-45d73744c87a}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {f0729413-3dea-4122-a7f1-1aa436b62db6}, !- Handle
  {f440ff85-8ce4-4a59-8dc1-5ef48808c9e4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ff4a2d78-f40d-4502-be8e-45d73744c87a}, !- Handle
  Retail Retail C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.97337494218574,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0455073b-a5b6-4af0-aead-38f26c5359aa}, !- Handle
  Retail Retail C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {bde7f71b-4967-405d-852a-19371000a64e}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4bbc911-0988-4104-a44a-6c2a7ac6983b}, !- Handle
  {0455073b-a5b6-4af0-aead-38f26c5359aa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {bde7f71b-4967-405d-852a-19371000a64e}, !- Handle
  Retail Retail C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58500601094106,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13558e5d-cc19-43fe-b6d4-04d7e3e4ce5c}, !- Handle
  Retail Retail C end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {12bdf708-e1fb-4805-94e5-bdd78a0eb8e5}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {af4ede93-7f22-4810-8e85-0f92ed69f643}, !- Handle
  {13558e5d-cc19-43fe-b6d4-04d7e3e4ce5c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {12bdf708-e1fb-4805-94e5-bdd78a0eb8e5}, !- Handle
  Retail Retail C end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.47777585382372,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2809d38-23fb-46be-ba86-48934366c9ce}, !- Handle
  Retail Retail C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {5835c4e3-2107-4781-b495-182315132277}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {e50e7b68-e2cb-4e6d-9a5a-8ac721954607}, !- Handle
  {e2809d38-23fb-46be-ba86-48934366c9ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5835c4e3-2107-4781-b495-182315132277}, !- Handle
  Retail Retail C end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4e116e7-84c8-4a1a-b0ba-3efbf2cc9ebd}, !- Handle
  Retail Retail C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {51e3407b-de78-43da-b645-144700ff6d50}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {8780599c-5c9b-452b-b77d-fdd7e05a7b52}, !- Handle
  {c4e116e7-84c8-4a1a-b0ba-3efbf2cc9ebd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {51e3407b-de78-43da-b645-144700ff6d50}, !- Handle
  Retail Retail C end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0737fb4-98fc-4965-b6e3-400de000016f}, !- Handle
  Retail Retail C end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {69eeeb9d-3a4e-4992-ab64-b56af9be3b38}, !- Layer 1
  {bdb3e018-1113-4346-b306-dc5bee10b997}, !- Layer 2
  {406a6302-3645-48ca-a809-fe379f14ba02}; !- Layer 3

OS:StandardsInformation:Construction,
  {78b7b129-989f-4f1c-afa2-b25c1b7fcd63}, !- Handle
  {c0737fb4-98fc-4965-b6e3-400de000016f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bdb3e018-1113-4346-b306-dc5bee10b997}, !- Handle
  Retail Retail C end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.47777585382372,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5a43c5b1-fbf8-4d33-b419-265b24b2ac25}, !- Handle
  Retail Retail C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {b48b3356-81b7-4981-ba49-95c9c45ea019}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {1ac2e9ba-88e1-4afc-a19c-de010a8e7dcb}, !- Handle
  {5a43c5b1-fbf8-4d33-b419-265b24b2ac25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b48b3356-81b7-4981-ba49-95c9c45ea019}, !- Handle
  Retail Retail C end_b - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e647584-d1cb-4958-ac2f-7bd5796d70ed}, !- Handle
  Retail Retail C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {73784947-b245-44cb-97d1-835ea2169706}, !- Layer 1
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}, !- Layer 2
  {b3d3996e-d442-4271-8100-cd082ac74cfb}, !- Layer 3
  {8c6097b2-fbda-40d1-a41e-24f4a8288135}; !- Layer 4

OS:StandardsInformation:Construction,
  {df7139e2-29be-4fc6-a580-c6dcb68e4368}, !- Handle
  {3e647584-d1cb-4958-ac2f-7bd5796d70ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b3d3996e-d442-4271-8100-cd082ac74cfb}, !- Handle
  Retail Retail C end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.58824603929667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

