
OS:Version,
  {a3b21882-930f-4252-bb31-c4c28ff8df23}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {d3718bee-89a3-414a-97cc-4e7ce13b4c0d}, !- Handle
  ComStock DOE Ref Pre-1980|MediumOffice, !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {332de107-1843-4589-8b19-febee30abf87}, !- Default Construction Set Name
  {980402cf-19f9-4071-88e4-c08692345e59}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {5c88fa80-10f1-4a9f-98da-6dd8eed60451}; !- Handle

OS:Site,
  {2c4f717d-de61-41be-b7b6-5b90ca81bfec}, !- Handle
  Maxwell Afb_AL_USA,                     !- Name
  32.38,                                  !- Latitude {deg}
  -86.36,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  52,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ffd33a00-ff82-4406-8f4c-ee95c013b944}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e10175dd-b279-4303-be92-96c4fd04f17f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f34c2918-a1b7-4511-9835-6e4e60b5d323}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {cf25ffa6-9d27-49a5-a011-db1e3b32c977}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {3771068c-e20d-455f-ac53-9ec0e3a864fe}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ae14763d-04b3-445d-bdbe-c3ed90808493}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {9eae4505-4cb4-4dcf-b962-a53317361c50}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {9c2854c6-8250-4f5b-b65d-aa5efa490d9b}, !- Handle
  Maxwell Afb,                            !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722265,                                 !- WMO Number
  32.38,                                  !- Latitude {deg}
  -86.36,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  52,                                     !- Elevation {m}
  /weather/G0101010.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {d3a4b197-9700-4a22-a73e-99ee042eb1f3}, !- Handle
  {d3718bee-89a3-414a-97cc-4e7ce13b4c0d}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  916,                                    !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  VAV chiller with gas boiler reheat,     !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  135,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  medium_office,                          !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  80001_100000,                           !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0101010002700,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1961,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G010,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0101010,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  mediumoffice_nodatacenter,              !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  East South Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  state,                                  !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2_10pct,                                !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  missing,                                !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  7.5,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  10.0,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  30.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  7.0,                                    !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  10.5,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fanon_vent,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  3,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  74,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  66,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2016,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2013,                     !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2013,                     !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  None,                                   !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  office_plugload_bpr_no_strict_schedule, !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.2,                                    !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  0.9,                                    !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2005,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2000,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  large,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0,                                      !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.85,                                   !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2010,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2016,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DOE Ref 1980-2004,             !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock 90.1-2013,                     !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen4_led,                               !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  pre_1978,                               !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref Pre-1980,              !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref Pre-1980,              !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Clear - Aluminum,    !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G0101010002700,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G0101010,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G01002000,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Alabama,                                !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  AL,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  East South Central,                     !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  South,                                  !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  East South Central,                     !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Non-CBSA East South Central,            !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_AL_Maxwell.Afb.722265_2018.epw,     !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Maxwell_Afb,                            !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Hot-Humid,                              !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  3A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  NotApplicable,                          !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  90,                                     !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  AL&#44 Montgomery County,               !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  AL&#44 02000,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR09,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  SRSOc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  53,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  Central Alabama,                        !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SRSOc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.3999999999999999,                     !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  17.899999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref Pre-1980,              !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock 90.1-2013;                     !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {991cc8a6-3a12-4373-9ad1-7da7ca6fa039}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.7358333333333,                       !- Annual Average Outdoor Air Temperature {C}
  20.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ab75188f-fc1e-4976-88e3-b7ee6f1c5e04}, !- Handle
  Maxwell Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7efaac01-f1f3-45b6-a337-ac0a39033e4d}, !- Handle
  Maxwell Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e6fdded-f0f5-4a9b-aa3a-e50a546a48dc}, !- Handle
  Maxwell Afb Ann Htg 99.6% Condns DB 1,  !- Name
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6313dea3-1f5a-4f79-808c-b99ade8c9fe8}, !- Handle
  Maxwell Afb August .4% Condns DB=>MCWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.293;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8b44da26-68bd-4f96-b420-e21db20c07c8}, !- Handle
  Maxwell Afb October .4% Condns DB=>MCWB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e08c6797-4f69-47ca-96e1-f219b4a95dd6}, !- Handle
  Maxwell Afb September .4% Condns DB=>MCWB 1, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.43;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {916a3765-fe49-4812-a42b-966da6ff3449}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {bedb64c4-a41b-42c9-8aa6-b71c5eb776c5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {4b40a815-7f7c-4f78-a3be-20736c45dddd}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fe81ebf2-555c-4491-8e78-1445fa2252bc}, !- Default Schedule Set Name
  {be0f307b-52af-484a-987a-b0e4c9a442a6}, !- Group Rendering Name
  {2152d76d-c1d7-4706-8b50-76a7d9281e4c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {be0f307b-52af-484a-987a-b0e4c9a442a6}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {117a50b7-a703-4498-9672-d11dd7587012}; !- Thermal Zone Name

OS:Surface,
  {0692627e-ec95-4e5d-a54e-5c3db9ddcc05}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ec4e9ad8-d12a-4ccb-851f-d2a9bb11f381}, !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ad6696-1f52-4766-96a5-f1653abf7bf1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {ad17eb0a-9fca-4644-9b6a-44910f42d45c}, !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fb5a78-1d22-4806-bb2c-7cca4592ba83}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d53bdba-74ad-449b-8bdf-16fac199613c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef4092a-5231-4169-974d-3496e81c768c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7fecfc-4523-4b99-bc8b-92b73e475f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ea034d-ae87-4c27-befa-c0e60e85f8e1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {772dd86d-2b25-48c0-8881-cea163c50f96}, !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f7204f-1332-4a3c-9b37-70372d85d7ec}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {117a50b7-a703-4498-9672-d11dd7587012}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {574612aa-3b5e-4de4-9336-b43f45785154}, !- Zone Air Inlet Port List
  {ee330860-a1be-4718-88e3-32ae29a139e2}, !- Zone Air Exhaust Port List
  {90f8962d-a21a-4466-8f19-c030382f7b3c}, !- Zone Air Node Name
  {93ed9e6a-625a-46f3-92ad-94ea7dfc09aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f626aea-c966-43db-963f-2a01fe7b1130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b6c4c40-a522-427a-988d-5b3752dfa861}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Zone Air Node, !- Name
  {90f8962d-a21a-4466-8f19-c030382f7b3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f8962d-a21a-4466-8f19-c030382f7b3c}, !- Handle
  {117a50b7-a703-4498-9672-d11dd7587012}, !- Source Object
  11,                                     !- Outlet Port
  {7b6c4c40-a522-427a-988d-5b3752dfa861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {574612aa-3b5e-4de4-9336-b43f45785154}, !- Handle
  {117a50b7-a703-4498-9672-d11dd7587012}, !- HVAC Component
  {b1bb551c-334f-47d4-8312-84da149ec263}; !- Port 1

OS:PortList,
  {ee330860-a1be-4718-88e3-32ae29a139e2}, !- Handle
  {117a50b7-a703-4498-9672-d11dd7587012}; !- HVAC Component

OS:PortList,
  {93ed9e6a-625a-46f3-92ad-94ea7dfc09aa}, !- Handle
  {117a50b7-a703-4498-9672-d11dd7587012}, !- HVAC Component
  {559ad5c8-ad9d-4a54-86c3-0aefd2104950}; !- Port 1

OS:Sizing:Zone,
  {524cd3f0-85ee-4dc6-bc57-23ff8c9c5c74}, !- Handle
  {117a50b7-a703-4498-9672-d11dd7587012}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3eab7473-ad67-4181-a4b8-fd6719e0bb87}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Zone HVAC Equipment List, !- Name
  {117a50b7-a703-4498-9672-d11dd7587012}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1ea2db7-7276-44ba-b418-f8436b17ac0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}; !- Thermal Zone Name

OS:Surface,
  {5ecf768a-8406-4536-a9e5-bc36356047a6}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a1faf935-fae2-4d3e-a419-a275f1a6421d}, !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee0679e-9ff0-408b-aa22-bce11ebe5a62}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {ef0ee2e4-08ce-4ef7-869b-4ce52f7d11c3}, !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f99b805-205d-4250-abf9-8cd0363405d8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ad9220-fc18-4215-beee-87cdce399640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07d1ca7-298e-4b0e-b222-adc3b6c19a29}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {597ae272-000c-46da-ad47-58c5e899d5ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d53bdba-74ad-449b-8bdf-16fac199613c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fb5a78-1d22-4806-bb2c-7cca4592ba83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c211bb-cc96-40db-adb4-8c5c5574a23c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71535b37-7a9f-48be-a3a4-78ed7849a599}, !- Zone Air Inlet Port List
  {9eab8d2b-5da4-483d-8e73-1f3c14fb9744}, !- Zone Air Exhaust Port List
  {faa0fda1-cc6c-4617-9381-bbf32fb006ac}, !- Zone Air Node Name
  {76847a95-d116-456c-87f1-df50e6fefe78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc57c020-75af-4af8-982a-433c9de87bbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f7c35a-8cfe-4a34-89b1-7e28f4bab1ec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Zone Air Node, !- Name
  {faa0fda1-cc6c-4617-9381-bbf32fb006ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faa0fda1-cc6c-4617-9381-bbf32fb006ac}, !- Handle
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- Source Object
  11,                                     !- Outlet Port
  {e1f7c35a-8cfe-4a34-89b1-7e28f4bab1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71535b37-7a9f-48be-a3a4-78ed7849a599}, !- Handle
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- HVAC Component
  {b2ee6ea6-a9b0-4c42-b664-bc5c0e36e8aa}; !- Port 1

OS:PortList,
  {9eab8d2b-5da4-483d-8e73-1f3c14fb9744}, !- Handle
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}; !- HVAC Component

OS:PortList,
  {76847a95-d116-456c-87f1-df50e6fefe78}, !- Handle
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- HVAC Component
  {0f4bec59-0ce0-4c2e-bd01-646acbb4dca2}; !- Port 1

OS:Sizing:Zone,
  {b9f0daec-d412-4854-88f6-72ae2ca00ad1}, !- Handle
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec632783-b0f5-4ffe-8983-08fdc2ed25d8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Zone HVAC Equipment List, !- Name
  {3d8cd66e-510d-4168-8252-cb1430cc8a1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dfeb4f8-a64f-41dc-8ad7-b7de6df87a19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}; !- Thermal Zone Name

OS:Surface,
  {bd2a76cb-f9ad-4946-ab07-4ec3a5f71ca9}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ec4e9ad8-d12a-4ccb-851f-d2a9bb11f381}, !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b66a9e-e175-436e-8ac4-54aaecbf8fdc}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {db6f8354-5a50-4b62-9481-81d364883e19}, !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cbe2b0-b06c-4694-a6ff-00eef1fa49de}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d1e0ce2f-718a-4223-b7d7-0a70e8024018}, !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e12f437-5b16-4ab9-9395-a40c40e1f510}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11ff1566-bc35-4a2f-8392-a06b797d123e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ad9220-fc18-4215-beee-87cdce399640}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f99b805-205d-4250-abf9-8cd0363405d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c9df36-21d9-464c-a5a1-1ce0d87ce796}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58e4f97a-8df8-493a-814f-9782c5033315}, !- Zone Air Inlet Port List
  {4e469f5b-9f83-4fa3-a5a2-44a1513fe09b}, !- Zone Air Exhaust Port List
  {e02fc495-4f78-4bcb-a6ae-c5d32625f7c3}, !- Zone Air Node Name
  {eeb24c1b-6756-4511-a42c-f34cc5ce3153}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3449521d-d2b1-4f72-b424-7bc988b1a7e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ff2fce9-dbb2-4763-88f6-6704deb6eda9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Zone Air Node, !- Name
  {e02fc495-4f78-4bcb-a6ae-c5d32625f7c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e02fc495-4f78-4bcb-a6ae-c5d32625f7c3}, !- Handle
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- Source Object
  11,                                     !- Outlet Port
  {9ff2fce9-dbb2-4763-88f6-6704deb6eda9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58e4f97a-8df8-493a-814f-9782c5033315}, !- Handle
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- HVAC Component
  {0f88d85a-ce23-4ca8-bdc9-e3063252ee81}; !- Port 1

OS:PortList,
  {4e469f5b-9f83-4fa3-a5a2-44a1513fe09b}, !- Handle
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}; !- HVAC Component

OS:PortList,
  {eeb24c1b-6756-4511-a42c-f34cc5ce3153}, !- Handle
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- HVAC Component
  {e948ddbc-53c8-4c3c-9b9b-ba99df5e5afa}; !- Port 1

OS:Sizing:Zone,
  {623b0a43-b525-4c40-a3bd-e31baabc6e0a}, !- Handle
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17276012-856c-4c8e-baa0-24838b8144a9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Zone HVAC Equipment List, !- Name
  {0ed91d4f-cd83-431d-a4a1-875a45e0c0b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35001a96-1d28-4adf-9363-a709bcc66ca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}; !- Thermal Zone Name

OS:Surface,
  {57aace70-154b-469b-81e5-7419bc320d59}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a1faf935-fae2-4d3e-a419-a275f1a6421d}, !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7fecfc-4523-4b99-bc8b-92b73e475f5b}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef4092a-5231-4169-974d-3496e81c768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f59f5ef-f836-44e6-b0b1-0cc3dfe36235}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d67024-0be8-42fe-a0b6-f0aeee713d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2867b6-b61a-46f7-aecf-c84ca668385e}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {511d72ce-a44b-43b1-b462-a303829d6cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1035a3c-7151-4088-aeba-f5cb0a6929b5}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {e89b895f-c6f3-46ed-b1ff-26fb24f555eb}, !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a083bd1-d214-486d-a884-37377d42565d}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {995ce85a-f7a5-4feb-bacb-59167b86e586}, !- Zone Air Inlet Port List
  {c45346a7-3051-4b8a-ae50-5949ff46eda2}, !- Zone Air Exhaust Port List
  {5cfaac4c-abf6-401c-8ee6-a7c0c0f97a0f}, !- Zone Air Node Name
  {f2b0a3a6-e29b-485b-acb6-5d6d3023e64f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6cb7b2c-c907-4778-bc41-861fcd31cc00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f96bd7fe-3369-4076-b178-8f76af12b69d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Zone Air Node, !- Name
  {5cfaac4c-abf6-401c-8ee6-a7c0c0f97a0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cfaac4c-abf6-401c-8ee6-a7c0c0f97a0f}, !- Handle
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- Source Object
  11,                                     !- Outlet Port
  {f96bd7fe-3369-4076-b178-8f76af12b69d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {995ce85a-f7a5-4feb-bacb-59167b86e586}, !- Handle
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- HVAC Component
  {307e0998-eccb-4196-acdc-4b39911cbf7b}; !- Port 1

OS:PortList,
  {c45346a7-3051-4b8a-ae50-5949ff46eda2}, !- Handle
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}; !- HVAC Component

OS:PortList,
  {f2b0a3a6-e29b-485b-acb6-5d6d3023e64f}, !- Handle
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- HVAC Component
  {9a9e44c7-d470-424f-81cd-27d24e37d9d6}; !- Port 1

OS:Sizing:Zone,
  {89c174b3-17ce-4897-baec-52151d7248ec}, !- Handle
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce463de1-4d3a-4710-9772-b79304360c60}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Zone HVAC Equipment List, !- Name
  {40d97ea5-c3bd-4a28-84f3-df41f27d0e99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {679bf450-eb05-40b6-9146-d43d8b15f678}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {f2a10186-3c87-4e84-8290-632b4c7703e5}; !- Thermal Zone Name

OS:Surface,
  {edc4f6d5-cd2e-4d47-ab3a-6f603e8a619a}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {931312c9-d05e-45d0-ae18-dc8905744404}, !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597ae272-000c-46da-ad47-58c5e899d5ea}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a07d1ca7-298e-4b0e-b222-adc3b6c19a29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8739f6-6423-4403-8531-747ef73a4835}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac9a347-84f2-46c1-b118-bcda21e08b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f7103e-e190-4e53-a103-ab6f907e0818}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13abcf16-62f4-4318-82ee-0cefc9518c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d67024-0be8-42fe-a0b6-f0aeee713d36}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f59f5ef-f836-44e6-b0b1-0cc3dfe36235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8433f9ad-1422-478f-915b-a6e0e09cf810}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f76c7690-c1c0-4cee-8197-e7521bce9800}, !- Zone Air Inlet Port List
  {f167abb1-6956-47d4-9d8d-d0d06fc446bb}, !- Zone Air Exhaust Port List
  {65ba8792-e1d4-47a2-b4f2-e24eba0aa995}, !- Zone Air Node Name
  {f0a4fb42-ef43-4a8d-afa1-359b99bb7308}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28c89c94-3c65-48d4-9352-d8af10fcd01b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6601760-4299-44ad-810f-4990180ed583}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Zone Air Node, !- Name
  {65ba8792-e1d4-47a2-b4f2-e24eba0aa995}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65ba8792-e1d4-47a2-b4f2-e24eba0aa995}, !- Handle
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- Source Object
  11,                                     !- Outlet Port
  {f6601760-4299-44ad-810f-4990180ed583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f76c7690-c1c0-4cee-8197-e7521bce9800}, !- Handle
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- HVAC Component
  {7d44e2d2-456d-44a3-aee1-aa8a9c5b5e63}; !- Port 1

OS:PortList,
  {f167abb1-6956-47d4-9d8d-d0d06fc446bb}, !- Handle
  {f2a10186-3c87-4e84-8290-632b4c7703e5}; !- HVAC Component

OS:PortList,
  {f0a4fb42-ef43-4a8d-afa1-359b99bb7308}, !- Handle
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- HVAC Component
  {10865096-f979-48a9-ab64-5b85a3836432}; !- Port 1

OS:Sizing:Zone,
  {cfbc1f5d-e784-40c2-a0dc-c368ebb4ca21}, !- Handle
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e0197359-5a5d-4363-8e00-39318d6d736c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Zone HVAC Equipment List, !- Name
  {f2a10186-3c87-4e84-8290-632b4c7703e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9b09518-eccf-4184-9a3e-14a723a04c4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}; !- Thermal Zone Name

OS:Surface,
  {76a036fb-965f-441f-909c-d867f2b9902a}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a1faf935-fae2-4d3e-a419-a275f1a6421d}, !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ff1566-bc35-4a2f-8392-a06b797d123e}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e12f437-5b16-4ab9-9395-a40c40e1f510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea8e475-7d33-4845-adc2-2e9cc592e0ad}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {89abd717-481e-4f48-91b9-c9dc94c1cff3}, !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ed01d1-3327-4618-ae8f-c148e13387f0}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0934ecf-5e24-4b60-ad40-2a7ea508301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac9a347-84f2-46c1-b118-bcda21e08b91}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df8739f6-6423-4403-8531-747ef73a4835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f483f2-e877-4659-9f63-37d8e8896f49}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c894d13-51ff-4026-b0e1-7517bfbd0629}, !- Zone Air Inlet Port List
  {a6e775a0-edb6-4895-bfb7-6e72b55011a1}, !- Zone Air Exhaust Port List
  {346b0c18-63d1-4e2a-97d5-2159c9af6476}, !- Zone Air Node Name
  {677dd633-03db-47b5-85e4-f71554c19f06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e799a793-633f-433b-b3bc-7c3b697b4130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb3c9d8e-ac28-445b-ad45-a710992f2cb6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Zone Air Node, !- Name
  {346b0c18-63d1-4e2a-97d5-2159c9af6476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {346b0c18-63d1-4e2a-97d5-2159c9af6476}, !- Handle
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- Source Object
  11,                                     !- Outlet Port
  {eb3c9d8e-ac28-445b-ad45-a710992f2cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c894d13-51ff-4026-b0e1-7517bfbd0629}, !- Handle
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- HVAC Component
  {6fb0854b-5871-42b0-a856-4bdf53b97ae3}; !- Port 1

OS:PortList,
  {a6e775a0-edb6-4895-bfb7-6e72b55011a1}, !- Handle
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}; !- HVAC Component

OS:PortList,
  {677dd633-03db-47b5-85e4-f71554c19f06}, !- Handle
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- HVAC Component
  {0f469c86-ca05-475d-87c0-c45109fa5a02}; !- Port 1

OS:Sizing:Zone,
  {b6419284-548a-491a-b43d-8f6584f93651}, !- Handle
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b71e59a-6abc-4ea1-93fd-5ae87e7604f7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Zone HVAC Equipment List, !- Name
  {014fbbbb-fe6c-4dc4-b7c8-d9e33f4ff3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ee1e932-4976-4ad6-bdc1-3a96beaf2aa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}; !- Thermal Zone Name

OS:Surface,
  {cd89f311-41ef-4023-9cf3-48b2ed6c85cd}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ec4e9ad8-d12a-4ccb-851f-d2a9bb11f381}, !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {511d72ce-a44b-43b1-b462-a303829d6cb6}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2867b6-b61a-46f7-aecf-c84ca668385e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91b634d-73c4-494a-ac31-1fbfb5723a26}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1096b2c3-6d17-4220-be67-4532da3d42f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553ae7cb-3d4a-4d88-a1c2-98b40491c96c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {9afb3f3b-6e3c-45e6-84ed-514903e7959c}, !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a17d5c-d7a7-48be-ae40-287cdcbd1638}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {1b110d1d-9cba-4157-b1e3-060575af9f1c}, !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cfd21bb-f760-44ca-9304-50df67bd75bb}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5adafe33-f627-4303-a113-080342c149c8}, !- Zone Air Inlet Port List
  {edba89d2-643c-4910-a1a3-b673f9e73cd3}, !- Zone Air Exhaust Port List
  {87891f9b-080a-43b3-aa95-7002c002b3a8}, !- Zone Air Node Name
  {88b8d268-578b-41ca-8388-17eb7bb72345}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba5247ed-32b0-483f-9809-ffd89d9ada3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f90ad0a7-17d7-4f36-8a50-5df2d4020dff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Zone Air Node, !- Name
  {87891f9b-080a-43b3-aa95-7002c002b3a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87891f9b-080a-43b3-aa95-7002c002b3a8}, !- Handle
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- Source Object
  11,                                     !- Outlet Port
  {f90ad0a7-17d7-4f36-8a50-5df2d4020dff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5adafe33-f627-4303-a113-080342c149c8}, !- Handle
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- HVAC Component
  {b7afc6ee-3f66-4f2d-8223-05da01d2b08b}; !- Port 1

OS:PortList,
  {edba89d2-643c-4910-a1a3-b673f9e73cd3}, !- Handle
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}; !- HVAC Component

OS:PortList,
  {88b8d268-578b-41ca-8388-17eb7bb72345}, !- Handle
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- HVAC Component
  {9014f049-c515-4216-9d4d-c7b94fcd7cc0}; !- Port 1

OS:Sizing:Zone,
  {2012331e-8186-4f6b-83ca-65950ecc7b3b}, !- Handle
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f39bbef-b2de-4de0-9272-f9e0328ab08d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Zone HVAC Equipment List, !- Name
  {d95160c2-8871-4c79-a23e-1bceca4b41eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d78976c-2a12-49b6-a53e-6abad575b623}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}; !- Thermal Zone Name

OS:Surface,
  {575dedc6-00d7-4bfb-9d51-ffdd5f8e5f54}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a1faf935-fae2-4d3e-a419-a275f1a6421d}, !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13abcf16-62f4-4318-82ee-0cefc9518c30}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f7103e-e190-4e53-a103-ab6f907e0818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb90ed58-896d-4e2a-ae29-12138d555084}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f28d683-3438-4002-a68b-046e364ea8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b0efd5-cea0-4c6c-a8d3-d1166934975f}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a5188060-4657-4943-8407-601931e7d6de}, !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1096b2c3-6d17-4220-be67-4532da3d42f0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91b634d-73c4-494a-ac31-1fbfb5723a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6945edd-09a2-44f1-af9c-0b5f40c90512}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94759d8e-1963-453f-8e49-48c084e661d2}, !- Zone Air Inlet Port List
  {3a9e7338-97bd-49ee-99e7-f9f3cc0dd633}, !- Zone Air Exhaust Port List
  {2698b94a-4614-4f22-a36e-6fe570535352}, !- Zone Air Node Name
  {513f181d-bc13-470b-a289-14775a0a8eea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {713d8333-d468-46b7-a0b9-773b3a6593e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {494e2a5f-bca2-43e1-afa3-a09dc2637094}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Zone Air Node, !- Name
  {2698b94a-4614-4f22-a36e-6fe570535352}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2698b94a-4614-4f22-a36e-6fe570535352}, !- Handle
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- Source Object
  11,                                     !- Outlet Port
  {494e2a5f-bca2-43e1-afa3-a09dc2637094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94759d8e-1963-453f-8e49-48c084e661d2}, !- Handle
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- HVAC Component
  {a763373c-e493-4a41-8ea4-e7e87aab45e4}; !- Port 1

OS:PortList,
  {3a9e7338-97bd-49ee-99e7-f9f3cc0dd633}, !- Handle
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}; !- HVAC Component

OS:PortList,
  {513f181d-bc13-470b-a289-14775a0a8eea}, !- Handle
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- HVAC Component
  {49c4db0f-2c2e-4383-b027-897fa1f32e30}; !- Port 1

OS:Sizing:Zone,
  {50bdff74-7a81-4eec-9475-f3259632226f}, !- Handle
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0366b6a5-c16b-4c88-94fe-dd35bd1e1560}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Zone HVAC Equipment List, !- Name
  {3e503e00-e62c-4fa8-bcf9-3d9f3a117d91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfb6d2cf-e55a-4d57-a985-6cfe0dfa2c11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {093fc975-d7f0-40da-9fb9-ae0d0024f108}, !- Building Story Name
  {cc4d4a92-4913-44cc-9442-c107899b33d9}; !- Thermal Zone Name

OS:Surface,
  {95ef0c4b-e015-4bd2-88f9-bfb467463d65}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ec4e9ad8-d12a-4ccb-851f-d2a9bb11f381}, !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0934ecf-5e24-4b60-ad40-2a7ea508301e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ed01d1-3327-4618-ae8f-c148e13387f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8dbf33-d5fa-469b-a33a-b98529d72adc}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {351cf3cc-8b8e-4a17-b97f-bc58794beaab}, !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1912ac-a819-41e3-abbf-f215fde803fb}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {c22051c5-52fa-46b6-8311-d1c629ba21d4}, !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f28d683-3438-4002-a68b-046e364ea8ea}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb90ed58-896d-4e2a-ae29-12138d555084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe382947-02f2-4b3c-9b4b-371ba6cf8277}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91808cd5-89d2-42a3-8631-28659fe360ba}, !- Zone Air Inlet Port List
  {f91c5691-018f-4088-a901-03580079b03d}, !- Zone Air Exhaust Port List
  {ce85a762-8a55-483d-bc0d-88b46e228cfc}, !- Zone Air Node Name
  {28e53e69-72e5-415c-9b7e-e84d33af2e2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65ef624e-077d-4bf6-89af-b77e675ec0f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6b8ec79-63c1-49e1-8632-f656079e19f3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Zone Air Node, !- Name
  {ce85a762-8a55-483d-bc0d-88b46e228cfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce85a762-8a55-483d-bc0d-88b46e228cfc}, !- Handle
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- Source Object
  11,                                     !- Outlet Port
  {e6b8ec79-63c1-49e1-8632-f656079e19f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91808cd5-89d2-42a3-8631-28659fe360ba}, !- Handle
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- HVAC Component
  {c3ac90db-6184-4150-944e-8c81a694d329}; !- Port 1

OS:PortList,
  {f91c5691-018f-4088-a901-03580079b03d}, !- Handle
  {cc4d4a92-4913-44cc-9442-c107899b33d9}; !- HVAC Component

OS:PortList,
  {28e53e69-72e5-415c-9b7e-e84d33af2e2e}, !- Handle
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- HVAC Component
  {762d850a-e201-4ac6-8e5b-035289f08492}; !- Port 1

OS:Sizing:Zone,
  {7993a6a4-5046-49c3-a7bc-deb2c07d477c}, !- Handle
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1335269f-02f8-459c-9951-fd3861a12f1b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Zone HVAC Equipment List, !- Name
  {cc4d4a92-4913-44cc-9442-c107899b33d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2f3460c-f0d9-4811-9df2-003dfe677a16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Handle
  Story mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}; !- Thermal Zone Name

OS:Surface,
  {a75fa439-6525-4434-862c-2c6c53b3c889}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc58a528-e061-47e6-82ae-d7bdf132bd2c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {98165f67-64a6-4650-9658-f65d3e28b240}, !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f29020d-475a-466b-8a30-2aa51111d1e1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3eb6e76-adf6-46bf-acf2-4b6642ab3cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d14e36b-e97f-4cb2-82f6-92940582cae8}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931f3821-79ae-4061-b6da-a27dd9e649ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448a5056-c0ba-477a-9f3c-7b300f9abf5b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {9f2b2414-e7fe-481b-9445-8ad490360172}, !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70091b9d-e66f-4546-b3fa-2964dd634a2d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42e03b7d-24e1-45ce-af92-9f8c2bced235}, !- Zone Air Inlet Port List
  {92c4b11d-89c9-4ee7-9559-1ad69b1d1ab5}, !- Zone Air Exhaust Port List
  {14cb50c7-0913-44c9-b251-8020a56e7434}, !- Zone Air Node Name
  {0421a27b-2897-4bea-ad2c-cf161803f2ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4bf491b-134c-48c4-8a99-a46e329ec87a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44411772-570c-4b24-99b8-0e067e03fe52}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Zone Air Node, !- Name
  {14cb50c7-0913-44c9-b251-8020a56e7434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14cb50c7-0913-44c9-b251-8020a56e7434}, !- Handle
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- Source Object
  11,                                     !- Outlet Port
  {44411772-570c-4b24-99b8-0e067e03fe52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42e03b7d-24e1-45ce-af92-9f8c2bced235}, !- Handle
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- HVAC Component
  {9d7efe2b-6919-4b4c-b4fc-6a9ffe8054fb}; !- Port 1

OS:PortList,
  {92c4b11d-89c9-4ee7-9559-1ad69b1d1ab5}, !- Handle
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}; !- HVAC Component

OS:PortList,
  {0421a27b-2897-4bea-ad2c-cf161803f2ff}, !- Handle
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- HVAC Component
  {ff00cda3-6a0a-4cd0-a67b-85e3324d427d}; !- Port 1

OS:Sizing:Zone,
  {a84a4c5c-e83f-4317-a988-c2340bea6154}, !- Handle
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {73e735a5-0135-4299-96c5-4fc6cb1948bd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Zone HVAC Equipment List, !- Name
  {025c8eef-e91e-41aa-aba7-7a52ca1144dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7816c53-1cf5-4ccc-a20c-1475e844b05a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {710e7111-8746-491d-b363-e51a3f5accf7}; !- Thermal Zone Name

OS:Surface,
  {3a46227d-adc6-41d3-8671-3c44d385049c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3eae7a-dbc2-47a4-b97d-4439b171694e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {07a0ef23-5ee4-44cf-b2e9-227c71acc55b}, !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da037753-fbdd-42bc-878a-42e93d65cdd7}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9280d8aa-e88d-4092-9ca0-3ab890d9341a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa06c9b-435f-47fd-a381-7ffce55e41f4}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179d0078-2b9a-4efc-8efc-9194f0bf0641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3eb6e76-adf6-46bf-acf2-4b6642ab3cac}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f29020d-475a-466b-8a30-2aa51111d1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6def8d8f-3063-4fb2-adf6-850d395afce8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf332a9-3916-4547-a42e-e58b4d80d714}, !- Zone Air Inlet Port List
  {3070a2b5-33c0-4a32-bc62-ddfa14e5352d}, !- Zone Air Exhaust Port List
  {baac3ada-e1d5-45b4-8416-79a6cf07bd04}, !- Zone Air Node Name
  {b129976e-affc-43e0-9d6f-3c9aa3b3a1e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {febb4bf0-913c-476d-afe0-e079d91e56c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3077dd82-3f8f-4ecf-af89-fc97815c3841}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Zone Air Node, !- Name
  {baac3ada-e1d5-45b4-8416-79a6cf07bd04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baac3ada-e1d5-45b4-8416-79a6cf07bd04}, !- Handle
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- Source Object
  11,                                     !- Outlet Port
  {3077dd82-3f8f-4ecf-af89-fc97815c3841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf332a9-3916-4547-a42e-e58b4d80d714}, !- Handle
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- HVAC Component
  {cc2386ec-9d5e-4c77-8fdb-78d3ebd8ac30}; !- Port 1

OS:PortList,
  {3070a2b5-33c0-4a32-bc62-ddfa14e5352d}, !- Handle
  {710e7111-8746-491d-b363-e51a3f5accf7}; !- HVAC Component

OS:PortList,
  {b129976e-affc-43e0-9d6f-3c9aa3b3a1e9}, !- Handle
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- HVAC Component
  {a172e6bb-3e39-4fa7-85da-580c018f1486}; !- Port 1

OS:Sizing:Zone,
  {16a64596-bad1-4db1-a7af-3792ab0d0539}, !- Handle
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e3580633-e178-4e52-9066-3e298f54209a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Zone HVAC Equipment List, !- Name
  {710e7111-8746-491d-b363-e51a3f5accf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {145aaa43-5fc9-4da0-aaab-9e06f9fc6a71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}; !- Thermal Zone Name

OS:Surface,
  {29759f66-b2f7-4f51-b1da-4c7062f62196}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e561f4a-f1e5-4eaf-8d68-f2bdada91a9e}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {55755bd5-7094-4179-b061-8b42665e0fa8}, !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14d9b94-43d2-439d-a050-1c2213726dca}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {63e1d25c-0abe-4815-a5ba-c5dacbd6857c}, !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a94fe3-e84a-43b7-ac94-2833ed2b71a5}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e88df8-f4ee-4a11-bf9c-d106f4ae6b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9280d8aa-e88d-4092-9ca0-3ab890d9341a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da037753-fbdd-42bc-878a-42e93d65cdd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {224e9b5e-e907-478c-9a85-5a90d84e4bd8}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {273c0857-5aab-41ca-b03f-fb52e4811360}, !- Zone Air Inlet Port List
  {b1748aeb-9db8-4df9-8022-e44f25d11829}, !- Zone Air Exhaust Port List
  {7f94cb2a-38ee-492c-9b3e-d7cbff030515}, !- Zone Air Node Name
  {4ee2eb50-3ab1-40ef-a945-9d8980696338}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d17f80d4-5c54-435f-95b5-85ba2b7df927}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cac9945e-137e-4e65-8c14-a6db88d24acf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Zone Air Node, !- Name
  {7f94cb2a-38ee-492c-9b3e-d7cbff030515}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f94cb2a-38ee-492c-9b3e-d7cbff030515}, !- Handle
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- Source Object
  11,                                     !- Outlet Port
  {cac9945e-137e-4e65-8c14-a6db88d24acf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {273c0857-5aab-41ca-b03f-fb52e4811360}, !- Handle
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- HVAC Component
  {d75799da-f1b0-4ff5-ad2a-b2cdee0fd55b}; !- Port 1

OS:PortList,
  {b1748aeb-9db8-4df9-8022-e44f25d11829}, !- Handle
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}; !- HVAC Component

OS:PortList,
  {4ee2eb50-3ab1-40ef-a945-9d8980696338}, !- Handle
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- HVAC Component
  {32e13b12-be67-4699-8208-63382c4eddd1}; !- Port 1

OS:Sizing:Zone,
  {28eb88d9-33ea-4502-9018-ec2c95872076}, !- Handle
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3602c8c-aca4-4cf0-a5ef-b11cb36f4d1e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Zone HVAC Equipment List, !- Name
  {3bfaaca5-98a4-45ac-b7c6-8bb30748657a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2e72beb-a243-4da7-85d8-59b8e82c2ab2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}; !- Thermal Zone Name

OS:Surface,
  {6f9a2f3d-591b-4d47-9dce-f78533266fc7}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931f3821-79ae-4061-b6da-a27dd9e649ba}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d14e36b-e97f-4cb2-82f6-92940582cae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf78bdf5-ff3b-40b9-af9f-0e6c937e6ee3}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d323d2-3046-4611-a36c-0a384109a157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e054f0-8c6e-47da-a26f-0515e9d4baf8}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d746329-211a-4ee7-9c20-00e2256a4938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e301a37-f989-46f0-8b75-cc9b068de48c}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {00ea0268-a6be-48b8-aa21-9e8fac289faa}, !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b592b0-52f2-4edb-ac01-2501e239abcd}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db7c77b7-a649-4d98-b8c1-858103a5dd09}, !- Zone Air Inlet Port List
  {85c1de20-66d4-411e-9934-a3d16cfcc785}, !- Zone Air Exhaust Port List
  {3372337f-2f52-412b-801f-c269e1210d0c}, !- Zone Air Node Name
  {6e703821-91ef-40c1-8045-66fc6fa7bad9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8697f504-f469-405f-b604-5ff9cf72ff9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {194d9bb8-b812-4dad-a568-fec9b31021eb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Zone Air Node, !- Name
  {3372337f-2f52-412b-801f-c269e1210d0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3372337f-2f52-412b-801f-c269e1210d0c}, !- Handle
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- Source Object
  11,                                     !- Outlet Port
  {194d9bb8-b812-4dad-a568-fec9b31021eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db7c77b7-a649-4d98-b8c1-858103a5dd09}, !- Handle
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- HVAC Component
  {c8276866-355a-4e1a-b67d-5c99d326e10a}; !- Port 1

OS:PortList,
  {85c1de20-66d4-411e-9934-a3d16cfcc785}, !- Handle
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}; !- HVAC Component

OS:PortList,
  {6e703821-91ef-40c1-8045-66fc6fa7bad9}, !- Handle
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- HVAC Component
  {6f8c9886-020b-4146-afbd-52ca4ec1ee53}; !- Port 1

OS:Sizing:Zone,
  {6785d51c-aafc-4b6d-a226-73a8b2eee5ad}, !- Handle
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f6b6296-eb0b-4c08-94b8-c3916aad21b1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Zone HVAC Equipment List, !- Name
  {5e63aa26-1610-4c48-a29b-15b3e52ec4e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff464417-bad3-429a-a46c-b6ab752adddc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {ee701738-6f36-476e-9f5b-fd966a3827c7}; !- Thermal Zone Name

OS:Surface,
  {df46bd36-188d-462c-ac8b-bc6575b146fc}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179d0078-2b9a-4efc-8efc-9194f0bf0641}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa06c9b-435f-47fd-a381-7ffce55e41f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35311ff7-a43f-4816-9eae-d753182195e6}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb3c369-64c3-494f-9d51-89ac9fc8389f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac6e13a-d172-47e2-b465-f2065a164b48}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f789d43e-f6b1-49c2-b2fc-043a77b0dcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d323d2-3046-4611-a36c-0a384109a157}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf78bdf5-ff3b-40b9-af9f-0e6c937e6ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea92b62-1373-4c58-8777-ef09c84a0cdc}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4d9f501-dde9-4fb8-a010-9a27a0dc57dc}, !- Zone Air Inlet Port List
  {3db12d62-a276-41d9-8ea5-ddb475c43eb6}, !- Zone Air Exhaust Port List
  {d3856df4-f1c6-481d-8e51-bcf5a44162e4}, !- Zone Air Node Name
  {a678a1c8-b7dc-4482-bb55-51ec85a0a5d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c8b1fb3-bba3-4b90-ab36-7737138e2cd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e651c6-f98d-4164-b42f-d98ad4642cd4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Zone Air Node, !- Name
  {d3856df4-f1c6-481d-8e51-bcf5a44162e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3856df4-f1c6-481d-8e51-bcf5a44162e4}, !- Handle
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- Source Object
  11,                                     !- Outlet Port
  {06e651c6-f98d-4164-b42f-d98ad4642cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4d9f501-dde9-4fb8-a010-9a27a0dc57dc}, !- Handle
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- HVAC Component
  {350fad52-e363-4f4b-9b2c-61b823339e0f}; !- Port 1

OS:PortList,
  {3db12d62-a276-41d9-8ea5-ddb475c43eb6}, !- Handle
  {ee701738-6f36-476e-9f5b-fd966a3827c7}; !- HVAC Component

OS:PortList,
  {a678a1c8-b7dc-4482-bb55-51ec85a0a5d8}, !- Handle
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- HVAC Component
  {4bddcb31-9685-45d9-b74b-098b741143ab}; !- Port 1

OS:Sizing:Zone,
  {52c9d65b-28e4-4d57-be19-5e7f1a841537}, !- Handle
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e6cd1b7-18ea-4d35-938d-eea4e2eface7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Zone HVAC Equipment List, !- Name
  {ee701738-6f36-476e-9f5b-fd966a3827c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a8e3754-d125-47ac-a5d9-26b1d9b60d0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}; !- Thermal Zone Name

OS:Surface,
  {e29404e0-9b03-40ae-8045-ce490219c647}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e88df8-f4ee-4a11-bf9c-d106f4ae6b0a}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a94fe3-e84a-43b7-ac94-2833ed2b71a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9baf8163-cfff-464f-91d1-e5b48e309cea}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {bcc91a0c-86e5-402a-99d2-c766d2b3116d}, !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45414ded-ce90-44d7-adf1-998b657f53dc}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad147fad-8292-4a5f-aa66-1265b3c21776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb3c369-64c3-494f-9d51-89ac9fc8389f}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35311ff7-a43f-4816-9eae-d753182195e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bee456-27a8-415a-8a71-245f8a35306c}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00dbce78-a04e-4fe6-b124-47f0cfa16e4d}, !- Zone Air Inlet Port List
  {0e3de39d-1e2b-4dc4-a5eb-8ddc552ed8d9}, !- Zone Air Exhaust Port List
  {b0592ed1-06d5-45ea-b5d6-a816c577ef88}, !- Zone Air Node Name
  {27586a2f-02c7-45f0-bca9-e015756537f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7baf7060-5554-4f3d-bb29-40d8483d0dc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ecb046b-2353-4e49-b5f7-994c33d7720b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Zone Air Node, !- Name
  {b0592ed1-06d5-45ea-b5d6-a816c577ef88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0592ed1-06d5-45ea-b5d6-a816c577ef88}, !- Handle
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- Source Object
  11,                                     !- Outlet Port
  {8ecb046b-2353-4e49-b5f7-994c33d7720b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00dbce78-a04e-4fe6-b124-47f0cfa16e4d}, !- Handle
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- HVAC Component
  {cf196486-3748-4cb2-bb4b-62df4d7d66d8}; !- Port 1

OS:PortList,
  {0e3de39d-1e2b-4dc4-a5eb-8ddc552ed8d9}, !- Handle
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}; !- HVAC Component

OS:PortList,
  {27586a2f-02c7-45f0-bca9-e015756537f3}, !- Handle
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- HVAC Component
  {2762338e-d30b-4b87-83cd-8d8eb2199539}; !- Port 1

OS:Sizing:Zone,
  {94cc81a1-c4b2-4e24-b4e7-850bcf86c54a}, !- Handle
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2eb5176e-7bef-4df9-b9b9-a1dd3c188ad9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Zone HVAC Equipment List, !- Name
  {7aee4bb2-711c-40e8-a726-7f0b1b184a6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4775f377-5405-49c5-833e-9d4a913a801f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}; !- Thermal Zone Name

OS:Surface,
  {e35552fc-e373-444c-a279-a6b1315e7c2f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d746329-211a-4ee7-9c20-00e2256a4938}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e054f0-8c6e-47da-a26f-0515e9d4baf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b39d31-f40d-47e3-aeea-4843601ff2b4}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d217ab-0b3f-4421-9489-58c536c7e7d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbec6a9f-4f8f-4343-929f-11ccedcd622d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {684d9efd-cf4e-4d31-8c13-85bd12a09711}, !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80abc733-51b9-46c7-8049-feaf80e4ab96}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3da8392a-04d0-4c97-a023-7ca829ef774e}, !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c31bb6a-fe79-4f3a-9c9d-853c306c7f75}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86f51a78-5261-4bcd-b82e-f3b703c4a0a2}, !- Zone Air Inlet Port List
  {5ce9e1b0-742a-4dd0-b1d5-4dd6695cdf3f}, !- Zone Air Exhaust Port List
  {1904d02c-14a8-4442-a2d5-12757f0ac119}, !- Zone Air Node Name
  {fdf048dd-7a55-4c81-a7ae-57b4917306be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6900f94b-85ee-4055-b946-dce073efafe8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6379b00-9c43-4c6c-bd8b-8b989cb54e5c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Zone Air Node, !- Name
  {1904d02c-14a8-4442-a2d5-12757f0ac119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1904d02c-14a8-4442-a2d5-12757f0ac119}, !- Handle
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- Source Object
  11,                                     !- Outlet Port
  {d6379b00-9c43-4c6c-bd8b-8b989cb54e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86f51a78-5261-4bcd-b82e-f3b703c4a0a2}, !- Handle
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- HVAC Component
  {6649507d-aa04-42a8-95c2-f4d29bb512de}; !- Port 1

OS:PortList,
  {5ce9e1b0-742a-4dd0-b1d5-4dd6695cdf3f}, !- Handle
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}; !- HVAC Component

OS:PortList,
  {fdf048dd-7a55-4c81-a7ae-57b4917306be}, !- Handle
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- HVAC Component
  {7789376b-4d4b-4252-b2e2-8cc7ac658c43}; !- Port 1

OS:Sizing:Zone,
  {8aac35f9-d913-41d9-9a6d-007c13345bdf}, !- Handle
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f378909-5ddc-479f-94ef-8d014d192ace}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Zone HVAC Equipment List, !- Name
  {c6529ca7-894d-4dc3-8315-2df3cdbc11ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {636536c5-7282-42f6-a612-d5950448f80f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}; !- Thermal Zone Name

OS:Surface,
  {c47373f1-c911-4edd-8d57-2b2d71c34943}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f789d43e-f6b1-49c2-b2fc-043a77b0dcb4}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac6e13a-d172-47e2-b465-f2065a164b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6cb9cb-4a1c-4d69-a673-db043b5a0963}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edf4ce1-62ec-4251-9a00-3c92e6b5f71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c57a93f-6967-45b4-a2df-dc769c13f0ea}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {68016039-faeb-4cca-ae20-21247331375d}, !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d217ab-0b3f-4421-9489-58c536c7e7d3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b39d31-f40d-47e3-aeea-4843601ff2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f6226c-e415-4ef6-b8d4-cde86064ea12}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41e95d86-f182-4567-9867-3b051912ccd3}, !- Zone Air Inlet Port List
  {1306ca89-ddfe-43b0-b8a8-a710c1c44c5e}, !- Zone Air Exhaust Port List
  {69b3daf7-e48a-419e-a218-cc74d6790d8f}, !- Zone Air Node Name
  {9291c06a-6530-4447-8d48-fc6d8237453e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04e421d5-ee86-4d4b-9e50-55a3e4d7bc27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10a7e1fc-1bea-4d30-a154-9c2ba3a9dd2d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Zone Air Node, !- Name
  {69b3daf7-e48a-419e-a218-cc74d6790d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b3daf7-e48a-419e-a218-cc74d6790d8f}, !- Handle
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- Source Object
  11,                                     !- Outlet Port
  {10a7e1fc-1bea-4d30-a154-9c2ba3a9dd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41e95d86-f182-4567-9867-3b051912ccd3}, !- Handle
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- HVAC Component
  {eb54598d-230a-47b8-b681-e1c20b59db7b}; !- Port 1

OS:PortList,
  {1306ca89-ddfe-43b0-b8a8-a710c1c44c5e}, !- Handle
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}; !- HVAC Component

OS:PortList,
  {9291c06a-6530-4447-8d48-fc6d8237453e}, !- Handle
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- HVAC Component
  {1569c93e-cd67-4af9-b185-6e8cd59b7568}; !- Port 1

OS:Sizing:Zone,
  {7dce6f66-3292-432b-880f-b3febdafaf4e}, !- Handle
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2443ebf9-3d9c-46dc-bb77-6e04ed1845a4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Zone HVAC Equipment List, !- Name
  {7f874f7a-bb1e-406f-a184-43c0ead6a4a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9106a1e-1e93-4ca6-9a2c-56af48e7737a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {6c55e46f-8bbd-463f-95d2-ed5d43ba34e8}, !- Building Story Name
  {3c63743e-624b-4f51-9c80-608652f9f9e1}; !- Thermal Zone Name

OS:Surface,
  {4ad40d3e-b4bb-485a-9358-ec42e69f9b69}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad147fad-8292-4a5f-aa66-1265b3c21776}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45414ded-ce90-44d7-adf1-998b657f53dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e942e30-e85b-4bd3-b6e1-05d97d95a03e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {8f07dc50-3c91-4a7b-ba55-67200ec4b287}, !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c980d9-2943-42e0-bcb5-eb98d11c019b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {caf4f6be-2b70-4a84-9008-c8630580a027}, !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edf4ce1-62ec-4251-9a00-3c92e6b5f71f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d6cb9cb-4a1c-4d69-a673-db043b5a0963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be87e75d-c7c0-4099-934a-24a9a2866619}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2c94942-b5d3-46e5-a3a3-5e35ae80b78f}, !- Zone Air Inlet Port List
  {024ce2d3-2ecc-46e7-ac67-6aa006284cf4}, !- Zone Air Exhaust Port List
  {13bcbf91-b7b1-4e54-bfb8-567985bd11cc}, !- Zone Air Node Name
  {98efbac7-d2b2-4b9f-a592-69c6bf6bef77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {582ffb83-4e68-4adc-b4f7-ea5d1677f3c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79c50963-dbf6-41f7-a942-71227ed4c8ab}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Zone Air Node, !- Name
  {13bcbf91-b7b1-4e54-bfb8-567985bd11cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13bcbf91-b7b1-4e54-bfb8-567985bd11cc}, !- Handle
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- Source Object
  11,                                     !- Outlet Port
  {79c50963-dbf6-41f7-a942-71227ed4c8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2c94942-b5d3-46e5-a3a3-5e35ae80b78f}, !- Handle
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- HVAC Component
  {9107e269-eae5-45d1-8396-a3e842ccc8d8}; !- Port 1

OS:PortList,
  {024ce2d3-2ecc-46e7-ac67-6aa006284cf4}, !- Handle
  {3c63743e-624b-4f51-9c80-608652f9f9e1}; !- HVAC Component

OS:PortList,
  {98efbac7-d2b2-4b9f-a592-69c6bf6bef77}, !- Handle
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- HVAC Component
  {87bae416-43a3-4182-ad75-4706e6f28335}; !- Port 1

OS:Sizing:Zone,
  {dff320f5-09b5-4f31-b856-1d8f105181e2}, !- Handle
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f8b006b-00b4-4f35-8152-f0d4ea6fdffb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Zone HVAC Equipment List, !- Name
  {3c63743e-624b-4f51-9c80-608652f9f9e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bc78bc4-0003-484f-9887-f13fe4adecaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Handle
  Story top,                              !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}; !- Thermal Zone Name

OS:Surface,
  {29f14727-d373-4433-b810-6742311d6a81}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfc53ba-70de-43f1-9d2d-d613b6100edf}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e1e37856-8e45-42ed-8eb6-fc20ae1144fe}, !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003deb5d-1eba-43fa-b2cb-a878a4f8d7c9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb74f73e-bea1-4e31-b9b3-0247ecb6bfd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fca976-4e63-4694-8068-d1f37e01e8f7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c38f11-a36c-4e3d-ba78-ee006a26d7e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c314884-ff1e-4596-bc90-0fb1fe25aa62}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {94e9c133-edd6-4acd-b925-50aadd91a55c}, !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c8d62b-94c8-40a5-b929-9366569e1652}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {12c12959-25ae-4d62-808f-d4e65f67e080}, !- Construction Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e73d6e14-edcb-4309-aa2b-02d0fd4bfb77}, !- Zone Air Inlet Port List
  {08a16a9b-de97-4d89-8a11-32d58ac24453}, !- Zone Air Exhaust Port List
  {2ff9ca04-22ab-4fb2-8c51-44999566dac6}, !- Zone Air Node Name
  {5127cf13-e98c-4048-85e2-911a86b23e90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56c569e6-7b0e-422d-a63f-c34dff0d043d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7929e099-cd48-40f9-a97c-e5f8d7f3bbf4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Zone Air Node, !- Name
  {2ff9ca04-22ab-4fb2-8c51-44999566dac6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ff9ca04-22ab-4fb2-8c51-44999566dac6}, !- Handle
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- Source Object
  11,                                     !- Outlet Port
  {7929e099-cd48-40f9-a97c-e5f8d7f3bbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e73d6e14-edcb-4309-aa2b-02d0fd4bfb77}, !- Handle
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- HVAC Component
  {d7446fae-56db-44e7-9d46-f4d673ef790a}; !- Port 1

OS:PortList,
  {08a16a9b-de97-4d89-8a11-32d58ac24453}, !- Handle
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}; !- HVAC Component

OS:PortList,
  {5127cf13-e98c-4048-85e2-911a86b23e90}, !- Handle
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- HVAC Component
  {43d050f7-dcd0-4b91-9263-cf0876908702}; !- Port 1

OS:Sizing:Zone,
  {c398656c-5d92-40d4-9039-653f7fa7e9c0}, !- Handle
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc587ee4-fe28-4d68-b351-ca62119432d0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Zone HVAC Equipment List, !- Name
  {d62f35b9-aea3-448c-83f0-894edb68a9ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10bdae45-c388-4553-b0ac-9c9c4b64fb40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {286fe86a-55a4-4548-a5ed-b91b1b368010}; !- Thermal Zone Name

OS:Surface,
  {872272f6-7a26-4905-8f72-e810856ac8a7}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00708676-0670-4bce-9765-93b45a80b2aa}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {49ab3d4a-2ed8-4dca-a334-83812b75ce01}, !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705befd-6db8-40e7-a4f2-5966eb03e3dd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5c73832-0c82-4784-a088-f78151e3754a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b1ef80-621c-42a2-aae9-7f55efbcbfef}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09a2d7c-7485-469a-8b92-3bddc6595afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb74f73e-bea1-4e31-b9b3-0247ecb6bfd2}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003deb5d-1eba-43fa-b2cb-a878a4f8d7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5346c58c-c873-47f1-b84b-24c42ed4b65d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c3a549b5-f531-4a4c-8ea8-8bdbd5762fcb}, !- Construction Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1806d6c-eab8-4914-99e4-158898efa6d8}, !- Zone Air Inlet Port List
  {676e04bd-e229-47e9-bc8f-680b4fe0bd29}, !- Zone Air Exhaust Port List
  {d1b354f7-45b1-4d7a-acac-fec57487da8e}, !- Zone Air Node Name
  {9f581528-132f-430b-be1f-5fab45419353}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e71a530-d79a-4cbf-926b-b721c3bd21e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dc645a4-1ffc-415a-a23f-7b22f47a9c43}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Zone Air Node, !- Name
  {d1b354f7-45b1-4d7a-acac-fec57487da8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1b354f7-45b1-4d7a-acac-fec57487da8e}, !- Handle
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- Source Object
  11,                                     !- Outlet Port
  {0dc645a4-1ffc-415a-a23f-7b22f47a9c43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1806d6c-eab8-4914-99e4-158898efa6d8}, !- Handle
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- HVAC Component
  {6b03532e-f2f3-4c64-a4fe-003b1981ac9a}; !- Port 1

OS:PortList,
  {676e04bd-e229-47e9-bc8f-680b4fe0bd29}, !- Handle
  {286fe86a-55a4-4548-a5ed-b91b1b368010}; !- HVAC Component

OS:PortList,
  {9f581528-132f-430b-be1f-5fab45419353}, !- Handle
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- HVAC Component
  {7175c1db-6b4f-40ca-b8f1-0136d7c8c7ed}; !- Port 1

OS:Sizing:Zone,
  {a4e17531-fc8b-4da8-82b5-6114cd1f3534}, !- Handle
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2323ffd7-0c14-453d-b239-30eac7256307}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Zone HVAC Equipment List, !- Name
  {286fe86a-55a4-4548-a5ed-b91b1b368010}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a46f445d-b214-470c-bcc9-82c9b17efacf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}; !- Thermal Zone Name

OS:Surface,
  {8abcb19c-31ad-4a42-baa3-cf7db122c270}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f099d2-a1e8-4115-842f-ca5202e1dc52}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e1851d88-c8c1-46e1-b25e-53ba4dbb1e4d}, !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f555baf-083c-477f-870d-ddf21bb509cb}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {f39387e2-0eee-45f4-818e-b4a9b5f12c81}, !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11c5db2-3bbe-438c-97ce-439affc81978}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {962505f2-f93d-4282-81c6-8b3d841e8023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c73832-0c82-4784-a088-f78151e3754a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705befd-6db8-40e7-a4f2-5966eb03e3dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a6bafd-cad1-4d0e-b90c-85ac107d3fba}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {6ff099ee-5fd7-4451-b7bc-da1986c3b9ab}, !- Construction Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecbbe078-5e87-4f44-8d13-fa83e2b6a201}, !- Zone Air Inlet Port List
  {26c52006-b0aa-497b-bb0e-7065a54260cc}, !- Zone Air Exhaust Port List
  {31df34dc-fa47-4038-97b6-1a4d422f8d82}, !- Zone Air Node Name
  {9a0bc13a-73db-4d84-a2c1-f2802c032ed5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50d620bc-c3ad-4a5e-a824-12a3b467756f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45e9aba4-4674-4eea-9ad2-5856e8e0c744}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Zone Air Node, !- Name
  {31df34dc-fa47-4038-97b6-1a4d422f8d82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31df34dc-fa47-4038-97b6-1a4d422f8d82}, !- Handle
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- Source Object
  11,                                     !- Outlet Port
  {45e9aba4-4674-4eea-9ad2-5856e8e0c744}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecbbe078-5e87-4f44-8d13-fa83e2b6a201}, !- Handle
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- HVAC Component
  {b931e597-0148-470a-8cbb-3e46270d6307}; !- Port 1

OS:PortList,
  {26c52006-b0aa-497b-bb0e-7065a54260cc}, !- Handle
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}; !- HVAC Component

OS:PortList,
  {9a0bc13a-73db-4d84-a2c1-f2802c032ed5}, !- Handle
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- HVAC Component
  {bb27b194-e3c7-4e45-a104-fe6238ea6932}; !- Port 1

OS:Sizing:Zone,
  {d80d183d-82e9-4803-b347-cb4ee99b9332}, !- Handle
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2eea866b-3b6c-407b-8579-53b96e6ff4ca}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Zone HVAC Equipment List, !- Name
  {3ff98970-bd5e-4c53-962e-e3572a1c4379}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2891bbac-5aab-4a3f-afd9-e80c0077fd39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Handle
  Office WholeBuilding - Md Office A  - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {fa601b96-68d8-4a4e-8748-50115db23cf1}; !- Thermal Zone Name

OS:Surface,
  {07493ce7-5b11-4354-a6dd-0821e6e9658e}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c38f11-a36c-4e3d-ba78-ee006a26d7e5}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40fca976-4e63-4694-8068-d1f37e01e8f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddea364-e901-448c-8ac3-d80a211a17ed}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d6fbbc9-1e0f-4450-9bdb-68ade013bd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6227d7f0-5f39-406a-a74f-5e7d4f16a7d0}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc13bfd-7482-48da-b4eb-d42635b51694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c2e16a-ee1b-480a-82d3-efed5e277b4b}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {95689031-0824-4425-84b3-7a203cf560ef}, !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9109ca-0185-4220-8d8d-07d11e728521}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {71b8f7ba-192d-4949-82a2-5c52708f4577}, !- Construction Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {092c3979-28c2-4bc0-bda1-bd70fc4ca5c6}, !- Zone Air Inlet Port List
  {00a73462-f164-43fd-a8ef-53678a66ba08}, !- Zone Air Exhaust Port List
  {f75fcbdd-f0a7-43dd-9ec8-11dd5563832f}, !- Zone Air Node Name
  {c68823b4-f5a4-490e-8070-74c30401aaf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {320d1759-73c9-4aaf-ae95-b0d407461a4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {520fbe38-9011-4359-990d-9e544736940d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Zone Air Node, !- Name
  {f75fcbdd-f0a7-43dd-9ec8-11dd5563832f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f75fcbdd-f0a7-43dd-9ec8-11dd5563832f}, !- Handle
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- Source Object
  11,                                     !- Outlet Port
  {520fbe38-9011-4359-990d-9e544736940d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {092c3979-28c2-4bc0-bda1-bd70fc4ca5c6}, !- Handle
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- HVAC Component
  {873b5935-a632-4841-9431-fe126c7d5c99}; !- Port 1

OS:PortList,
  {00a73462-f164-43fd-a8ef-53678a66ba08}, !- Handle
  {fa601b96-68d8-4a4e-8748-50115db23cf1}; !- HVAC Component

OS:PortList,
  {c68823b4-f5a4-490e-8070-74c30401aaf2}, !- Handle
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- HVAC Component
  {14f3401f-5636-499c-80dc-db6bc4acffe5}; !- Port 1

OS:Sizing:Zone,
  {a070b30e-7f8e-4e80-98fd-12274febad69}, !- Handle
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc580d02-1350-4a54-a6d0-263458d57728}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Zone HVAC Equipment List, !- Name
  {fa601b96-68d8-4a4e-8748-50115db23cf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b3c813c-861a-43a3-b682-f0511c42817e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Handle
  Office WholeBuilding - Md Office B  - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {6fd31c96-2925-4461-9a76-68fb39b838ac}; !- Thermal Zone Name

OS:Surface,
  {a5ea50f1-78f4-4eb5-8b48-2b1838292272}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09a2d7c-7485-469a-8b92-3bddc6595afa}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9b1ef80-621c-42a2-aae9-7f55efbcbfef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f07f0ac-38da-4b70-970d-17421dc4bd2e}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61adec6-12e5-4e52-b9e7-334d7d27fa0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e1948c-0af7-4fde-aff6-7c7371a9b949}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f3468f-c85d-487f-a4be-bcf4bdc36358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6fbbc9-1e0f-4450-9bdb-68ade013bd0e}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddea364-e901-448c-8ac3-d80a211a17ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d234eadd-72db-478e-baf4-eb0ee3bf5712}, !- Handle
  Office WholeBuilding - Md Office B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5978dcc-c4e4-4775-840e-2ded02be6314}, !- Zone Air Inlet Port List
  {34ac9a8c-ffbb-49b5-9a65-5d9d7d574d30}, !- Zone Air Exhaust Port List
  {b8004f71-ab02-4f86-b65c-519b58599bd0}, !- Zone Air Node Name
  {25f33c90-9916-44d9-b263-3805804a2e91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4682ffca-7147-47c9-8319-07be9b57e4a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e9f0ed-201b-4297-88fa-b857819353f1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Zone Air Node, !- Name
  {b8004f71-ab02-4f86-b65c-519b58599bd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8004f71-ab02-4f86-b65c-519b58599bd0}, !- Handle
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- Source Object
  11,                                     !- Outlet Port
  {b2e9f0ed-201b-4297-88fa-b857819353f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5978dcc-c4e4-4775-840e-2ded02be6314}, !- Handle
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- HVAC Component
  {50ec51c6-0e08-4858-bd67-04e07a47d7fa}; !- Port 1

OS:PortList,
  {34ac9a8c-ffbb-49b5-9a65-5d9d7d574d30}, !- Handle
  {6fd31c96-2925-4461-9a76-68fb39b838ac}; !- HVAC Component

OS:PortList,
  {25f33c90-9916-44d9-b263-3805804a2e91}, !- Handle
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- HVAC Component
  {832949f2-7972-4938-a1cb-0fd8824e43cf}; !- Port 1

OS:Sizing:Zone,
  {67368733-d112-4f83-8fc8-eb9bb0f14d47}, !- Handle
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {617f3fe0-2f32-4c06-9f42-93b07cd28d7d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Zone HVAC Equipment List, !- Name
  {6fd31c96-2925-4461-9a76-68fb39b838ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6367a2f9-151e-4c76-b85d-3d81092929eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Handle
  Office WholeBuilding - Md Office C  - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}; !- Thermal Zone Name

OS:Surface,
  {32552320-a88a-44e2-8b08-feca9d04af22}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962505f2-f93d-4282-81c6-8b3d841e8023}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11c5db2-3bbe-438c-97ce-439affc81978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b958e4f-5a53-46ae-94f4-935ae2ea1250}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {72801727-0da2-40e8-bd23-31d9069ca02e}, !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c2b795-ed66-4b19-ac7b-91fb065bbbbd}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5c23dd5-0d00-4a0a-9535-b68f0b7cda48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61adec6-12e5-4e52-b9e7-334d7d27fa0e}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f07f0ac-38da-4b70-970d-17421dc4bd2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 43.6489086146994, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a3b9e7-a3cc-4338-8604-9b9e852d47d3}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2eb41a91-db36-4361-90f8-f75813eaa904}, !- Construction Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6489086146994, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e08f1c3-44cf-4834-8a62-7db62a080cfa}, !- Zone Air Inlet Port List
  {82f5d459-2c86-42a1-85a8-4636b7dc6a68}, !- Zone Air Exhaust Port List
  {cf77c77f-b094-4a73-8161-d0fef62bbf58}, !- Zone Air Node Name
  {aa0042ae-12f4-4465-9328-b4ff72cb386f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9df6158f-fc36-4c63-b71c-f1bcfafeaf32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8addacc-fcda-4cbd-895f-cd4936c4717e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Zone Air Node, !- Name
  {cf77c77f-b094-4a73-8161-d0fef62bbf58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf77c77f-b094-4a73-8161-d0fef62bbf58}, !- Handle
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- Source Object
  11,                                     !- Outlet Port
  {a8addacc-fcda-4cbd-895f-cd4936c4717e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e08f1c3-44cf-4834-8a62-7db62a080cfa}, !- Handle
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- HVAC Component
  {caf016c3-8fd5-402a-be8b-ae3c68274888}; !- Port 1

OS:PortList,
  {82f5d459-2c86-42a1-85a8-4636b7dc6a68}, !- Handle
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}; !- HVAC Component

OS:PortList,
  {aa0042ae-12f4-4465-9328-b4ff72cb386f}, !- Handle
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- HVAC Component
  {6cd372ab-4d53-435a-b6c6-f147712b9534}; !- Port 1

OS:Sizing:Zone,
  {932b97ca-ace4-4611-932a-d30f1b67e655}, !- Handle
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfcc8c96-4440-4076-974c-71007dd18835}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Zone HVAC Equipment List, !- Name
  {f88e5c86-1fd0-49c6-b71c-04be0a1b2540}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0d5ca98-5fd3-4a72-9eb6-a5558b1fa518}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.3964543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {c2359fab-434e-4084-98a0-34d7f2792c5e}; !- Thermal Zone Name

OS:Surface,
  {8e2c0cfc-f8be-4237-8cd3-fec4a5afc1c9}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc13bfd-7482-48da-b4eb-d42635b51694}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6227d7f0-5f39-406a-a74f-5e7d4f16a7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a57bbc-10dc-4b4e-b11f-bddb767e7986}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb29cdb-1a2f-4e20-800b-91657643b750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a398c1f7-74e6-42a4-b034-0dc3cf73be72}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {56a806b8-8cc4-408c-a8db-8fcfdc555898}, !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13299e8-f809-4ced-b663-e676096b7c94}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d040ca67-f5d2-4fb3-8ac7-6d200b57612b}, !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48668010-cc4b-457c-9a7d-52221c9297b7}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {85cf6511-4fed-4fe4-8361-1517424328de}, !- Construction Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8aa56e4-af9c-4842-8488-01446f96549e}, !- Zone Air Inlet Port List
  {43d66fc4-28a0-4f95-9422-f0c63b3edfa2}, !- Zone Air Exhaust Port List
  {896af2d2-7854-4ced-984a-077c9b22aed8}, !- Zone Air Node Name
  {9c0140c8-84c1-4007-ae7d-02ee3a386e6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {192945f2-7fde-413d-8bbe-53ac6b5da42b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5741a3aa-0c23-4feb-b9c1-e74b18d4cb44}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Zone Air Node, !- Name
  {896af2d2-7854-4ced-984a-077c9b22aed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {896af2d2-7854-4ced-984a-077c9b22aed8}, !- Handle
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- Source Object
  11,                                     !- Outlet Port
  {5741a3aa-0c23-4feb-b9c1-e74b18d4cb44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8aa56e4-af9c-4842-8488-01446f96549e}, !- Handle
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- HVAC Component
  {ded7c5a3-ad16-4f75-81e0-34bf0348f1c4}; !- Port 1

OS:PortList,
  {43d66fc4-28a0-4f95-9422-f0c63b3edfa2}, !- Handle
  {c2359fab-434e-4084-98a0-34d7f2792c5e}; !- HVAC Component

OS:PortList,
  {9c0140c8-84c1-4007-ae7d-02ee3a386e6f}, !- Handle
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- HVAC Component
  {7c765630-748a-44b7-8699-1051bb2d6aaa}; !- Port 1

OS:Sizing:Zone,
  {28ed35cc-3f63-4ec5-a83f-f8a776337d51}, !- Handle
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b87c5c0-b83d-49a4-8c7e-26643ea5eae6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Zone HVAC Equipment List, !- Name
  {c2359fab-434e-4084-98a0-34d7f2792c5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf4b8f59-ec79-4de8-a9d4-608b167a168c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8244543073497,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}; !- Thermal Zone Name

OS:Surface,
  {475fac36-3409-443f-9ac0-a69145bc9cb1}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f3468f-c85d-487f-a4be-bcf4bdc36358}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e1948c-0af7-4fde-aff6-7c7371a9b949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcd6f3e-01ef-40eb-a430-f6cf5c7c5d9c}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf79a86-3350-43d6-b051-99beb48261de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c77b3d1-1662-4566-bf46-61e96cfaef12}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {2cc212b7-e176-43c7-9a94-b15f06cda5fe}, !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -43.6489086146994, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb29cdb-1a2f-4e20-800b-91657643b750}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a57bbc-10dc-4b4e-b11f-bddb767e7986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d588b06-5a76-477f-a07a-1508329d547c}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {6461074b-7bdd-448e-b5f7-3c6312fc4c70}, !- Construction Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -43.6489086146994, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -43.6489086146994, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14379d4d-cf4e-488b-bf3e-2925cb5567b1}, !- Zone Air Inlet Port List
  {1e778d7d-d50c-4275-982d-229efd389e3d}, !- Zone Air Exhaust Port List
  {88b9ebbd-4c67-4f2f-9bec-8a4e5fd4b071}, !- Zone Air Node Name
  {24623b1c-a42c-437c-a24b-a1df40117106}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96a2d8cf-9b10-49d5-827d-c3cb0ac7d28f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b5f0f12-c67a-4eb6-a92b-dcf9df23aabe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Zone Air Node, !- Name
  {88b9ebbd-4c67-4f2f-9bec-8a4e5fd4b071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88b9ebbd-4c67-4f2f-9bec-8a4e5fd4b071}, !- Handle
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- Source Object
  11,                                     !- Outlet Port
  {9b5f0f12-c67a-4eb6-a92b-dcf9df23aabe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14379d4d-cf4e-488b-bf3e-2925cb5567b1}, !- Handle
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- HVAC Component
  {c0f8aa78-b6bf-4dac-aa8c-30863da28c66}; !- Port 1

OS:PortList,
  {1e778d7d-d50c-4275-982d-229efd389e3d}, !- Handle
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}; !- HVAC Component

OS:PortList,
  {24623b1c-a42c-437c-a24b-a1df40117106}, !- Handle
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- HVAC Component
  {d63c6cbc-e35d-4499-a4f4-a72a2ecae612}; !- Port 1

OS:Sizing:Zone,
  {4ba441a2-ea66-4e61-825d-795f2f7aa2df}, !- Handle
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7bd8fb49-b981-4efc-adee-916f776b99f6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Zone HVAC Equipment List, !- Name
  {684949d8-f0f8-4d56-8f3a-aa6b8578ef18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ec9fb14-3882-493b-8fa8-df3c1f06bdf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top, !- Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.8244543073497,                      !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {bcd946e8-5051-4760-bf01-c93a305f1852}, !- Building Story Name
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}; !- Thermal Zone Name

OS:Surface,
  {7f8d841f-11ed-46a6-9617-31a90f941937}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c23dd5-0d00-4a0a-9535-b68f0b7cda48}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c2b795-ed66-4b19-ac7b-91fb065bbbbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53b44713-3ee9-444f-9034-da845f2b0cf6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {b208a1d2-bc95-458b-8658-29f1eb6fbc71}, !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1dbd18-d32b-4079-a27b-e7ccdaa2a20a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {78898b24-f9c2-4c95-bca6-12794746900b}, !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf79a86-3350-43d6-b051-99beb48261de}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dcd6f3e-01ef-40eb-a430-f6cf5c7c5d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d516eb2f-aecc-43b1-8750-510ad4297f9e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c54c233a-4a48-437f-908d-ea1d8a10baf0}, !- Construction Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc6e4ad3-b9ae-4b41-ae1d-5eba3f6b9e17}, !- Zone Air Inlet Port List
  {06a42e37-23c9-4ee1-a008-5ff1269189d7}, !- Zone Air Exhaust Port List
  {462e9d66-2b7f-488f-9486-da158a4be068}, !- Zone Air Node Name
  {5ce872c9-b13b-4008-b0c0-a3f18d68bf5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b46ff64-691b-4f67-8d43-a4e37893fab3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f6ac577-83f8-435b-bc60-3156385dca4d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Zone Air Node, !- Name
  {462e9d66-2b7f-488f-9486-da158a4be068}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {462e9d66-2b7f-488f-9486-da158a4be068}, !- Handle
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- Source Object
  11,                                     !- Outlet Port
  {3f6ac577-83f8-435b-bc60-3156385dca4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc6e4ad3-b9ae-4b41-ae1d-5eba3f6b9e17}, !- Handle
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- HVAC Component
  {ae3a6970-5620-43b1-8b22-674e2432d8d7}; !- Port 1

OS:PortList,
  {06a42e37-23c9-4ee1-a008-5ff1269189d7}, !- Handle
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}; !- HVAC Component

OS:PortList,
  {5ce872c9-b13b-4008-b0c0-a3f18d68bf5c}, !- Handle
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- HVAC Component
  {9a8b1859-977e-45f6-8968-f4564cb800b7}; !- Port 1

OS:Sizing:Zone,
  {a73818a6-d344-43f1-9bb2-95a21323fd13}, !- Handle
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4c70714-c0da-4563-8376-8eb9857de409}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Zone HVAC Equipment List, !- Name
  {5d3ecd49-98c0-4f2d-a12c-5b542448bbee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a91dc82-6c0a-43be-afe4-edd7977685eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {642e347c-25c2-4c24-8310-081b112802a4}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 FixedWindow 1, !- Name
