  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {d1035a3c-7151-4088-aeba-f5cb0a6929b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6235086146994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6235086146994, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60f5fdd-a9bb-42e2-bc03-0060d66c1c33}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {55b66a9e-e175-436e-8ac4-54aaecbf8fdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000001, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000001, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000101, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000101, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a0bf40b-3610-4229-91a8-998d2f666c15}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {69cbe2b0-b06c-4694-a6ff-00eef1fa49de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54659999999999, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999923, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c248022-1bc0-40eb-9506-a029055fd10e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {7ee0679e-9ff0-408b-aa22-bce11ebe5a62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.6235086146994, -7.105427357601e-15, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -43.6235086146994, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -7.105427357601e-15, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b54cc520-2ce2-4af7-b6c6-91c314741e49}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {05ad6696-1f52-4766-96a5-f1653abf7bf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999999, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999999, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999888, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999888, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889ed101-6669-4358-bd93-bde4ca12386a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {35ea034d-ae87-4c27-befa-c0e60e85f8e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54659999999999, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58b86d8a-95b0-40ad-aa34-9871a21e2ae2}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {bea8e475-7d33-4845-adc2-2e9cc592e0ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 43.6235086146994, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6235086146994, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999976, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60e3277a-b3c0-4135-8955-74420af60f28}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {e7a17d5c-d7a7-48be-ae40-287cdcbd1638}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0254000000000142, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54660000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c116bfa-fa5e-45f1-8f92-00b5b4cfd6c1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {553ae7cb-3d4a-4d88-a1c2-98b40491c96c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999999, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999999, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1563bec5-ed2f-4766-bfed-fda8e59afa17}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {91b0efd5-cea0-4c6c-a8d3-d1166934975f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -43.6235086146994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -43.6235086146994, 4.57200000000001, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bb42df1-4c1a-4887-867a-6f50f0b9d1cd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {6b8dbf33-d5fa-469b-a33a-b98529d72adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54660000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0254000000000136, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {865c6ddc-0eae-4a36-90ef-5d5eb851cf4a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {dc1912ac-a819-41e3-abbf-f215fde803fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000107, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000107, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000001, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000001, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d29cc0c9-00fa-4b58-b7fd-9469dee72a83}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {80abc733-51b9-46c7-8049-feaf80e4ab96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0254000000000142, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54660000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d49278cb-8cc9-49de-a44a-be17f8715931}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {dbec6a9f-4f8f-4343-929f-11ccedcd622d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999999, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999999, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276d8372-8c59-42f9-ad8e-5dd92f357d99}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {9baf8163-cfff-464f-91d1-e5b48e309cea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 43.6235086146994, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6235086146994, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999976, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be532e28-9bc1-4dd5-99f4-8dee94c80050}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {1e561f4a-f1e5-4eaf-8d68-f2bdada91a9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000001, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000001, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000101, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000101, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d62d19a7-921e-40ac-899e-2637717bae44}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {a14d9b94-43d2-439d-a050-1c2213726dca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54659999999999, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999923, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f03521d-d470-422b-8f68-de8bd4ed1d85}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {5d3eae7a-dbc2-47a4-b97d-4439b171694e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.6235086146994, -7.105427357601e-15, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -43.6235086146994, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -7.105427357601e-15, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614467c0-37ad-485e-97de-26b30ae6104b}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {4e301a37-f989-46f0-8b75-cc9b068de48c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6235086146994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6235086146994, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ae4eb0a-bbfb-4e0f-b7c3-7d05d39f9100}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {448a5056-c0ba-477a-9f3c-7b300f9abf5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54659999999999, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b449e095-855d-4fa4-b75a-069207505328}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {fc58a528-e061-47e6-82ae-d7bdf132bd2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999999, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999999, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999888, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999888, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {782f6826-c22e-4912-9709-7e228ef8ea67}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {1c57a93f-6967-45b4-a2df-dc769c13f0ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -43.6235086146994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -43.6235086146994, 4.57200000000001, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d03d1c7-c245-4f2e-a1e6-d086cc0e44de}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {4e942e30-e85b-4bd3-b6e1-05d97d95a03e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54660000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0254000000000136, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fa1cac5-fe7e-4b74-a998-62400f6228b8}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {25c980d9-2943-42e0-bcb5-eb98d11c019b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000107, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000107, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000001, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000001, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7576ef5d-fd93-4581-9a92-b980c119a62c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {39f099d2-a1e8-4115-842f-ca5202e1dc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000001, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000001, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000101, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000101, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9209cbae-6b1a-4dbd-93cb-396ce9200d83}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {9f555baf-083c-477f-870d-ddf21bb509cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54659999999999, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999923, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0866c10-5ac3-4d0e-a5ce-081a59f97acb}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {f6c2e16a-ee1b-480a-82d3-efed5e277b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 43.6235086146994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 43.6235086146994, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adf4b5c4-5958-479e-8759-91c796a3f441}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {abfc53ba-70de-43f1-9d2d-d613b6100edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999999, -7.105427357601e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999999, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999888, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999888, -7.105427357601e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ee40a7b-0f63-45ca-876c-f4a8216146a4}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {4c314884-ff1e-4596-bc90-0fb1fe25aa62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0253999999999929, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54659999999999, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5275ce0-86e3-4b57-8753-862571fa9753}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {00708676-0670-4bce-9765-93b45a80b2aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.6235086146994, -7.105427357601e-15, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -43.6235086146994, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -7.105427357601e-15, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28913150-a263-4298-a2d1-7adb5ebe648f}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {5b958e4f-5a53-46ae-94f4-935ae2ea1250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 43.6235086146994, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 43.6235086146994, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0253999999999976, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c91004c-fac3-411d-9da2-c9420fea4be3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {f13299e8-f809-4ced-b663-e676096b7c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0.0254000000000142, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.54660000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a1604f2-10c8-444f-ba86-d34e00525f7d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {a398c1f7-74e6-42a4-b034-0dc3cf73be72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999999, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999999, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e88e2261-b14c-4399-aaab-19b0b81709a0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {1c77b3d1-1662-4566-bf46-61e96cfaef12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999893, 4.57200000000001, 1.00002101649415, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -43.6235086146994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -43.6235086146994, 4.57200000000001, 1.00002101649415; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad5867b9-7b47-4c19-921b-c3f858be185f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {53b44713-3ee9-444f-9034-da845f2b0cf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000001, 4.54660000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000001, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000001, 0.0254000000000136, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {845f9b18-7222-4df2-9114-91e2d362a731}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Construction Name
  {9f1dbd18-d32b-4079-a27b-e7ccdaa2a20a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000107, 4.57200000000001, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000107, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000001, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000001, 4.57200000000001, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {bc9c894b-270b-4cd5-bd48-cd5766e8e579}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ffc863a-397a-4b49-bbb9-f18e365425d9}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {bc9c894b-270b-4cd5-bd48-cd5766e8e579}, !- People Definition Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d7ada62e-825d-4d0f-9c44-736131af7598}, !- Work Efficiency Schedule Name
  {2c639f20-326e-4618-9101-c683815a4a1e}, !- Clothing Insulation Schedule Name
  {91c169b1-03ac-414e-9014-5b0920c071d7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2c639f20-326e-4618-9101-c683815a4a1e}, !- Handle
  Clothing Schedule,                      !- Name
  {295d386d-dd58-4b7c-ab21-6ac7907b0587}, !- Schedule Type Limits Name
  {62d07f7f-c4de-4a07-957c-982bd89e4f1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d07f7f-c4de-4a07-957c-982bd89e4f1c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {295d386d-dd58-4b7c-ab21-6ac7907b0587}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e12668ef-d427-4f3c-bc57-b6a774fdc206}, !- Handle
  Schedule Rule 1,                        !- Name
  {2c639f20-326e-4618-9101-c683815a4a1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44187b43-34cd-4dc2-be50-ed285b322a0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44187b43-34cd-4dc2-be50-ed285b322a0c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {295d386d-dd58-4b7c-ab21-6ac7907b0587}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {295d386d-dd58-4b7c-ab21-6ac7907b0587}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {91c169b1-03ac-414e-9014-5b0920c071d7}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2a53ef93-f768-4132-ae4f-8b8504c9626c}, !- Schedule Type Limits Name
  {acf291e2-bc4f-4eed-95fd-940c09c0f659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acf291e2-bc4f-4eed-95fd-940c09c0f659}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2a53ef93-f768-4132-ae4f-8b8504c9626c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2a53ef93-f768-4132-ae4f-8b8504c9626c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d7ada62e-825d-4d0f-9c44-736131af7598}, !- Handle
  Work Efficiency Schedule,               !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {72eb4f66-0bfe-4174-a861-6c1f254b7daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72eb4f66-0bfe-4174-a861-6c1f254b7daa}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9874d1f1-edd1-4400-8bcb-e2a3c0d3b691}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.744306321946,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1821c8ed-d155-47f5-b316-83cd109267ac}, !- Handle
  {9874d1f1-edd1-4400-8bcb-e2a3c0d3b691}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {17a27f0e-8ddf-4c2a-8d35-c21616e831ab}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f269c34-ee77-49e7-a231-affb274a4bd7}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {17a27f0e-8ddf-4c2a-8d35-c21616e831ab}, !- Electric Equipment Definition Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space or SpaceType Name
  {c5c1a888-802c-46c7-b917-aaf2190610ba}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2152d76d-c1d7-4706-8b50-76a7d9281e4c}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe81ebf2-555c-4491-8e78-1445fa2252bc}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a2a2096a-ce7f-4e12-b32a-984e122c76cc}, !- Number of People Schedule Name
  {5bffee22-87bb-49a6-bb75-7211e5911c2e}, !- People Activity Level Schedule Name
  {c4087d99-d837-47bd-b474-1f05098fdbd5}, !- Lighting Schedule Name
  {6018feda-7745-4b91-8cce-e96b330ff98c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5e4a3fd6-3005-47e6-a229-c0750fb7ab86}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a2a2096a-ce7f-4e12-b32a-984e122c76cc}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {9de285d0-aeb1-43aa-9f45-9e268c28686f}, !- Default Day Schedule Name
  {3f1cc81e-a592-47bd-957f-224497f51e74}, !- Summer Design Day Schedule Name
  {dbd0e686-58ca-4cd0-b915-382833d9d961}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9de285d0-aeb1-43aa-9f45-9e268c28686f}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.95,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.725,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.9,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.85,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.65,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.45,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.333333333333333,                      !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.233333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.166666666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.133333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.09375,                                !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0875,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.08125,                                !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.075,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.06875,                                !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0625,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.05625,                                !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04375,                                !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0375,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.03125,                                !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.025,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.01875,                                !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0125,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00625,                                !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Rule,
  {1999b437-85bb-4864-ad6c-ba2646d345ec}, !- Handle
  Schedule Rule 3,                        !- Name
  {a2a2096a-ce7f-4e12-b32a-984e122c76cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a5780c9-75a2-4c93-94bb-65d1741b9149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a5780c9-75a2-4c93-94bb-65d1741b9149}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00833333333333333,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0375,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.480952380952381,                      !- Value Until Time 23
  17,                                     !- Hour 24
  15,                                     !- Minute 24
  0.461904761904762,                      !- Value Until Time 24
  17,                                     !- Hour 25
  30,                                     !- Minute 25
  0.442857142857143,                      !- Value Until Time 25
  17,                                     !- Hour 26
  45,                                     !- Minute 26
  0.423809523809524,                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.404761904761905,                      !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.385714285714286,                      !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.366666666666667,                      !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.347619047619048,                      !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.328571428571429,                      !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.30952380952381,                       !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.29047619047619,                       !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.271428571428571,                      !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.252380952380952,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.233333333333333,                      !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.214285714285714,                      !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.195238095238095,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.176190476190476,                      !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.157142857142857,                      !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.138095238095238,                      !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.119047619047619,                      !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0916666666666667,                     !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0833333333333333,                     !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.075,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0666666666666667,                     !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0583333333333333,                     !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0416666666666667,                     !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0333333333333333;                     !- Value Until Time 51

OS:Schedule:Day,
  {3f1cc81e-a592-47bd-957f-224497f51e74}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {dbd0e686-58ca-4cd0-b915-382833d9d961}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23c231cd-f3c2-4696-8d36-84c79f739d62}, !- Handle
  Schedule Rule 4,                        !- Name
  {a2a2096a-ce7f-4e12-b32a-984e122c76cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c2fdb1f-312c-459a-b38c-d158a490cea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c2fdb1f-312c-459a-b38c-d158a490cea2}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {5bffee22-87bb-49a6-bb75-7211e5911c2e}, !- Handle
  Medium Office Activity,                 !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  {cd3079c5-bb8a-475f-8998-c2114002cc03}, !- Default Day Schedule Name
  {ee95824e-f602-49f1-9c76-1f2b5a12f28b}, !- Summer Design Day Schedule Name
  {566399a4-6505-4e01-8397-a9046b5cefb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd3079c5-bb8a-475f-8998-c2114002cc03}, !- Handle
  Medium Office Activity Default,         !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {566399a4-6505-4e01-8397-a9046b5cefb2}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ee95824e-f602-49f1-9c76-1f2b5a12f28b}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c4087d99-d837-47bd-b474-1f05098fdbd5}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {6c56d682-0ae6-4c1a-91d9-f541e0187aca}, !- Default Day Schedule Name
  {56df3214-6211-44c3-8bc0-ad2827ec5d79}, !- Summer Design Day Schedule Name
  {3a80d8c8-71bc-44f7-a3bf-17964d081368}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c56d682-0ae6-4c1a-91d9-f541e0187aca}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.035918,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.036031,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.036144,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.036257,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03637,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.036483,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.036596,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.036709,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04014525,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0435815,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04701775,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050454,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04765875,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0448635,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04206825,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.039273,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.03962475,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0399765,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04032825,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04068,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05195275,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0632255,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.07449825,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.085771,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.11101625,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1362615,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.16150675,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.186752,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2755855,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.364419,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4532525,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.542086,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.59983275,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6575795,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.71532625,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.773073,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.796453666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.819834333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.843215,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.801305666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.784672333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.768039,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.77407625,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7801135,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.78615075,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.792188,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7854415,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.778695,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7719485,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.765202,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.725716666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.686231333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.646746,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.120729333333333,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.106079666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.09143,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.090147,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.088864,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.087581,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.086298,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.08656275,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0868275,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.08709225,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.087357,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.08721725,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0870775,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.08693775,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.086798,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.07858575,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0703735,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.06216125,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.053949,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05279525,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0516415,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.05048775,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.049334,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.04549975,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0416655,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.03783125,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.033997,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.03411,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.034223,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.034336,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.034449,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.034562,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.034675,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.034788,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.034901,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.035014,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.035127,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.03524,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.035353,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.035466,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.035579,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.035692,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.035805;                               !- Value Until Time 96

OS:Schedule:Rule,
  {457dc1cd-40dd-4e03-97d8-398d0417b037}, !- Handle
  Schedule Rule 6,                        !- Name
  {c4087d99-d837-47bd-b474-1f05098fdbd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed16641-d243-40b3-87eb-1da2a80c7d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed16641-d243-40b3-87eb-1da2a80c7d35}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0423045110296217,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0427230224619675,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0431415338943132,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.043560045326659,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0431806009535659,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0232997978742411,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0188636015821932,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0144274052901453,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00999120899809734,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00555501270604941,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00572714791705165,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00589928312805391,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00607141833905616,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00624355355005841,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00468266516254382,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00312177677502921,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00156088838751461,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00121661842645115,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00243323685290231,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00364985527935347,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00486647370580463,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00396645955819939,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00306644541059418,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00216643126298896,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00126641711538374,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00155166265226662,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00183690818914952,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0021221537260324,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0024073992629153,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0062307112712803,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0100540232796453,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0138773352880103,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0177006472963753,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0152790072595162,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.012857367222657,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0104357271857979,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00801408714893873,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0113619974578695,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0147099077668003,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0180578180757311,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0214057283846619,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0285693880420419,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.035733047699422,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.042896707356802,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0500603670141821,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0531102193977066,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.056160071781231,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0592099241647555,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0622597765482798,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0653096289318044,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0683594813153289,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0714093336988532,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0744591860823777,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0775090384659021,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0805588908494266,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0836087432329511,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0866585956164755,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.089708448,                            !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.089708448,                            !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0889669843149477,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0882255206298955,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0874840569448432,                     !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0867425932597909,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0860011295747386,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0852596658896864,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0845182022046343,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.083776738519582,                      !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0830352748345297,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0822938111494775,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0815523474644252,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0808108837793729,                     !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0800694200943207,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0736104185459349,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0671514169975491,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0606924154491634,                     !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0542334139007777,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0531099014192915,                     !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0519863889378053,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0508628764563191,                     !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0497393639748329,                     !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0496791756744845,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.049618987374136,                      !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0495587990737875,                     !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.049498610773439,                      !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0475954579793982,                     !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0456923051853575,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0437891523913167,                     !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.041885999597276;                      !- Value Until Time 89

OS:Schedule:Day,
  {56df3214-6211-44c3-8bc0-ad2827ec5d79}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb91bc08-52be-4ab6-a6a7-8d49adde3039}, !- Handle
  Schedule Rule 7,                        !- Name
  {c4087d99-d837-47bd-b474-1f05098fdbd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fbfc7f1-e38b-40dd-81ae-b57396cf4206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fbfc7f1-e38b-40dd-81ae-b57396cf4206}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00614039837383903,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0637765681045254,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0619288006021693,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.060081033099813,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0582332655974569,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0563854980951007,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0580780707663624,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0597706434376242,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0614632161088859,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631557887801477,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.055275950639577,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0473961124990064,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0395162743584358,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0316364362178652,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0349091811938985,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0381819261699318,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0414546711459651,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0447274161219984,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0490683552108463,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0534092942996942,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0577502333885421,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0620911724773901,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0623410792962716,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0625909861151531,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0628408929340346,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0630907997529162,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0631922231696286,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063293646586341,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0633950700030534,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0634964934197658,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0635018837012649,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063507273982764,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0635126642642631,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0635180545457622,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.049810144498131,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0361022344504997,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0223943244028684,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0086864143552372,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00880070931854999,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00891500428186277,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00902929924517556,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00914359420848836,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0016158943089048,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00150816802164456,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00140044173438432,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00129271544712378,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00118498915986355,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00107726287260329,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.000969536585343052,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.000861810298082515,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000754084010822276,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000646357723562044,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000538631436301507,                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.000430905149041268,                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000323178861781008,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.000215452574520769,                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000107726287260239,                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.000342884889938389,                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.000685769779876756,                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00102865466981512,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00137153955975351,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00262878415619421,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00388602875263491,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00514327334907563,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00640051794551633,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00718153317108686,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0079625483966574,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00874356362222794,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00952457884779848,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00761966350671903,                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00571474816563958,                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00380983282456013,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00190491748348069,                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00241924446132138,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00293357143916207,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00344789841700276,                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00396222539484345,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00592428786051243,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00788635032618139,                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00984841279185037,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0118104752575193,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0248643851931395,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0379182951287597,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0509722050643799,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.064026115,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0634874996193949,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0629488842387898,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0624102688581848,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0618716534775797,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0618818570205128,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0618920605634459,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.061902264106379,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0619124676493121,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0623784927631154,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0628445178769188;                     !- Value Until Time 96

OS:Schedule:Day,
  {3a80d8c8-71bc-44f7-a3bf-17964d081368}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6018feda-7745-4b91-8cce-e96b330ff98c}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {f32937a4-4cd9-4106-8f8f-c02c5d78f477}, !- Default Day Schedule Name
  {a1b15da0-653c-40ce-9f8b-4368fadbb4b9}, !- Summer Design Day Schedule Name
  {7ba134d5-42e4-4d06-89f9-c8d8870ed353}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f32937a4-4cd9-4106-8f8f-c02c5d78f477}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.580316666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5803,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.580283333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580266666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.58025,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.580233333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.580216666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5802,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.575925,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.57165,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.567375,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5631,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.559075,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55505,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.551025,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.547,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.544575,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.54215,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.539725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5373,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.537625,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.53795,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.538275,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5386,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.55345,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5683,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.58315,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.598,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6198,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6416,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6634,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6852,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.7091,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.733,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.7569,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7808,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.809,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8372,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8654,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8615,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8411,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8207,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8107,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8007,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7907,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7807,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.76935,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.758,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.74665,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.7353,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.7136,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.6919,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6702,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5687,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5714,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5741,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.58375,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5934,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.60305,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6127,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.6241,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6355,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6469,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6583,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.662075,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.66585,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.669625,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6734,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6597975,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.646195,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6325925,                              !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.61899,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5991675,                              !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.579345,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5595225,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5397,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.549925,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.56015,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.570375,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5806,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.580583333333333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.580566666666667,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.58055,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.580533333333333,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.580516666666667,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.5805,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.580483333333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.580466666666667,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.58045,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.580433333333334,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.580416666666667,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5804,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.580383333333334,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.580366666666667,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.58035,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.580333333333333;                      !- Value Until Time 96

OS:Schedule:Rule,
  {1c6980c1-2db2-4d12-814e-54da25f34884}, !- Handle
  Schedule Rule 9,                        !- Name
  {6018feda-7745-4b91-8cce-e96b330ff98c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f1d70ba-16f2-4039-9d71-1bb5eb66ec85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f1d70ba-16f2-4039-9d71-1bb5eb66ec85}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.351280869300912,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.36699094224924,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.382701015197568,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.398411088145897,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.420037088145897,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.589824194528875,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.593768145896656,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.597712097264438,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.601656048632219,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6056,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.581936291793313,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.558272583586626,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.534608875379939,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.510945167173252,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.499836370820669,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.488727574468085,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.477618778115502,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.466509981762918,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.462894693009118,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.459279404255319,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.45566411550152,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.45204882674772,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.451654431610942,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.451260036474164,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.450865641337386,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.450471246200608,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.449748188449848,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.449025130699088,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.448302072948328,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.447579015197568,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.445146911854103,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.442714808510638,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.440282705167173,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.437850601823708,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.431408814589666,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.424967027355623,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.41852524012158,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.412083452887538,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.387236559270517,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.362389665653495,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.337542772036474,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.312695878419453,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.284759556231003,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.256823234042553,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.228886911854103,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.200950589665653,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.19880669815291,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.196662806640169,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.194518915127425,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.192375023614684,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.190231132101941,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.188087240589197,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.185943349076456,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.183799457563713,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.181655566050969,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.179511674538228,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.177367783025485,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.175223891512744,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.17308,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.178732996960486,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.184385993920973,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.190038990881459,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.195691987841945,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.204368680851064,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.213045373860182,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.221722066869301,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.230398759878419,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.232542651391163,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.234686542903904,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.236830434416648,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.238974325929389,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.241118217442132,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.243262108954876,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.245406000467617,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.24754989198036,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.249693783493104,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.251837675005845,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.253981566518588,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.256125458031329,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.258269349544073,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.272007446808511,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.285745544072948,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.299483641337386,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.313221738601824,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.313484668693009,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.313747598784195,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.31401052887538,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.314273458966565,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.312301483282675,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.310329507598784,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.308357531914894,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.306385556231003,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.313681866261398,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.320978176291793,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.328274486322189,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.335570796352584;                      !- Value Until Time 96

OS:Schedule:Day,
  {a1b15da0-653c-40ce-9f8b-4368fadbb4b9}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f10a892b-5250-482d-a19b-aa0100c16f60}, !- Handle
  Schedule Rule 10,                       !- Name
  {6018feda-7745-4b91-8cce-e96b330ff98c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36f8345e-b10a-41ff-85f3-5ece69419ed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36f8345e-b10a-41ff-85f3-5ece69419ed7}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.480454172523032,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.231293907074974,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.223372394403379,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.215450881731785,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.20752936906019,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.199607856388596,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.198870971488912,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.198134086589229,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.197397201689546,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.196660316789863,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.204520422386484,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.212380527983104,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.220240633579725,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.228100739176346,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.245110498944034,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.262120258711721,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.279130018479409,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.296139778247096,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.32536954593453,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.354599313621964,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.383829081309398,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.413058848996832,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.445358970432946,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.47765909186906,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.509959213305174,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.542259334741288,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.566269501055966,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.590279667370644,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.614289833685322,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.637808743400211,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.637317486800422,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.636826230200634,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.636334973600845,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.590850753167899,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.545366532734953,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.499882312302006,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.45439809186906,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.461932739968321,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.469467388067582,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.477002036166843,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.484536684266103,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.494683674034153,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.495022471689181,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.495361269344208,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.495700066999236,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.496038864654263,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.496377662309288,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.496716459964315,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.497055257619343,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.497394055274368,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.497732852929395,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.498071650584422,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.49841044823945,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.498749245894477,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.499088043549502,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.499426841204529,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.499765638859556,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.495528550686378,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.4912914625132,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.487054374340021,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.482817286166843,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.466667225448786,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.450517164730729,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.434367104012671,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.418217043294615,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.394575319429778,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.370933595564942,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.347291871700106,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.323650147835269,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.309833555966209,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.296016964097149,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.282200372228089,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.268383780359029,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.249286180042239,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.230188579725449,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.211090979408659,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.191993379091869,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.187265034318902,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.182536689545934,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.177808344772967,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.17308,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.175106433474129,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.177132866948258,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.179159300422386,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.181185733896515,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194756697465681,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.208327661034847,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.221898624604013,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.235469588173178,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.232951898099261,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.230434208025343,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.227916517951426,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.225398827877508,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.226872597676874,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.228346367476241;                      !- Value Until Time 96

OS:Schedule:Day,
  {7ba134d5-42e4-4d06-89f9-c8d8870ed353}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e4a3fd6-3005-47e6-a229-c0750fb7ab86}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {9c2ae391-87b7-40ac-8bb6-5baacba365aa}, !- Default Day Schedule Name
  {1324f8da-ad09-41cd-9ab4-11692d0dbd2c}, !- Summer Design Day Schedule Name
  {b5b09cf6-0ea1-4489-90da-423198fc4c91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c2ae391-87b7-40ac-8bb6-5baacba365aa}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1324f8da-ad09-41cd-9ab4-11692d0dbd2c}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1afc978-b284-48b4-8ea0-cf07934b5bf8}, !- Handle
  Schedule Rule 11,                       !- Name
  {5e4a3fd6-3005-47e6-a229-c0750fb7ab86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {117ef8cc-7447-4ddd-a664-4fd7c3a2bb40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {117ef8cc-7447-4ddd-a664-4fd7c3a2bb40}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5b09cf6-0ea1-4489-90da-423198fc4c91}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00c34149-9815-4e97-9fd4-e3b7f44768be}, !- Handle
  Schedule Rule 12,                       !- Name
  {5e4a3fd6-3005-47e6-a229-c0750fb7ab86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbb0d053-ba96-43af-a326-31dd881c5832}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbb0d053-ba96-43af-a326-31dd881c5832}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {ec4e9ad8-d12a-4ccb-851f-d2a9bb11f381}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1faf935-fae2-4d3e-a419-a275f1a6421d}, !- Handle
  Foundation F 1.26W/m*K Perim 43.65m Area 199.56m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  199.562810186406,                       !- Area {m2}
  43.6489086146994;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {931312c9-d05e-45d0-ae18-dc8905744404}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1905.23m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1905.22722325438,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {332de107-1843-4589-8b19-febee30abf87}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-3A, !- Name
  {4de225b5-272d-44e0-a1e0-808b13d474d0}, !- Default Exterior Surface Constructions Name
  {6d3095cd-c62e-4a2c-a39c-886ca3e990d6}, !- Default Interior Surface Constructions Name
  {91eee92e-08ac-4eb6-b541-1eb7325552f2}, !- Default Ground Contact Surface Constructions Name
  {bf8d721a-c815-4d87-af1b-bdb183ce6647}, !- Default Exterior SubSurface Constructions Name
  {dc9ec7e7-1982-4009-a40f-901b25cda825}, !- Default Interior SubSurface Constructions Name
  {209843b9-ad3e-4ea1-b791-66c516e4a006}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4de225b5-272d-44e0-a1e0-808b13d474d0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d3cbf4b4-77bb-463b-9430-9310b7683479}, !- Floor Construction Name
  {eeb3c0eb-ebf8-42a9-8a7f-4fdc37d249b9}, !- Wall Construction Name
  {c22ecba4-3e0c-450f-949f-d3e60d25ae1b}; !- Roof Ceiling Construction Name

OS:Construction,
  {d3cbf4b4-77bb-463b-9430-9310b7683479}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {db7a02c9-d6c2-4bf3-8e73-c282be50f10c}, !- Layer 1
  {91472ace-281d-4774-a48e-f47c16e9a52e}; !- Layer 2

OS:Material,
  {db7a02c9-d6c2-4bf3-8e73-c282be50f10c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {91472ace-281d-4774-a48e-f47c16e9a52e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {92c2438a-b64a-438c-89a4-6ced900c6a6d}, !- Handle
  {d3cbf4b4-77bb-463b-9430-9310b7683479}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c22ecba4-3e0c-450f-949f-d3e60d25ae1b}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {902f126c-767f-4c98-898a-7f7be5cd0386}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:Material,
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {902f126c-767f-4c98-898a-7f7be5cd0386}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bb974c6-1bf0-40bb-aed4-65b52737a70b}, !- Handle
  {c22ecba4-3e0c-450f-949f-d3e60d25ae1b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6d3095cd-c62e-4a2c-a39c-886ca3e990d6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Floor Construction Name
  {cccde504-4bb8-4f96-83c2-f1d4ab539f03}, !- Wall Construction Name
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}; !- Roof Ceiling Construction Name

OS:Construction,
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {097f8759-287b-4153-96af-ed7ad50aa5c4}, !- Layer 1
  {49aeadef-eb57-49ff-8133-2ee7e0e193dc}; !- Layer 2

OS:Material,
  {097f8759-287b-4153-96af-ed7ad50aa5c4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {49aeadef-eb57-49ff-8133-2ee7e0e193dc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c0453918-5897-4efb-a0cd-0db487e3a278}, !- Handle
  {667c0e22-a7fd-4941-a77e-d3fd33cc1c64}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cccde504-4bb8-4f96-83c2-f1d4ab539f03}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5a909103-0358-4ba9-be4b-38cd8710abdc}, !- Layer 1
  {5a909103-0358-4ba9-be4b-38cd8710abdc}; !- Layer 2

OS:Material,
  {5a909103-0358-4ba9-be4b-38cd8710abdc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4cff0da8-5e5e-42e8-8733-2fa449ccd17e}, !- Handle
  {cccde504-4bb8-4f96-83c2-f1d4ab539f03}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {49aeadef-eb57-49ff-8133-2ee7e0e193dc}, !- Layer 1
  {097f8759-287b-4153-96af-ed7ad50aa5c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {93df6fc8-ff08-4a53-9fe4-60ceedda693e}, !- Handle
  {24c113c5-0748-4574-9a57-bad6c2cc65a1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {91eee92e-08ac-4eb6-b541-1eb7325552f2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {925af103-7e71-434b-8328-f219169c0279}, !- Floor Construction Name
  {df45adcc-216a-4716-97a1-b18a790fa872}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {925af103-7e71-434b-8328-f219169c0279}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f733565a-e382-4019-b2ab-3d77a97578ed}, !- Layer 1
  {91472ace-281d-4774-a48e-f47c16e9a52e}; !- Layer 2

OS:Material:NoMass,
  {ece73baa-3215-4b61-ba0a-b6f430e00491}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f733565a-e382-4019-b2ab-3d77a97578ed}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2c8c094-bede-4e95-909b-f537b33b847e}, !- Handle
  {925af103-7e71-434b-8328-f219169c0279}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df45adcc-216a-4716-97a1-b18a790fa872}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {43db6d47-e1bf-418c-a578-4c114c10bb31}; !- Layer 1

OS:Material,
  {43db6d47-e1bf-418c-a578-4c114c10bb31}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3c4baea0-6bc0-4e3a-bd53-89dba62b8cc5}, !- Handle
  {df45adcc-216a-4716-97a1-b18a790fa872}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {bf8d721a-c815-4d87-af1b-bdb183ce6647}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {37e304e1-03a2-49c9-a160-055a3ce89f32}, !- Fixed Window Construction Name
  {37e304e1-03a2-49c9-a160-055a3ce89f32}, !- Operable Window Construction Name
  {cbd6465c-9130-44b9-a0bc-a2e02e9c0d57}, !- Door Construction Name
  {08f7c2e8-095b-4194-a476-dc994e1b839a}, !- Glass Door Construction Name
  {a8acd485-982a-4c37-8e9f-ba1441ee91f0}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}, !- Tubular Daylight Dome Construction Name
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {37e304e1-03a2-49c9-a160-055a3ce89f32}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {799c904b-6197-4cc5-86f2-d7b4fdef263d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {799c904b-6197-4cc5-86f2-d7b4fdef263d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {24ef71f7-e59b-4b36-b149-45f652b96023}, !- Handle
  {37e304e1-03a2-49c9-a160-055a3ce89f32}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {cbd6465c-9130-44b9-a0bc-a2e02e9c0d57}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {1dff78ce-6ee3-4b86-93cb-1a603822ff93}, !- Layer 1
  {ece73baa-3215-4b61-ba0a-b6f430e00491}; !- Layer 2

OS:Material,
  {1dff78ce-6ee3-4b86-93cb-1a603822ff93}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d5e53279-d3c0-4219-97d3-3072a4665915}, !- Handle
  {cbd6465c-9130-44b9-a0bc-a2e02e9c0d57}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {08f7c2e8-095b-4194-a476-dc994e1b839a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {8ae020b8-6e87-464a-a724-5b0d32f7dea5}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8ae020b8-6e87-464a-a724-5b0d32f7dea5}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {33cd3ea3-cda5-480c-a6c3-d3399b6d4324}, !- Handle
  {08f7c2e8-095b-4194-a476-dc994e1b839a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a8acd485-982a-4c37-8e9f-ba1441ee91f0}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ece73baa-3215-4b61-ba0a-b6f430e00491}; !- Layer 1

OS:StandardsInformation:Construction,
  {5334d4c2-0fcb-422f-a15b-a9212e437c01}, !- Handle
  {a8acd485-982a-4c37-8e9f-ba1441ee91f0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c1f99159-1f15-4bf5-863a-48b67eb49261}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c1f99159-1f15-4bf5-863a-48b67eb49261}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8b27242a-8985-447b-92df-0ab9320d679f}, !- Handle
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {dc9ec7e7-1982-4009-a40f-901b25cda825}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}, !- Fixed Window Construction Name
  {8ebe8550-3be9-4faf-9f2c-4f5a6c696a89}, !- Operable Window Construction Name
  {7e53f9fe-de41-4165-9a78-6462d46e5074}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7e53f9fe-de41-4165-9a78-6462d46e5074}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0113dcce-8bae-4c3c-942e-671e2d1ce54f}; !- Layer 1

OS:Material,
  {0113dcce-8bae-4c3c-942e-671e2d1ce54f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3cc00519-43b3-4a8d-972d-d724977551fb}, !- Handle
  {7e53f9fe-de41-4165-9a78-6462d46e5074}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {209843b9-ad3e-4ea1-b791-66c516e4a006}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0113dcce-8bae-4c3c-942e-671e2d1ce54f}; !- Layer 1

OS:StandardsInformation:Construction,
  {97185b2a-c45c-4d7a-a651-b64a79823f08}, !- Handle
  {209843b9-ad3e-4ea1-b791-66c516e4a006}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eeb3c0eb-ebf8-42a9-8a7f-4fdc37d249b9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {ece73baa-3215-4b61-ba0a-b6f430e00491}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:Material,
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f4b9f59-b828-4f04-94e0-6183e76cc042}, !- Handle
  {eeb3c0eb-ebf8-42a9-8a7f-4fdc37d249b9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Handle
  Always On Discrete,                     !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {50c5936b-f668-4041-a05d-0bf69ce66508}, !- Handle
  20.78,                                  !- January Ground Temperature {C}
  11.24,                                  !- February Ground Temperature {C}
  10.69,                                  !- March Ground Temperature {C}
  6.6,                                    !- April Ground Temperature {C}
  16.02,                                  !- May Ground Temperature {C}
  13.53,                                  !- June Ground Temperature {C}
  15.75,                                  !- July Ground Temperature {C}
  23.83,                                  !- August Ground Temperature {C}
  26.49,                                  !- September Ground Temperature {C}
  27.13,                                  !- October Ground Temperature {C}
  26.16,                                  !- November Ground Temperature {C}
  26.61;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {bf9608a3-ed3b-4253-95d1-5a164cba9ddf}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {ba0cf089-c352-4fa2-a9a1-f2e03d8ce80d}, !- Default Day Schedule Name
  {cfe5aa66-44df-45c3-9e90-1c498b910018}, !- Summer Design Day Schedule Name
  {68e26114-5f93-4458-a1a4-34b49be25937}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba0cf089-c352-4fa2-a9a1-f2e03d8ce80d}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019125,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.019125,                               !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1434375,                              !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0860624999999999,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0478124999999998,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.057375,                               !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0573750000000001,                     !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00956249999999999,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {8e23317d-2921-4ee8-afa2-3aa9f42f1dc8}, !- Handle
  {bf9608a3-ed3b-4253-95d1-5a164cba9ddf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  450.00000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:27:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:27:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {68e26114-5f93-4458-a1a4-34b49be25937}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfe5aa66-44df-45c3-9e90-1c498b910018}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7625b70-72d9-4765-8c37-e5a4fa59cabe}, !- Handle
  Schedule Rule 13,                       !- Name
  {bf9608a3-ed3b-4253-95d1-5a164cba9ddf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43d448cf-48c9-4912-8de0-0fec0fc21a5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {43d448cf-48c9-4912-8de0-0fec0fc21a5d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.019125,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0765000000000001,                     !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0765000000000001,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.019125,                               !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {a9736bdf-2e86-411b-a704-23fd21f8f522}, !- Handle
  Schedule Rule 14,                       !- Name
  {bf9608a3-ed3b-4253-95d1-5a164cba9ddf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43da733e-c8f9-4069-9d40-ee4bfb580949}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43da733e-c8f9-4069-9d40-ee4bfb580949}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aa1e102-7a01-4b5f-9410-fa2cc04f903b}, !- Handle
  Elevator Schedule 1,                    !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {f935bee6-fe7e-495c-b53c-5fc2abf3f739}, !- Default Day Schedule Name
  {3d299de5-b388-4488-9715-2e45966db4a4}, !- Summer Design Day Schedule Name
  {f6696c45-7e0b-4281-9581-65c35c3bfa0c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e587fd27-bb62-4ede-8b13-6f91b181e159}, !- Handle
  {9aa1e102-7a01-4b5f-9410-fa2cc04f903b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  450.00000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:27:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:27:53 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.1434375;                              !- Feature Value 7

OS:Schedule:Day,
  {f935bee6-fe7e-495c-b53c-5fc2abf3f739}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00478125,                             !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0095625,                              !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01434375,                             !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.019125,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.019125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.050203125,                            !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.08128125,                             !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.112359375,                            !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1434375,                              !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.107578125,                            !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.07171875,                             !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.035859375,                            !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0737678571428571,                     !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0614732142857142,                     !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0491785714285714,                     !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0368839285714285,                     !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0245892857142857,                     !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0122946428571428,                     !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0159374999999999,                     !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0318749999999999,                     !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0478124999999998,                     !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.019125,                               !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0382500000000001,                     !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.0573750000000001,                     !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0430312500000001,                     !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0286875,                              !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.01434375,                             !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0,                                      !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.002390625,                            !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.00478124999999999,                    !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.00717187499999999,                    !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00956249999999999,                    !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.00717187499999999,                    !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.00478124999999999,                    !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.002390625,                            !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {3d299de5-b388-4488-9715-2e45966db4a4}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6696c45-7e0b-4281-9581-65c35c3bfa0c}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6b167cb-83fa-4af6-9327-12e14e231420}, !- Handle
  Schedule Rule 15,                       !- Name
  {9aa1e102-7a01-4b5f-9410-fa2cc04f903b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {999f300d-83dc-4a07-a98d-83dcea5f59d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {999f300d-83dc-4a07-a98d-83dcea5f59d6}, !- Handle
  Schedule Day 13,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d1c82ecd-75fe-458b-bcad-57a77cbccc31}, !- Handle
  Schedule Rule 16,                       !- Name
  {9aa1e102-7a01-4b5f-9410-fa2cc04f903b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93837555-8b87-4e24-9ea5-ca8e1049f1a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93837555-8b87-4e24-9ea5-ca8e1049f1a5}, !- Handle
  Schedule Day 14,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00478125,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0095625,                              !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.01434375,                             !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.019125,                               !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.01434375,                             !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0095625,                              !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00478125,                             !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.019125,                               !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.03825,                                !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0573750000000001,                     !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0765000000000001,                     !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0573750000000001,                     !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.03825,                                !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.019125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00588461538461539,                    !- Value Until Time 19
  17,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0117692307692308,                     !- Value Until Time 20
  17,                                     !- Hour 21
  30,                                     !- Minute 21
  0.0176538461538462,                     !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0235384615384616,                     !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.029423076923077,                      !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0353076923076924,                     !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0411923076923077,                     !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0470769230769231,                     !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0529615384615385,                     !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0588461538461539,                     !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0647307692307693,                     !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0706153846153847,                     !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0765000000000001,                     !- Value Until Time 31
  20,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0573750000000001,                     !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03825,                                !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0.019125,                               !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  22,                                     !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  22,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00478125,                             !- Value Until Time 37
  22,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0095625,                              !- Value Until Time 38
  22,                                     !- Hour 39
  45,                                     !- Minute 39
  0.01434375,                             !- Value Until Time 39
  23,                                     !- Hour 40
  0,                                      !- Minute 40
  0.019125,                               !- Value Until Time 40
  23,                                     !- Hour 41
  15,                                     !- Minute 41
  0.01434375,                             !- Value Until Time 41
  23,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0095625,                              !- Value Until Time 42
  23,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00478125,                             !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Ruleset,
  {46ad39df-2738-48a7-85ab-f801180602f5}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0934dd19-c7b2-4e06-b5e3-91e5d8a02d18}, !- Default Day Schedule Name
  {b033df11-ed9c-420a-bb80-ae04cac101be}, !- Summer Design Day Schedule Name
  {fa2dc19a-1db6-4cb0-867d-b159c59de46f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6587f3cf-15a6-4f99-8410-2cb39c9a0416}, !- Handle
  {46ad39df-2738-48a7-85ab-f801180602f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  450.00000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:27:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:27:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0934dd19-c7b2-4e06-b5e3-91e5d8a02d18}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b033df11-ed9c-420a-bb80-ae04cac101be}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa2dc19a-1db6-4cb0-867d-b159c59de46f}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2659b5bd-47b1-49f4-9194-460120350755}, !- Handle
  Schedule Rule 17,                       !- Name
  {46ad39df-2738-48a7-85ab-f801180602f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c015f3f-08f4-4f5c-b633-4a656e426ae4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c015f3f-08f4-4f5c-b633-4a656e426ae4}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a936ebe-40fe-470f-998c-3b290bf29d78}, !- Handle
  Schedule Rule 18,                       !- Name
  {46ad39df-2738-48a7-85ab-f801180602f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ff15912-0ab3-4f2c-8660-d49d3b7d2ef5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2ff15912-0ab3-4f2c-8660-d49d3b7d2ef5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {14afdefc-7fbb-456a-a439-66e78beca081}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3573e80f-94d2-4f14-a6f3-6b6fdad1b70d}, !- Default Day Schedule Name
  {80a94be6-24e6-4268-8e4e-7dada52fe1e4}, !- Summer Design Day Schedule Name
  {fbb7bf11-d63c-40c4-9cfc-ea1adbcef61d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a067168-60bc-4250-b145-9b6e2ad34faa}, !- Handle
  {14afdefc-7fbb-456a-a439-66e78beca081}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  450.00000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:27:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:27:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3573e80f-94d2-4f14-a6f3-6b6fdad1b70d}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {80a94be6-24e6-4268-8e4e-7dada52fe1e4}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbb7bf11-d63c-40c4-9cfc-ea1adbcef61d}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98dc4631-e188-4e05-90a4-f117a20e15d9}, !- Handle
  Schedule Rule 19,                       !- Name
  {14afdefc-7fbb-456a-a439-66e78beca081}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66a84764-aae8-4c59-be9a-3629857c1753}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66a84764-aae8-4c59-be9a-3629857c1753}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76da97a1-a839-42ad-8071-11f9171b6815}, !- Handle
  Schedule Rule 20,                       !- Name
  {14afdefc-7fbb-456a-a439-66e78beca081}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86387c9c-1638-4151-871a-100f0aedda98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {86387c9c-1638-4151-871a-100f0aedda98}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {d27fd401-4137-4837-8553-bff1f876e5b8}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4688c81b-19f2-4c6b-9e0f-56d89351c864}, !- Handle
  4 Elevator Lift Motors,                 !- Name
  {d27fd401-4137-4837-8553-bff1f876e5b8}, !- Electric Equipment Definition Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space or SpaceType Name
  {9aa1e102-7a01-4b5f-9410-fa2cc04f903b}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {65f0460e-f181-4962-ad9b-93eda06f4045}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {5c0ed9b0-a950-40b6-9143-2d2e68e9bbfd}, !- Handle
  Parking Areas and Drives,               !- Name
  {65f0460e-f181-4962-ad9b-93eda06f4045}, !- Exterior Lights Definition Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  145800,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {09647050-1f83-4591-baef-17522aa5be7c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {3e3643f2-ecc0-47d8-a51b-d1a4cff3d6a4}, !- Handle
  Building Facades,                       !- Name
  {09647050-1f83-4591-baef-17522aa5be7c}, !- Exterior Lights Definition Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9006.66419935817,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {338ae4c9-5d30-456a-b459-97eba43daaed}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b2fea822-e0dd-49d3-89a0-7c7e57b0d711}, !- Handle
  Main Entries,                           !- Name
  {338ae4c9-5d30-456a-b459-97eba43daaed}, !- Exterior Lights Definition Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eb7fdada-0e75-40ea-a175-f5b4cbca9a07}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2d372e4e-fe19-41a8-8e87-96b405b5fbcd}, !- Handle
  Other Doors,                            !- Name
  {eb7fdada-0e75-40ea-a175-f5b4cbca9a07}, !- Exterior Lights Definition Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b46022a8-7003-484b-8b9a-d24e80bc099d}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {120b7cb9-36a5-4b00-b119-b6b8d86f693a}, !- Default Day Schedule Name
  {8cd11b64-1051-48e0-945e-1a0784ebc823}, !- Summer Design Day Schedule Name
  {7154e5a0-c7ae-4a68-8a81-180eea60cf73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {120b7cb9-36a5-4b00-b119-b6b8d86f693a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {8cd11b64-1051-48e0-945e-1a0784ebc823}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {7154e5a0-c7ae-4a68-8a81-180eea60cf73}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {60c285c8-cac3-4e86-a82e-13f6a08cc82a}, !- Handle
  Schedule Rule 22,                       !- Name
  {b46022a8-7003-484b-8b9a-d24e80bc099d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11716abc-6a0e-4c37-a637-95191cd0cfca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11716abc-6a0e-4c37-a637-95191cd0cfca}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Equipment:Definition,
  {7fa69809-3907-4e2e-8e18-13f0b3e5115d}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 0.83gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  5.23575220161371e-05,                   !- Peak Flow Rate {m3/s}
  {c2c920b8-3124-4c3b-a04a-efef7bb0473d}, !- Target Temperature Schedule Name
  {09dfad38-5ad7-4dbd-9289-5c12e5898b53}, !- Sensible Fraction Schedule Name
  {7173b83c-aa07-4042-8b85-1503290b80aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09dfad38-5ad7-4dbd-9289-5c12e5898b53}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {2e90e7c1-06e3-4cf9-adf9-8e796b61fb4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e90e7c1-06e3-4cf9-adf9-8e796b61fb4d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7173b83c-aa07-4042-8b85-1503290b80aa}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {314fac19-c103-4181-af4c-bb3b236654f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {314fac19-c103-4181-af4c-bb3b236654f6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2c920b8-3124-4c3b-a04a-efef7bb0473d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {de31adaa-56e1-47de-b701-f54d86b14eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de31adaa-56e1-47de-b701-f54d86b14eca}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {64233793-06da-409b-b01e-3065eb1df4ec}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use 0.83gpm 140F, !- Name
  {7fa69809-3907-4e2e-8e18-13f0b3e5115d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b46022a8-7003-484b-8b9a-d24e80bc099d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {38074e8d-27e2-4afa-9418-887fd84fab39}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.83gpm 140F, !- Name
  {e8c4fe2e-9544-48d7-b986-162fe1aa4847}, !- Inlet Node Name
  {7ea583b7-d556-4373-be8e-d7444cf735c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64233793-06da-409b-b01e-3065eb1df4ec}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {38eae8d1-03dc-4d3d-b439-c470b507b496}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.23575220161371e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00628290264193645,                    !- Plant Loop Volume {m3}
  {19f6e97b-9b20-430d-bad3-4e6df5d98eec}, !- Plant Side Inlet Node Name
  {2d762f14-e110-45cb-98fe-df54a0711388}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {45111cb4-b906-467b-a8aa-de620017826c}, !- Demand Side Inlet Node Name
  {d715101e-7e90-4894-ad08-8dcad55de905}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ce6d6506-6477-4f5d-964b-2a299fb0adbd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {388a99e9-008b-4dcb-9fe9-61e7a7864958}, !- Demand Mixer Name
  {d94a0515-3cca-468c-a4d1-c05738249ae0}, !- Demand Splitter Name
  {c839afdb-e382-4708-b998-d7624889036e}, !- Supply Mixer Name
  {dd1adc74-96d8-44a4-ab7d-48d07092d5ac}; !- Supply Splitter Name

OS:Node,
  {ebc6f2ad-fb8e-48d0-8f49-44549d563dbd}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {19f6e97b-9b20-430d-bad3-4e6df5d98eec}, !- Inlet Port
  {54f003a9-f5a0-4adf-b513-f2b3dba207a9}; !- Outlet Port

OS:Node,
  {38eae8d1-03dc-4d3d-b439-c470b507b496}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {5c05e567-8000-437b-9532-70ac5d779e1f}, !- Inlet Port
  {2d762f14-e110-45cb-98fe-df54a0711388}; !- Outlet Port

OS:Node,
  {a437c2da-cdd5-49c4-8508-c379cd005783}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr Supply Inlet Water Node, !- Name
  {4551ca8e-d913-48ed-afd0-4ff1a8d4d3d3}, !- Inlet Port
  {d44941d5-95f0-4697-b3fd-9c59a749ea6b}; !- Outlet Port

OS:Connector:Mixer,
  {c839afdb-e382-4708-b998-d7624889036e}, !- Handle
  Connector Mixer 1,                      !- Name
  {0d991f61-d4ed-4e0d-a308-fbd16d15b36d}, !- Outlet Branch Name
  {b63235b7-d8c0-42eb-8138-f6672697f424}, !- Inlet Branch Name 1
  {d4d9fe3a-f1ca-46ff-9a2b-49396f3a0003}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd1adc74-96d8-44a4-ab7d-48d07092d5ac}, !- Handle
  Connector Splitter 1,                   !- Name
  {4e200794-45c2-4336-b591-3abb4bcbee08}, !- Inlet Branch Name
  {4551ca8e-d913-48ed-afd0-4ff1a8d4d3d3}, !- Outlet Branch Name 1
  {53911970-e649-4746-83ed-640003c06eb9}; !- Outlet Branch Name 2

OS:Connection,
  {19f6e97b-9b20-430d-bad3-4e6df5d98eec}, !- Handle
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Source Object
  14,                                     !- Outlet Port
  {ebc6f2ad-fb8e-48d0-8f49-44549d563dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4551ca8e-d913-48ed-afd0-4ff1a8d4d3d3}, !- Handle
  {dd1adc74-96d8-44a4-ab7d-48d07092d5ac}, !- Source Object
  3,                                      !- Outlet Port
  {a437c2da-cdd5-49c4-8508-c379cd005783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d762f14-e110-45cb-98fe-df54a0711388}, !- Handle
  {38eae8d1-03dc-4d3d-b439-c470b507b496}, !- Source Object
  3,                                      !- Outlet Port
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f0d717cb-f05b-42da-8efe-df6b9f34b131}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {45111cb4-b906-467b-a8aa-de620017826c}, !- Inlet Port
  {cc8858b0-9492-4e85-8922-65f31362eb58}; !- Outlet Port

OS:Node,
  {4dd6b1e4-7f45-4d73-86c4-2334b79eb39f}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {25f5282e-77b2-4b79-a193-1acfc87008fe}, !- Inlet Port
  {d715101e-7e90-4894-ad08-8dcad55de905}; !- Outlet Port

OS:Node,
  {75483d91-8c16-42d3-9467-4ecc07b08a4f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {061647df-856e-429a-879c-181fa5012eb8}, !- Inlet Port
  {486e5a8c-bc9e-4b28-b777-6f20f7ecbe0c}; !- Outlet Port

OS:Connector:Mixer,
  {388a99e9-008b-4dcb-9fe9-61e7a7864958}, !- Handle
  Connector Mixer 2,                      !- Name
  {c72748d2-f8e0-4874-b309-edd444cdfd69}, !- Outlet Branch Name
  {e719470c-3e5c-4725-977a-c598c42e214d}, !- Inlet Branch Name 1
  {0fbfb7c7-77ef-44bc-b7db-86b344177b3e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d94a0515-3cca-468c-a4d1-c05738249ae0}, !- Handle
  Connector Splitter 2,                   !- Name
  {1acb9caf-447c-4abc-beb2-bc32bf791e95}, !- Inlet Branch Name
  {061647df-856e-429a-879c-181fa5012eb8}, !- Outlet Branch Name 1
  {191e5b34-a319-4f98-82c3-1275b9b55c4a}; !- Outlet Branch Name 2

OS:Connection,
  {45111cb4-b906-467b-a8aa-de620017826c}, !- Handle
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Source Object
  17,                                     !- Outlet Port
  {f0d717cb-f05b-42da-8efe-df6b9f34b131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061647df-856e-429a-879c-181fa5012eb8}, !- Handle
  {d94a0515-3cca-468c-a4d1-c05738249ae0}, !- Source Object
  3,                                      !- Outlet Port
  {75483d91-8c16-42d3-9467-4ecc07b08a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d715101e-7e90-4894-ad08-8dcad55de905}, !- Handle
  {4dd6b1e4-7f45-4d73-86c4-2334b79eb39f}, !- Source Object
  3,                                      !- Outlet Port
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3961de9d-afe6-4a6a-8d97-049a8d0b4570}, !- Handle
  {741fc01b-df56-4a6e-b2c3-59a3cdb4a03d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ce6d6506-6477-4f5d-964b-2a299fb0adbd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a292ca46-10d7-41d7-a106-5144392fe623}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {d60c8d90-19ee-45b2-92a3-91574077b98e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d60c8d90-19ee-45b2-92a3-91574077b98e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {195b3213-fa52-4e14-a35b-2100a01a4fd9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a292ca46-10d7-41d7-a106-5144392fe623}, !- Schedule Name
  {38eae8d1-03dc-4d3d-b439-c470b507b496}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f0d28950-acd2-4dd2-bf2f-7eca054b1aae}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {54f003a9-f5a0-4adf-b513-f2b3dba207a9}, !- Inlet Node Name
  {b439923b-0972-4e3c-b7ca-9d044365a645}, !- Outlet Node Name
  5.23575220161371e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  2.86630287665471,                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {16ba5dc5-cbd8-4995-8b8d-0f921293ab66}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b439923b-0972-4e3c-b7ca-9d044365a645}, !- Inlet Port
  {4e200794-45c2-4336-b591-3abb4bcbee08}; !- Outlet Port

OS:Connection,
  {54f003a9-f5a0-4adf-b513-f2b3dba207a9}, !- Handle
  {ebc6f2ad-fb8e-48d0-8f49-44549d563dbd}, !- Source Object
  3,                                      !- Outlet Port
  {f0d28950-acd2-4dd2-bf2f-7eca054b1aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b439923b-0972-4e3c-b7ca-9d044365a645}, !- Handle
  {f0d28950-acd2-4dd2-bf2f-7eca054b1aae}, !- Source Object
  3,                                      !- Outlet Port
  {16ba5dc5-cbd8-4995-8b8d-0f921293ab66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e200794-45c2-4336-b591-3abb4bcbee08}, !- Handle
  {16ba5dc5-cbd8-4995-8b8d-0f921293ab66}, !- Source Object
  3,                                      !- Outlet Port
  {dd1adc74-96d8-44a4-ab7d-48d07092d5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5fcd43b6-955d-480d-8444-75a26d570c6d}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a292ca46-10d7-41d7-a106-5144392fe623}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8733.84660396544,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a3d24d1a-4cb0-4559-bf0a-ba84e00ca890}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d44941d5-95f0-4697-b3fd-9c59a749ea6b}, !- Use Side Inlet Node Name
  {50c8230c-945e-47eb-a138-25020d2bab3a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f357eac0-89af-476f-89f9-eede3c9318af}, !- Handle
  {5fcd43b6-955d-480d-8444-75a26d570c6d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a3d24d1a-4cb0-4559-bf0a-ba84e00ca890}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {8176b0f8-0dad-4962-ab6a-55ec336bbecb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8176b0f8-0dad-4962-ab6a-55ec336bbecb}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {0af2eccf-8b54-44f0-b9a5-ef576f2a84a8}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr Supply Outlet Water Node, !- Name
  {50c8230c-945e-47eb-a138-25020d2bab3a}, !- Inlet Port
  {b63235b7-d8c0-42eb-8138-f6672697f424}; !- Outlet Port

OS:Connection,
  {d44941d5-95f0-4697-b3fd-9c59a749ea6b}, !- Handle
  {a437c2da-cdd5-49c4-8508-c379cd005783}, !- Source Object
  3,                                      !- Outlet Port
  {5fcd43b6-955d-480d-8444-75a26d570c6d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {50c8230c-945e-47eb-a138-25020d2bab3a}, !- Handle
  {5fcd43b6-955d-480d-8444-75a26d570c6d}, !- Source Object
  32,                                     !- Outlet Port
  {0af2eccf-8b54-44f0-b9a5-ef576f2a84a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63235b7-d8c0-42eb-8138-f6672697f424}, !- Handle
  {0af2eccf-8b54-44f0-b9a5-ef576f2a84a8}, !- Source Object
  3,                                      !- Outlet Port
  {c839afdb-e382-4708-b998-d7624889036e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {a0250a39-8b3f-4e20-a221-3b441c277d08}, !- Handle
  {5fcd43b6-955d-480d-8444-75a26d570c6d}; !- Object Name

OS:Schedule:Ruleset,
  {c29f4735-da93-489a-843f-0586979adb9f}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {7ff7b158-1241-43fe-814e-9e04bdcc598a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff7b158-1241-43fe-814e-9e04bdcc598a}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {451f2ef9-fc85-46ec-9f28-4631f7e85452}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2a53ef93-f768-4132-ae4f-8b8504c9626c}, !- Schedule Type Limits Name
  {323ec071-bebe-4543-80be-154a1e93a248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {323ec071-bebe-4543-80be-154a1e93a248}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2a53ef93-f768-4132-ae4f-8b8504c9626c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {1d667bb0-9e4a-4f54-a6f8-e6d5bb964942}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e6f949c-8055-4b77-9c07-f763f4f37f39}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {a3333ccf-81e2-4b39-a80c-7754066b0c89}, !- Layer 1
  {1d667bb0-9e4a-4f54-a6f8-e6d5bb964942}; !- Layer 2

OS:Material,
  {a3333ccf-81e2-4b39-a80c-7754066b0c89}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {53eefb5d-0b72-4c5f-9dfe-d13c194a5e3a}, !- Handle
  Office Shared Service Water Loop Pipe 386ft, !- Name
  {7e6f949c-8055-4b77-9c07-f763f4f37f39}, !- Construction
  {cc8858b0-9492-4e85-8922-65f31362eb58}, !- Fluid Inlet Node
  {20b2d24e-810a-4354-8694-ee74e3a97ff8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c29f4735-da93-489a-843f-0586979adb9f}, !- Ambient Temperature Schedule
  {451f2ef9-fc85-46ec-9f28-4631f7e85452}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  117.777817229399;                       !- Pipe Length {m}

OS:Node,
  {c031d3ee-bdcf-49eb-bb56-146519f031f6}, !- Handle
  Office Shared Service Water Loop Pipe 386ft Outlet Water Node, !- Name
  {20b2d24e-810a-4354-8694-ee74e3a97ff8}, !- Inlet Port
  {1acb9caf-447c-4abc-beb2-bc32bf791e95}; !- Outlet Port

OS:Connection,
  {cc8858b0-9492-4e85-8922-65f31362eb58}, !- Handle
  {f0d717cb-f05b-42da-8efe-df6b9f34b131}, !- Source Object
  3,                                      !- Outlet Port
  {53eefb5d-0b72-4c5f-9dfe-d13c194a5e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20b2d24e-810a-4354-8694-ee74e3a97ff8}, !- Handle
  {53eefb5d-0b72-4c5f-9dfe-d13c194a5e3a}, !- Source Object
  4,                                      !- Outlet Port
  {c031d3ee-bdcf-49eb-bb56-146519f031f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1acb9caf-447c-4abc-beb2-bc32bf791e95}, !- Handle
  {c031d3ee-bdcf-49eb-bb56-146519f031f6}, !- Source Object
  3,                                      !- Outlet Port
  {d94a0515-3cca-468c-a4d1-c05738249ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {510b105d-5715-45d2-bc88-8e0c2c7a81c8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {73de395e-c1fc-4ad5-b04c-10b7546e7c14}, !- Inlet Node Name
  {bf4c222a-8a5f-4d69-af2b-faed185fcff1}; !- Outlet Node Name

OS:Node,
  {4b2b4fb8-6462-4541-bf69-4a24379bf77f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {53911970-e649-4746-83ed-640003c06eb9}, !- Inlet Port
  {73de395e-c1fc-4ad5-b04c-10b7546e7c14}; !- Outlet Port

OS:Connection,
  {53911970-e649-4746-83ed-640003c06eb9}, !- Handle
  {dd1adc74-96d8-44a4-ab7d-48d07092d5ac}, !- Source Object
  4,                                      !- Outlet Port
  {4b2b4fb8-6462-4541-bf69-4a24379bf77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05f7ed85-c4dc-4d1e-8534-1a0b77cc1364}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {bf4c222a-8a5f-4d69-af2b-faed185fcff1}, !- Inlet Port
  {d4d9fe3a-f1ca-46ff-9a2b-49396f3a0003}; !- Outlet Port

OS:Connection,
  {73de395e-c1fc-4ad5-b04c-10b7546e7c14}, !- Handle
  {4b2b4fb8-6462-4541-bf69-4a24379bf77f}, !- Source Object
  3,                                      !- Outlet Port
  {510b105d-5715-45d2-bc88-8e0c2c7a81c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4c222a-8a5f-4d69-af2b-faed185fcff1}, !- Handle
  {510b105d-5715-45d2-bc88-8e0c2c7a81c8}, !- Source Object
  3,                                      !- Outlet Port
  {05f7ed85-c4dc-4d1e-8534-1a0b77cc1364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d9fe3a-f1ca-46ff-9a2b-49396f3a0003}, !- Handle
  {05f7ed85-c4dc-4d1e-8534-1a0b77cc1364}, !- Source Object
  3,                                      !- Outlet Port
  {c839afdb-e382-4708-b998-d7624889036e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1a82507-1e94-442f-9ac1-e17bb5c0d2c3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {486e5a8c-bc9e-4b28-b777-6f20f7ecbe0c}, !- Inlet Node Name
  {577f0e7e-b498-4263-96bc-631ba7753629}; !- Outlet Node Name

OS:Node,
  {895ec27f-e2ed-401d-aaed-e8a5964477b7}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {577f0e7e-b498-4263-96bc-631ba7753629}, !- Inlet Port
  {e719470c-3e5c-4725-977a-c598c42e214d}; !- Outlet Port

OS:Connection,
  {486e5a8c-bc9e-4b28-b777-6f20f7ecbe0c}, !- Handle
  {75483d91-8c16-42d3-9467-4ecc07b08a4f}, !- Source Object
  3,                                      !- Outlet Port
  {e1a82507-1e94-442f-9ac1-e17bb5c0d2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577f0e7e-b498-4263-96bc-631ba7753629}, !- Handle
  {e1a82507-1e94-442f-9ac1-e17bb5c0d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {895ec27f-e2ed-401d-aaed-e8a5964477b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e719470c-3e5c-4725-977a-c598c42e214d}, !- Handle
  {895ec27f-e2ed-401d-aaed-e8a5964477b7}, !- Source Object
  3,                                      !- Outlet Port
  {388a99e9-008b-4dcb-9fe9-61e7a7864958}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99518481-8b12-416f-953f-7892270a3bc6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3e18b67c-912f-4e2e-a31b-0d4d37f87e06}, !- Inlet Node Name
  {5c05e567-8000-437b-9532-70ac5d779e1f}; !- Outlet Node Name

OS:Node,
  {ccc6cfe9-3798-4a58-902f-564275c3218e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0d991f61-d4ed-4e0d-a308-fbd16d15b36d}, !- Inlet Port
  {3e18b67c-912f-4e2e-a31b-0d4d37f87e06}; !- Outlet Port

OS:Connection,
  {0d991f61-d4ed-4e0d-a308-fbd16d15b36d}, !- Handle
  {c839afdb-e382-4708-b998-d7624889036e}, !- Source Object
  2,                                      !- Outlet Port
  {ccc6cfe9-3798-4a58-902f-564275c3218e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e18b67c-912f-4e2e-a31b-0d4d37f87e06}, !- Handle
  {ccc6cfe9-3798-4a58-902f-564275c3218e}, !- Source Object
  3,                                      !- Outlet Port
  {99518481-8b12-416f-953f-7892270a3bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c05e567-8000-437b-9532-70ac5d779e1f}, !- Handle
  {99518481-8b12-416f-953f-7892270a3bc6}, !- Source Object
  3,                                      !- Outlet Port
  {38eae8d1-03dc-4d3d-b439-c470b507b496}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c8dbd84-f96f-43bd-aec5-b82655c7e910}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {655095a9-f7bb-4817-87fc-bba6be3a978e}, !- Inlet Node Name
  {25f5282e-77b2-4b79-a193-1acfc87008fe}; !- Outlet Node Name

OS:Node,
  {16358d2e-7ea2-4839-9fe0-77ede6ccd2c2}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c72748d2-f8e0-4874-b309-edd444cdfd69}, !- Inlet Port
  {655095a9-f7bb-4817-87fc-bba6be3a978e}; !- Outlet Port

OS:Connection,
  {c72748d2-f8e0-4874-b309-edd444cdfd69}, !- Handle
  {388a99e9-008b-4dcb-9fe9-61e7a7864958}, !- Source Object
  2,                                      !- Outlet Port
  {16358d2e-7ea2-4839-9fe0-77ede6ccd2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655095a9-f7bb-4817-87fc-bba6be3a978e}, !- Handle
  {16358d2e-7ea2-4839-9fe0-77ede6ccd2c2}, !- Source Object
  3,                                      !- Outlet Port
  {6c8dbd84-f96f-43bd-aec5-b82655c7e910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f5282e-77b2-4b79-a193-1acfc87008fe}, !- Handle
  {6c8dbd84-f96f-43bd-aec5-b82655c7e910}, !- Source Object
  3,                                      !- Outlet Port
  {4dd6b1e4-7f45-4d73-86c4-2334b79eb39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56a07a6f-5a0f-4c15-a684-7dedb8549fba}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.83gpm 140F Inlet Water Node, !- Name
  {191e5b34-a319-4f98-82c3-1275b9b55c4a}, !- Inlet Port
  {e8c4fe2e-9544-48d7-b986-162fe1aa4847}; !- Outlet Port

OS:Connection,
  {191e5b34-a319-4f98-82c3-1275b9b55c4a}, !- Handle
  {d94a0515-3cca-468c-a4d1-c05738249ae0}, !- Source Object
  4,                                      !- Outlet Port
  {56a07a6f-5a0f-4c15-a684-7dedb8549fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee9a4f1e-6986-4a0b-a0cf-38056358b91d}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.83gpm 140F Outlet Water Node, !- Name
  {7ea583b7-d556-4373-be8e-d7444cf735c9}, !- Inlet Port
  {0fbfb7c7-77ef-44bc-b7db-86b344177b3e}; !- Outlet Port

OS:Connection,
  {e8c4fe2e-9544-48d7-b986-162fe1aa4847}, !- Handle
  {56a07a6f-5a0f-4c15-a684-7dedb8549fba}, !- Source Object
  3,                                      !- Outlet Port
  {38074e8d-27e2-4afa-9418-887fd84fab39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea583b7-d556-4373-be8e-d7444cf735c9}, !- Handle
  {38074e8d-27e2-4afa-9418-887fd84fab39}, !- Source Object
  3,                                      !- Outlet Port
  {ee9a4f1e-6986-4a0b-a0cf-38056358b91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbfb7c7-77ef-44bc-b7db-86b344177b3e}, !- Handle
  {ee9a4f1e-6986-4a0b-a0cf-38056358b91d}, !- Source Object
  3,                                      !- Outlet Port
  {388a99e9-008b-4dcb-9fe9-61e7a7864958}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f6cb7b2c-c907-4778-bc41-861fcd31cc00}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {1381393d-b30b-47de-b11c-3f515083014e}, !- Default Day Schedule Name
  {bf1b0f82-10e6-4df6-912d-8e0a83e4427b}, !- Summer Design Day Schedule Name
  {8722eea0-b1ef-4aa3-8f5f-f99d0489aab7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1381393d-b30b-47de-b11c-3f515083014e}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d8880591-2480-4943-af6c-291bea32f09f}, !- Handle
  Schedule Rule 23,                       !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae871dad-d956-441e-80aa-70b94ece124c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae871dad-d956-441e-80aa-70b94ece124c}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ad990451-1e03-4f52-905a-5afa92ce8775}, !- Handle
  Schedule Rule 24,                       !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {678a8cb7-5182-4cfa-9b85-16598a38ab53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678a8cb7-5182-4cfa-9b85-16598a38ab53}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {da731b41-888d-4a78-8286-b0680db1d492}, !- Default Day Schedule Name
  {04b7c1e0-d669-479c-8e00-95c98d590742}, !- Summer Design Day Schedule Name
  {fc3145aa-d22c-4d97-afc8-136fe2c364fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da731b41-888d-4a78-8286-b0680db1d492}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {aca1c06c-489e-4b42-b4ed-f6721cb355f7}, !- Handle
  Schedule Rule 25,                       !- Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a347bdc-5ec5-4839-85ff-148d977ab0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a347bdc-5ec5-4839-85ff-148d977ab0fd}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {431f5037-370a-4b5b-83c0-162e05077cbc}, !- Handle
  Schedule Rule 26,                       !- Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d588df5f-9052-4bc6-a84a-05735c59fc4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d588df5f-9052-4bc6-a84a-05735c59fc4a}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {8697f504-f469-405f-b604-5ff9cf72ff9c}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {320d1759-73c9-4aaf-ae95-b0d407461a4f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f626aea-c966-43db-963f-2a01fe7b1130}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4bf491b-134c-48c4-8a99-a46e329ec87a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56c569e6-7b0e-422d-a63f-c34dff0d043d}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba5247ed-32b0-483f-9809-ffd89d9ada3e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6900f94b-85ee-4055-b946-dce073efafe8}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {192945f2-7fde-413d-8bbe-53ac6b5da42b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28c89c94-3c65-48d4-9352-d8af10fcd01b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c8b1fb3-bba3-4b90-ab36-7737138e2cd3}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4682ffca-7147-47c9-8319-07be9b57e4a1}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc57c020-75af-4af8-982a-433c9de87bbc}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {febb4bf0-913c-476d-afe0-e079d91e56c6}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e71a530-d79a-4cbf-926b-b721c3bd21e1}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {713d8333-d468-46b7-a0b9-773b3a6593e9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04e421d5-ee86-4d4b-9e50-55a3e4d7bc27}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96a2d8cf-9b10-49d5-827d-c3cb0ac7d28f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e799a793-633f-433b-b3bc-7c3b697b4130}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7baf7060-5554-4f3d-bb29-40d8483d0dc2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9df6158f-fc36-4c63-b71c-f1bcfafeaf32}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3449521d-d2b1-4f72-b424-7bc988b1a7e9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d17f80d4-5c54-435f-95b5-85ba2b7df927}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50d620bc-c3ad-4a5e-a824-12a3b467756f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65ef624e-077d-4bf6-89af-b77e675ec0f0}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 24, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {582ffb83-4e68-4adc-b4f7-ea5d1677f3c4}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 25, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b46ff64-691b-4f67-8d43-a4e37893fab3}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 26, !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Heating Setpoint Temperature Schedule Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {2eb2f16d-27b5-497c-86c4-278626085c45}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {04b77172-7c25-436d-868a-2fe6d2a2fdef}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {2eb2f16d-27b5-497c-86c4-278626085c45}; !- Layer 1

OS:InternalMass:Definition,
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Handle
  Internal Mass Definition 1,             !- Name
  {04b77172-7c25-436d-868a-2fe6d2a2fdef}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ffcaeacc-858c-4367-a271-ad30d04caf3e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0f60c72-6b1b-4e9d-8a85-3795981a777f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee682bc6-b54b-4191-9a2f-2f224b1f39b0}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa49fdbe-835d-432d-97e1-96efccb4946c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a0cb25d-2a65-490a-a0af-42a9c9b8a68d}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c14cb715-0518-4f1f-bea3-d07c39e8461b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca90ab1a-d9d2-4dc2-9790-37665f4ee26c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49c558a6-c961-49b5-a23e-eeb756242200}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1494943b-9f2d-4eba-a3a1-826bae0e43c5}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {246f83d4-23a9-470c-8e5d-9ba24ae5edf9}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93b1e2f6-8dba-4cb5-9a21-da307825e6f0}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {961b40a3-b27b-4cb8-bc29-3036c112a9c4}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52b4bc09-b0f3-4108-90f8-9755003c2a12}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4b4589e-2cf5-4aab-94b4-09c58835af65}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7172c01e-8906-42be-87fc-5ed18776eaf7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {149fa4bc-c6fc-463c-bde3-84e9f20cde9e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {080ff6bd-6176-4f93-a2d1-c16b2f863e8f}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b08cfefb-9757-4c17-9412-b00341f8711f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {699a7ae6-59a7-4dab-bd0d-d98f75e70bde}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {429eac9f-7eda-4e9c-ada4-4a02d781cd8f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9946e97f-5fa1-4dcc-af08-bbd9d4d4566b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39ff56bb-ea1e-4d1d-97d4-4b086a0b5715}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e83cb003-955b-4db2-a42a-ee80b109bff2}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44ea9202-0792-4374-9d36-5d2f3f8233ed}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47bc0f95-8232-460c-a6bb-6cf64d6bc6f3}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d76d4d7-b2cb-4503-9cff-3d3b8d3750f7}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b3e901c-6ad0-4ddf-a21a-299ba7937aa3}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Mass, !- Name
  {bb0b1d65-231f-467f-8299-eee78021892d}, !- Internal Mass Definition Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {805ec63e-3a9c-4a86-9147-bb27f759fab9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00638408473868929,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.766090168642715,                      !- Plant Loop Volume {m3}
  {9bc45e98-5439-4dd1-96a1-66015deb4261}, !- Plant Side Inlet Node Name
  {19737829-3708-44e2-9dcc-c29db6e492f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {44bfd694-6897-43fe-a52d-3b1798f6800b}, !- Demand Side Inlet Node Name
  {e776ac42-fbfc-4871-b7d8-3f3a0c9b4acb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {87ac3e45-65af-4ece-b990-4608eb32423d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Demand Mixer Name
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Demand Splitter Name
  {72ec0073-fcce-4fd0-8e1d-f1dfbf6b1406}, !- Supply Mixer Name
  {83bb51d3-c496-44a6-a74a-2255ba5a7ebb}; !- Supply Splitter Name

OS:Node,
  {390b8d9e-b8e3-4400-9b33-b239b438643d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {9bc45e98-5439-4dd1-96a1-66015deb4261}, !- Inlet Port
  {a98b5fd5-c03f-4036-8c33-65c6329fc851}; !- Outlet Port

OS:Node,
  {805ec63e-3a9c-4a86-9147-bb27f759fab9}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {eb3295c2-fa77-4545-bc1d-d7bc1dbe6a3b}, !- Inlet Port
  {19737829-3708-44e2-9dcc-c29db6e492f8}; !- Outlet Port

OS:Node,
  {b3f9f56a-6d1a-491f-93ea-7745c7a22fc5}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {46401b90-ce5d-48bb-b3da-31767d210f73}, !- Inlet Port
  {c441a8c1-e229-4581-880e-34051edc5d29}; !- Outlet Port

OS:Connector:Mixer,
  {72ec0073-fcce-4fd0-8e1d-f1dfbf6b1406}, !- Handle
  Connector Mixer 3,                      !- Name
  {2252261a-a01c-4726-93e8-de65fda2c1d2}, !- Outlet Branch Name
  {b13dc4f9-309b-46db-ab3e-3b35c3e3c155}, !- Inlet Branch Name 1
  {0c30696d-7b67-445c-9858-f649f4170091}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {83bb51d3-c496-44a6-a74a-2255ba5a7ebb}, !- Handle
  Connector Splitter 3,                   !- Name
  {43928cc2-7d4a-40e6-b9cc-ab9f14e59cda}, !- Inlet Branch Name
  {46401b90-ce5d-48bb-b3da-31767d210f73}, !- Outlet Branch Name 1
  {c075f7e1-b270-42f7-b057-b35aa5f45b0d}; !- Outlet Branch Name 2

OS:Connection,
  {9bc45e98-5439-4dd1-96a1-66015deb4261}, !- Handle
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Source Object
  14,                                     !- Outlet Port
  {390b8d9e-b8e3-4400-9b33-b239b438643d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46401b90-ce5d-48bb-b3da-31767d210f73}, !- Handle
  {83bb51d3-c496-44a6-a74a-2255ba5a7ebb}, !- Source Object
  3,                                      !- Outlet Port
  {b3f9f56a-6d1a-491f-93ea-7745c7a22fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19737829-3708-44e2-9dcc-c29db6e492f8}, !- Handle
  {805ec63e-3a9c-4a86-9147-bb27f759fab9}, !- Source Object
  3,                                      !- Outlet Port
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c1ae745f-0c39-4586-a620-0fc79fa314ac}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {44bfd694-6897-43fe-a52d-3b1798f6800b}, !- Inlet Port
  {687c8a13-d1a1-40c1-b810-fdca91261ea9}; !- Outlet Port

OS:Node,
  {c8d30cb7-dae8-468e-8554-4d3f0c621bb1}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {11f9a9c9-06db-429a-9ec1-4ea04601fd10}, !- Inlet Port
  {e776ac42-fbfc-4871-b7d8-3f3a0c9b4acb}; !- Outlet Port

OS:Node,
  {af390354-c839-414e-bb1a-8ede53db60d8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {74fab34c-9e66-4ec7-8ea6-59a3ac0fc2f5}, !- Inlet Port
  {1fad3c17-3d4a-497e-baeb-b252eab3801d}; !- Outlet Port

OS:Connector:Mixer,
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Handle
  Connector Mixer 4,                      !- Name
  {ad597ea6-8164-4a79-b362-85ca79ddfad0}, !- Outlet Branch Name
  {47baaf58-58be-4f63-85e8-07028f39b010}, !- Inlet Branch Name 1
  {ae1b0fea-9ebf-43f4-97e7-2a6aebcc5c40}, !- Inlet Branch Name 2
  {4f4bc1b3-093b-4636-b034-7d840b443358}, !- Inlet Branch Name 3
  {7fb4dfe4-42e2-40a0-b28c-3f7034dd63ac}, !- Inlet Branch Name 4
  {3aaf96e6-c138-4c0e-883e-add82a3b596a}, !- Inlet Branch Name 5
  {9755ac87-1ef2-4cdf-a837-dfd102cd5872}, !- Inlet Branch Name 6
  {209fd926-bb39-40b7-b896-d70c589caca9}, !- Inlet Branch Name 7
  {7558f057-eacb-4f4a-94a8-1f78dfaaa0ae}, !- Inlet Branch Name 8
  {dcb931e2-9b5f-4d0e-af05-45c941df2ee2}, !- Inlet Branch Name 9
  {426735a0-f27c-4e82-9c9a-23d7816b41e2}, !- Inlet Branch Name 10
  {8498d6ff-7a0d-48cc-838f-ba62008d0232}, !- Inlet Branch Name 11
  {94311bae-0aa0-4270-9e06-667d833d59fc}, !- Inlet Branch Name 12
  {8c4db000-8902-422c-9188-0399505c8a0b}, !- Inlet Branch Name 13
  {8ea788d3-d15c-494b-b5b4-7d0388e652a0}, !- Inlet Branch Name 14
  {d85da3c0-da9e-40f3-8e69-15be857c25e0}, !- Inlet Branch Name 15
  {5778cb9c-3ed5-4999-94e4-63845d92bb11}, !- Inlet Branch Name 16
  {ebd12018-4bcf-40ed-b353-a371633dd208}, !- Inlet Branch Name 17
  {26a8f463-c287-4c08-b56f-952efc684b50}, !- Inlet Branch Name 18
  {6ebcf0a3-6ee2-49d3-a3ec-17959ba1c5f9}, !- Inlet Branch Name 19
  {e3aba753-71f4-438d-84f3-6db268ed4ae2}, !- Inlet Branch Name 20
  {deede101-6cd8-432f-b16c-b9bbebd9d915}, !- Inlet Branch Name 21
  {6449d4d0-037e-4931-8630-0486d18f8ab5}, !- Inlet Branch Name 22
  {6bd0e437-8c63-48ed-9ab9-8fe7fb6c6bad}, !- Inlet Branch Name 23
  {f1d2aa67-d03e-43b0-b384-081535dbc179}, !- Inlet Branch Name 24
  {15243db1-c801-4822-bb59-c73983825a13}, !- Inlet Branch Name 25
  {8fb1e447-cf82-4339-99d5-06a9a1912c00}, !- Inlet Branch Name 26
  {7189ab0c-4287-4f02-a604-936ff5729f3b}, !- Inlet Branch Name 27
  {8df3ff46-7dee-4233-b2c5-b1b95237990a}, !- Inlet Branch Name 28
  {62100187-8d04-4653-8d8a-ac504ac919cb}, !- Inlet Branch Name 29
  {4d53116f-b02f-4ff4-9d79-7cc274ca60c7}, !- Inlet Branch Name 30
  {96828ab0-f0ac-4118-aba5-0391111805f5}; !- Inlet Branch Name 31

OS:Connector:Splitter,
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Handle
  Connector Splitter 4,                   !- Name
  {384c5ad8-0b5a-48e7-b812-10858de7fbf9}, !- Inlet Branch Name
  {74fab34c-9e66-4ec7-8ea6-59a3ac0fc2f5}, !- Outlet Branch Name 1
  {d9d224ad-cd17-4406-93d3-aaa982d41793}, !- Outlet Branch Name 2
  {039f0450-b362-4c07-b568-8e415806e469}, !- Outlet Branch Name 3
  {7c278996-b79a-49bc-b97b-44a244effef7}, !- Outlet Branch Name 4
  {38456f93-c091-47a2-8ab7-8ac63bf37c11}, !- Outlet Branch Name 5
  {b567db34-dfce-4aa9-9bea-1d910493a672}, !- Outlet Branch Name 6
  {1b762965-25b9-4506-8518-353167372524}, !- Outlet Branch Name 7
  {960b02c9-b27e-4cb1-98b8-b82e7a18da8d}, !- Outlet Branch Name 8
  {b90cd20c-663b-4c6f-bdd0-f8190eef767c}, !- Outlet Branch Name 9
  {ffcb4f45-e22c-4113-9259-fedc60231f84}, !- Outlet Branch Name 10
  {e2d8f943-07d7-4490-bcd1-a622a7dd9051}, !- Outlet Branch Name 11
  {eae49a6a-5d43-445a-b34a-2916e3ba3557}, !- Outlet Branch Name 12
  {d4d3bbf7-94b9-471c-9d88-a37c0f6f9fbe}, !- Outlet Branch Name 13
  {8fd15b87-5efa-4557-b947-535f4466469b}, !- Outlet Branch Name 14
  {db9edf02-272b-4b5f-9acd-a81fa1f62372}, !- Outlet Branch Name 15
  {e854c61c-8d75-406c-ae96-472282557f20}, !- Outlet Branch Name 16
  {468a39fc-c557-469b-b7e9-13e5140f39f3}, !- Outlet Branch Name 17
  {5e51a7b8-09d5-4cb3-aef0-247f71f156af}, !- Outlet Branch Name 18
  {f2908b69-cf9a-4703-848c-fd8f32b9f2eb}, !- Outlet Branch Name 19
  {5562260e-33f9-481e-8c5c-d2fbe9a9f8a1}, !- Outlet Branch Name 20
  {a2d2f6b6-34a8-4b60-b277-5b9b505ed720}, !- Outlet Branch Name 21
  {c653108c-f376-402c-8860-2f04ce02c4f1}, !- Outlet Branch Name 22
  {bd7e8bd3-a520-41dc-959e-25cb9f091994}, !- Outlet Branch Name 23
  {fdbe51bd-e062-4331-9974-6f08fc2b87e2}, !- Outlet Branch Name 24
  {1922f3a8-4242-4b0f-872b-8150776d5146}, !- Outlet Branch Name 25
  {72ae5d5f-e6e5-4242-84c2-7d47cee42793}, !- Outlet Branch Name 26
  {aadb404b-748c-4429-a614-829d1afc3255}, !- Outlet Branch Name 27
  {abcd2f5c-db67-4f09-901a-f884ebd1ec0a}, !- Outlet Branch Name 28
  {bd9043a7-faa4-4253-9f62-420d2b238600}, !- Outlet Branch Name 29
  {3ad1cef1-5c66-49aa-bd53-be89869ff5b8}, !- Outlet Branch Name 30
  {0cb753a0-fc68-4abc-a064-8de95fc9b8f0}; !- Outlet Branch Name 31

OS:Connection,
  {44bfd694-6897-43fe-a52d-3b1798f6800b}, !- Handle
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Source Object
  17,                                     !- Outlet Port
  {c1ae745f-0c39-4586-a620-0fc79fa314ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fab34c-9e66-4ec7-8ea6-59a3ac0fc2f5}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  3,                                      !- Outlet Port
  {af390354-c839-414e-bb1a-8ede53db60d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e776ac42-fbfc-4871-b7d8-3f3a0c9b4acb}, !- Handle
  {c8d30cb7-dae8-468e-8554-4d3f0c621bb1}, !- Source Object
  3,                                      !- Outlet Port
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c9024e1a-aae8-4440-801b-76139f3d9ac5}, !- Handle
  {8ff39457-58cb-4994-ae0e-31eb8486b214}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {87ac3e45-65af-4ece-b990-4608eb32423d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {6a05b4e2-d630-46d6-945c-0635cb15f735}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {9dd6def1-4543-4ccd-8514-d877fcba0c74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dd6def1-4543-4ccd-8514-d877fcba0c74}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d78816c7-e327-428a-aa31-fe002967c953}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {6a05b4e2-d630-46d6-945c-0635cb15f735}, !- Schedule Name
  {805ec63e-3a9c-4a86-9147-bb27f759fab9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ae3e5175-b934-4817-9c73-39e40cb6c440}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a98b5fd5-c03f-4036-8c33-65c6329fc851}, !- Inlet Node Name
  {b970d742-797c-42d4-bb78-b14024270e24}, !- Outlet Node Name
  0.00638408473868929,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1640.09080413663,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8fede1ee-7350-4471-a3be-a836ffb15b58}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b970d742-797c-42d4-bb78-b14024270e24}, !- Inlet Port
  {43928cc2-7d4a-40e6-b9cc-ab9f14e59cda}; !- Outlet Port

OS:Connection,
  {a98b5fd5-c03f-4036-8c33-65c6329fc851}, !- Handle
  {390b8d9e-b8e3-4400-9b33-b239b438643d}, !- Source Object
  3,                                      !- Outlet Port
  {ae3e5175-b934-4817-9c73-39e40cb6c440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b970d742-797c-42d4-bb78-b14024270e24}, !- Handle
  {ae3e5175-b934-4817-9c73-39e40cb6c440}, !- Source Object
  3,                                      !- Outlet Port
  {8fede1ee-7350-4471-a3be-a836ffb15b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43928cc2-7d4a-40e6-b9cc-ab9f14e59cda}, !- Handle
  {8fede1ee-7350-4471-a3be-a836ffb15b58}, !- Source Object
  3,                                      !- Outlet Port
  {83bb51d3-c496-44a6-a74a-2255ba5a7ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {38362781-cb8d-4f77-8f68-08edf8950a55}, !- Handle
  Boiler 1084kBtu/hr 0.74 Thermal Eff 1084kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  291872.693351188,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {755c84a4-d6e0-4f5f-8778-c53558883bd5}, !- Normalized Boiler Efficiency Curve Name
  0.00638408473868929,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {c441a8c1-e229-4581-880e-34051edc5d29}, !- Boiler Water Inlet Node Name
  {18c2325d-86c4-4609-823a-4ba66d9715db}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4235690c-54cf-4adb-a9bf-120bb3ddcca0}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {18c2325d-86c4-4609-823a-4ba66d9715db}, !- Inlet Port
  {b13dc4f9-309b-46db-ab3e-3b35c3e3c155}; !- Outlet Port

OS:Connection,
  {c441a8c1-e229-4581-880e-34051edc5d29}, !- Handle
  {b3f9f56a-6d1a-491f-93ea-7745c7a22fc5}, !- Source Object
  3,                                      !- Outlet Port
  {38362781-cb8d-4f77-8f68-08edf8950a55}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {18c2325d-86c4-4609-823a-4ba66d9715db}, !- Handle
  {38362781-cb8d-4f77-8f68-08edf8950a55}, !- Source Object
  12,                                     !- Outlet Port
  {4235690c-54cf-4adb-a9bf-120bb3ddcca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13dc4f9-309b-46db-ab3e-3b35c3e3c155}, !- Handle
  {4235690c-54cf-4adb-a9bf-120bb3ddcca0}, !- Source Object
  3,                                      !- Outlet Port
  {72ec0073-fcce-4fd0-8e1d-f1dfbf6b1406}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9231d57d-ad3d-4f36-af7b-96548993f9d7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f21f5c48-3053-430d-9178-467e861102f1}, !- Inlet Node Name
  {b97b979d-8778-4ef7-a997-c3f2024b23fb}; !- Outlet Node Name

OS:Node,
  {63f1cbbc-9941-4282-b7fe-ae3bdd566df4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c075f7e1-b270-42f7-b057-b35aa5f45b0d}, !- Inlet Port
  {f21f5c48-3053-430d-9178-467e861102f1}; !- Outlet Port

OS:Connection,
  {c075f7e1-b270-42f7-b057-b35aa5f45b0d}, !- Handle
  {83bb51d3-c496-44a6-a74a-2255ba5a7ebb}, !- Source Object
  4,                                      !- Outlet Port
  {63f1cbbc-9941-4282-b7fe-ae3bdd566df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37f97d9f-a688-4d63-9f23-2e82752b4efd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {b97b979d-8778-4ef7-a997-c3f2024b23fb}, !- Inlet Port
  {0c30696d-7b67-445c-9858-f649f4170091}; !- Outlet Port

OS:Connection,
  {f21f5c48-3053-430d-9178-467e861102f1}, !- Handle
  {63f1cbbc-9941-4282-b7fe-ae3bdd566df4}, !- Source Object
  3,                                      !- Outlet Port
  {9231d57d-ad3d-4f36-af7b-96548993f9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97b979d-8778-4ef7-a997-c3f2024b23fb}, !- Handle
  {9231d57d-ad3d-4f36-af7b-96548993f9d7}, !- Source Object
  3,                                      !- Outlet Port
  {37f97d9f-a688-4d63-9f23-2e82752b4efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c30696d-7b67-445c-9858-f649f4170091}, !- Handle
  {37f97d9f-a688-4d63-9f23-2e82752b4efd}, !- Source Object
  3,                                      !- Outlet Port
  {72ec0073-fcce-4fd0-8e1d-f1dfbf6b1406}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ed12724-aff3-4a28-8164-5d7a03c5df80}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {1fad3c17-3d4a-497e-baeb-b252eab3801d}, !- Inlet Node Name
  {2c94d817-a6eb-4d1f-8f2f-462a8d10b0ca}; !- Outlet Node Name

OS:Node,
  {36ebb5ad-802a-461f-86d5-18b7ee45c0e6}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {2c94d817-a6eb-4d1f-8f2f-462a8d10b0ca}, !- Inlet Port
  {47baaf58-58be-4f63-85e8-07028f39b010}; !- Outlet Port

OS:Connection,
  {1fad3c17-3d4a-497e-baeb-b252eab3801d}, !- Handle
  {af390354-c839-414e-bb1a-8ede53db60d8}, !- Source Object
  3,                                      !- Outlet Port
  {4ed12724-aff3-4a28-8164-5d7a03c5df80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c94d817-a6eb-4d1f-8f2f-462a8d10b0ca}, !- Handle
  {4ed12724-aff3-4a28-8164-5d7a03c5df80}, !- Source Object
  3,                                      !- Outlet Port
  {36ebb5ad-802a-461f-86d5-18b7ee45c0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47baaf58-58be-4f63-85e8-07028f39b010}, !- Handle
  {36ebb5ad-802a-461f-86d5-18b7ee45c0e6}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {395bb4f1-1924-4bfb-a02d-c86d86dbcb15}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2d230492-02f7-4042-bdc6-3d362e18db70}, !- Inlet Node Name
  {eb3295c2-fa77-4545-bc1d-d7bc1dbe6a3b}; !- Outlet Node Name

OS:Node,
  {4c0cd097-75ef-41b8-b9b6-33e420e6765f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2252261a-a01c-4726-93e8-de65fda2c1d2}, !- Inlet Port
  {2d230492-02f7-4042-bdc6-3d362e18db70}; !- Outlet Port

OS:Connection,
  {2252261a-a01c-4726-93e8-de65fda2c1d2}, !- Handle
  {72ec0073-fcce-4fd0-8e1d-f1dfbf6b1406}, !- Source Object
  2,                                      !- Outlet Port
  {4c0cd097-75ef-41b8-b9b6-33e420e6765f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d230492-02f7-4042-bdc6-3d362e18db70}, !- Handle
  {4c0cd097-75ef-41b8-b9b6-33e420e6765f}, !- Source Object
  3,                                      !- Outlet Port
  {395bb4f1-1924-4bfb-a02d-c86d86dbcb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3295c2-fa77-4545-bc1d-d7bc1dbe6a3b}, !- Handle
  {395bb4f1-1924-4bfb-a02d-c86d86dbcb15}, !- Source Object
  3,                                      !- Outlet Port
  {805ec63e-3a9c-4a86-9147-bb27f759fab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b13ff615-e2a5-4447-987f-b98e6ca66126}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {687c8a13-d1a1-40c1-b810-fdca91261ea9}, !- Inlet Node Name
  {55f04862-0156-4e75-94bb-c92cd189767e}; !- Outlet Node Name

OS:Node,
  {f4be765f-636c-468f-8db2-d93b35733f45}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {55f04862-0156-4e75-94bb-c92cd189767e}, !- Inlet Port
  {384c5ad8-0b5a-48e7-b812-10858de7fbf9}; !- Outlet Port

OS:Connection,
  {687c8a13-d1a1-40c1-b810-fdca91261ea9}, !- Handle
  {c1ae745f-0c39-4586-a620-0fc79fa314ac}, !- Source Object
  3,                                      !- Outlet Port
  {b13ff615-e2a5-4447-987f-b98e6ca66126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f04862-0156-4e75-94bb-c92cd189767e}, !- Handle
  {b13ff615-e2a5-4447-987f-b98e6ca66126}, !- Source Object
  3,                                      !- Outlet Port
  {f4be765f-636c-468f-8db2-d93b35733f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384c5ad8-0b5a-48e7-b812-10858de7fbf9}, !- Handle
  {f4be765f-636c-468f-8db2-d93b35733f45}, !- Source Object
  3,                                      !- Outlet Port
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52aeebe7-1f06-45a1-a94a-f64b1996be9b}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {09cc6efd-303e-45a8-99e1-2d78543910f8}, !- Inlet Node Name
  {11f9a9c9-06db-429a-9ec1-4ea04601fd10}; !- Outlet Node Name

OS:Node,
  {ff7ec96c-db07-4e40-8ba0-a266bbf24faf}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {ad597ea6-8164-4a79-b362-85ca79ddfad0}, !- Inlet Port
  {09cc6efd-303e-45a8-99e1-2d78543910f8}; !- Outlet Port

OS:Connection,
  {ad597ea6-8164-4a79-b362-85ca79ddfad0}, !- Handle
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Source Object
  2,                                      !- Outlet Port
  {ff7ec96c-db07-4e40-8ba0-a266bbf24faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cc6efd-303e-45a8-99e1-2d78543910f8}, !- Handle
  {ff7ec96c-db07-4e40-8ba0-a266bbf24faf}, !- Source Object
  3,                                      !- Outlet Port
  {52aeebe7-1f06-45a1-a94a-f64b1996be9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f9a9c9-06db-429a-9ec1-4ea04601fd10}, !- Handle
  {52aeebe7-1f06-45a1-a94a-f64b1996be9b}, !- Source Object
  3,                                      !- Outlet Port
  {c8d30cb7-dae8-468e-8554-4d3f0c621bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8255ad66-7fdf-45cd-960f-0c2725779323}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.0367882511461365,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  4.41459013753638,                       !- Plant Loop Volume {m3}
  {f396d28c-a9ec-49bc-9b7a-8931cbf2a642}, !- Plant Side Inlet Node Name
  {1d66ec13-0374-402d-a0b5-a7d773c25607}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {614eba94-5637-4c2d-a456-f4a2f1bdca78}, !- Demand Side Inlet Node Name
  {00d16fff-2329-4dfa-982a-a9c956ec1ae4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {654eb804-c1a1-4c6b-a239-08f158828079}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {983f5150-edf9-46e4-8e53-0d100667af9b}, !- Demand Mixer Name
  {b5401f32-bafb-4e9b-9472-9bb7463048c7}, !- Demand Splitter Name
  {a6247d21-35b7-4dab-a3ed-048994f424bd}, !- Supply Mixer Name
  {6e1c1537-c1a6-4129-8f73-f70ddc9f933e}; !- Supply Splitter Name

OS:Node,
  {92dbb609-6589-4000-bb89-0d606f7794ea}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {f396d28c-a9ec-49bc-9b7a-8931cbf2a642}, !- Inlet Port
  {a2381472-e147-44d2-a96e-34ec143f426d}; !- Outlet Port

OS:Node,
  {8255ad66-7fdf-45cd-960f-0c2725779323}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {dc058beb-7283-4317-a8e6-4682d0905166}, !- Inlet Port
  {1d66ec13-0374-402d-a0b5-a7d773c25607}; !- Outlet Port

OS:Node,
  {1298a74d-1308-430a-90f1-ff54b7a67d7e}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {9796e4d3-a3bc-4996-99fc-0bb71bb230cb}, !- Inlet Port
  {cdfaa256-674f-458f-b7f1-4fe4f3a535dc}; !- Outlet Port

OS:Connector:Mixer,
  {a6247d21-35b7-4dab-a3ed-048994f424bd}, !- Handle
  Connector Mixer 5,                      !- Name
  {40492625-bb8a-43ce-9fc8-146885ce40f6}, !- Outlet Branch Name
  {1a87d8f9-1e19-4414-8877-f02e9b08d8a2}, !- Inlet Branch Name 1
  {e3ea1fd1-b7f4-4aec-b5de-911df204fbd3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e1c1537-c1a6-4129-8f73-f70ddc9f933e}, !- Handle
  Connector Splitter 5,                   !- Name
  {712dfc98-37e3-44bc-91a7-2f8b5711d33b}, !- Inlet Branch Name
  {9796e4d3-a3bc-4996-99fc-0bb71bb230cb}, !- Outlet Branch Name 1
  {c1d0249c-763b-419c-b560-2b70368642f4}; !- Outlet Branch Name 2

OS:Connection,
  {f396d28c-a9ec-49bc-9b7a-8931cbf2a642}, !- Handle
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Source Object
  14,                                     !- Outlet Port
  {92dbb609-6589-4000-bb89-0d606f7794ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9796e4d3-a3bc-4996-99fc-0bb71bb230cb}, !- Handle
  {6e1c1537-c1a6-4129-8f73-f70ddc9f933e}, !- Source Object
  3,                                      !- Outlet Port
  {1298a74d-1308-430a-90f1-ff54b7a67d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d66ec13-0374-402d-a0b5-a7d773c25607}, !- Handle
  {8255ad66-7fdf-45cd-960f-0c2725779323}, !- Source Object
  3,                                      !- Outlet Port
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {82bbc2df-421b-47f0-b496-c8c0841ec877}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {614eba94-5637-4c2d-a456-f4a2f1bdca78}, !- Inlet Port
  {b571c97f-ced1-4107-80b2-52a2ee98859a}; !- Outlet Port

OS:Node,
  {584b2548-5f50-4541-b11e-4d9bd9a9bc84}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {2a4085a5-c567-4317-83bd-d6edc4166463}, !- Inlet Port
  {00d16fff-2329-4dfa-982a-a9c956ec1ae4}; !- Outlet Port

OS:Node,
  {bea856af-7e86-4c2c-ab95-c65e1fac00c1}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {defa9d10-3423-44de-b113-4002ff0682ba}, !- Inlet Port
  {8f7ce8af-8e3b-4fac-a7ed-4a25a412d69f}; !- Outlet Port

OS:Connector:Mixer,
  {983f5150-edf9-46e4-8e53-0d100667af9b}, !- Handle
  Connector Mixer 6,                      !- Name
  {ad5380a7-ef1d-4f21-a735-4dd36742f98d}, !- Outlet Branch Name
  {b6d676ef-66cd-4b36-9f80-61e20a91a8ed}, !- Inlet Branch Name 1
  {049b8f70-90ab-4343-8115-edf30ebceb21}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b5401f32-bafb-4e9b-9472-9bb7463048c7}, !- Handle
  Connector Splitter 6,                   !- Name
  {0e727940-e1f1-4ff7-83aa-8278685989f6}, !- Inlet Branch Name
  {defa9d10-3423-44de-b113-4002ff0682ba}, !- Outlet Branch Name 1
  {646f3b96-ae33-44f7-af61-01acc49081c5}; !- Outlet Branch Name 2

OS:Connection,
  {614eba94-5637-4c2d-a456-f4a2f1bdca78}, !- Handle
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Source Object
  17,                                     !- Outlet Port
  {82bbc2df-421b-47f0-b496-c8c0841ec877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defa9d10-3423-44de-b113-4002ff0682ba}, !- Handle
  {b5401f32-bafb-4e9b-9472-9bb7463048c7}, !- Source Object
  3,                                      !- Outlet Port
  {bea856af-7e86-4c2c-ab95-c65e1fac00c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d16fff-2329-4dfa-982a-a9c956ec1ae4}, !- Handle
  {584b2548-5f50-4541-b11e-4d9bd9a9bc84}, !- Source Object
  3,                                      !- Outlet Port
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0968463b-48b3-46da-9e5a-b9a566e2962f}, !- Handle
  {89222f52-0ac8-4a93-8376-678e12899fa3}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {654eb804-c1a1-4c6b-a239-08f158828079}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {fa082000-f3ff-4be9-a696-faf85d4c40c1}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {8255ad66-7fdf-45cd-960f-0c2725779323}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fd901ec9-5bbb-4792-9a6f-24385b165484}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {a2381472-e147-44d2-a96e-34ec143f426d}, !- Inlet Node Name
  {be4dfc27-a7b7-4f16-952f-1da522d075ac}, !- Outlet Node Name
  0.0367882511461365,                     !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  7582.88720126562,                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4c8c087b-c45d-4600-9ae0-cd0541e2712e}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {be4dfc27-a7b7-4f16-952f-1da522d075ac}, !- Inlet Port
  {712dfc98-37e3-44bc-91a7-2f8b5711d33b}; !- Outlet Port

OS:Connection,
  {a2381472-e147-44d2-a96e-34ec143f426d}, !- Handle
  {92dbb609-6589-4000-bb89-0d606f7794ea}, !- Source Object
  3,                                      !- Outlet Port
  {fd901ec9-5bbb-4792-9a6f-24385b165484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4dfc27-a7b7-4f16-952f-1da522d075ac}, !- Handle
  {fd901ec9-5bbb-4792-9a6f-24385b165484}, !- Source Object
  3,                                      !- Outlet Port
  {4c8c087b-c45d-4600-9ae0-cd0541e2712e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712dfc98-37e3-44bc-91a7-2f8b5711d33b}, !- Handle
  {4c8c087b-c45d-4600-9ae0-cd0541e2712e}, !- Source Object
  3,                                      !- Outlet Port
  {6e1c1537-c1a6-4129-8f73-f70ddc9f933e}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {c449ffff-f212-47c0-9a5b-217433558405}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 40.2 gpm/hp, !- Name
  {cdfaa256-674f-458f-b7f1-4fe4f3a535dc}, !- Water Inlet Node
  {0176e3b2-fafb-4762-baea-90ef95d8fa92}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0367882511461365,                     !- Design Water Flow Rate {m3/s}
  36.4745030680528,                       !- Design Air Flow Rate {m3/s}
  13775.0729746674,                       !- Design Fan Power {W}
  {5e1c5027-3402-4e0f-9cec-d7612d15d7ec}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {5e1c5027-3402-4e0f-9cec-d7612d15d7ec}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {51f4a789-6983-49a9-987e-4b3afb824576}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {0176e3b2-fafb-4762-baea-90ef95d8fa92}, !- Inlet Port
  {1a87d8f9-1e19-4414-8877-f02e9b08d8a2}; !- Outlet Port

OS:Connection,
  {cdfaa256-674f-458f-b7f1-4fe4f3a535dc}, !- Handle
  {1298a74d-1308-430a-90f1-ff54b7a67d7e}, !- Source Object
  3,                                      !- Outlet Port
  {c449ffff-f212-47c0-9a5b-217433558405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0176e3b2-fafb-4762-baea-90ef95d8fa92}, !- Handle
  {c449ffff-f212-47c0-9a5b-217433558405}, !- Source Object
  3,                                      !- Outlet Port
  {51f4a789-6983-49a9-987e-4b3afb824576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a87d8f9-1e19-4414-8877-f02e9b08d8a2}, !- Handle
  {51f4a789-6983-49a9-987e-4b3afb824576}, !- Source Object
  3,                                      !- Outlet Port
  {a6247d21-35b7-4dab-a3ed-048994f424bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c25d6a4e-71f4-49c8-815e-092426f880da}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {ea0301aa-f973-4475-983a-4226a47a3239}, !- Inlet Node Name
  {c707d2f2-0758-4046-b7e3-995f99ad0344}; !- Outlet Node Name

OS:Node,
  {d66929d3-851f-4be7-a792-0656ce74dfd4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {c1d0249c-763b-419c-b560-2b70368642f4}, !- Inlet Port
  {ea0301aa-f973-4475-983a-4226a47a3239}; !- Outlet Port

OS:Connection,
  {c1d0249c-763b-419c-b560-2b70368642f4}, !- Handle
  {6e1c1537-c1a6-4129-8f73-f70ddc9f933e}, !- Source Object
  4,                                      !- Outlet Port
  {d66929d3-851f-4be7-a792-0656ce74dfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {810a5a2e-900c-48d6-b969-c449087bf102}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {c707d2f2-0758-4046-b7e3-995f99ad0344}, !- Inlet Port
  {e3ea1fd1-b7f4-4aec-b5de-911df204fbd3}; !- Outlet Port

OS:Connection,
  {ea0301aa-f973-4475-983a-4226a47a3239}, !- Handle
  {d66929d3-851f-4be7-a792-0656ce74dfd4}, !- Source Object
  3,                                      !- Outlet Port
  {c25d6a4e-71f4-49c8-815e-092426f880da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c707d2f2-0758-4046-b7e3-995f99ad0344}, !- Handle
  {c25d6a4e-71f4-49c8-815e-092426f880da}, !- Source Object
  3,                                      !- Outlet Port
  {810a5a2e-900c-48d6-b969-c449087bf102}, !- Target Object
