  2;                                      !- Inlet Port

OS:Connection,
  {e3ea1fd1-b7f4-4aec-b5de-911df204fbd3}, !- Handle
  {810a5a2e-900c-48d6-b969-c449087bf102}, !- Source Object
  3,                                      !- Outlet Port
  {a6247d21-35b7-4dab-a3ed-048994f424bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c0295a5-e54d-4869-a733-26ab5d6fb77e}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {8f7ce8af-8e3b-4fac-a7ed-4a25a412d69f}, !- Inlet Node Name
  {86d8a700-8def-4cd8-9f15-ec1cb0184d08}; !- Outlet Node Name

OS:Node,
  {569f4965-cd3d-4c38-8547-091916ee8cf9}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {86d8a700-8def-4cd8-9f15-ec1cb0184d08}, !- Inlet Port
  {b6d676ef-66cd-4b36-9f80-61e20a91a8ed}; !- Outlet Port

OS:Connection,
  {8f7ce8af-8e3b-4fac-a7ed-4a25a412d69f}, !- Handle
  {bea856af-7e86-4c2c-ab95-c65e1fac00c1}, !- Source Object
  3,                                      !- Outlet Port
  {3c0295a5-e54d-4869-a733-26ab5d6fb77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d8a700-8def-4cd8-9f15-ec1cb0184d08}, !- Handle
  {3c0295a5-e54d-4869-a733-26ab5d6fb77e}, !- Source Object
  3,                                      !- Outlet Port
  {569f4965-cd3d-4c38-8547-091916ee8cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d676ef-66cd-4b36-9f80-61e20a91a8ed}, !- Handle
  {569f4965-cd3d-4c38-8547-091916ee8cf9}, !- Source Object
  3,                                      !- Outlet Port
  {983f5150-edf9-46e4-8e53-0d100667af9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e41e06b8-6e17-4231-b913-c5d6972747e7}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {a4c7145e-cd16-491d-b452-0871a8fde5c4}, !- Inlet Node Name
  {dc058beb-7283-4317-a8e6-4682d0905166}; !- Outlet Node Name

OS:Node,
  {c83a30d3-2b0b-49df-868b-3e31513af71e}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {40492625-bb8a-43ce-9fc8-146885ce40f6}, !- Inlet Port
  {a4c7145e-cd16-491d-b452-0871a8fde5c4}; !- Outlet Port

OS:Connection,
  {40492625-bb8a-43ce-9fc8-146885ce40f6}, !- Handle
  {a6247d21-35b7-4dab-a3ed-048994f424bd}, !- Source Object
  2,                                      !- Outlet Port
  {c83a30d3-2b0b-49df-868b-3e31513af71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c7145e-cd16-491d-b452-0871a8fde5c4}, !- Handle
  {c83a30d3-2b0b-49df-868b-3e31513af71e}, !- Source Object
  3,                                      !- Outlet Port
  {e41e06b8-6e17-4231-b913-c5d6972747e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc058beb-7283-4317-a8e6-4682d0905166}, !- Handle
  {e41e06b8-6e17-4231-b913-c5d6972747e7}, !- Source Object
  3,                                      !- Outlet Port
  {8255ad66-7fdf-45cd-960f-0c2725779323}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81b5ffd4-8f0d-44bc-80a1-9a4af5278112}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {b571c97f-ced1-4107-80b2-52a2ee98859a}, !- Inlet Node Name
  {4f1433a4-2290-44ae-8d38-16768eaf6592}; !- Outlet Node Name

OS:Node,
  {5c19ad7c-1845-4e10-bc4c-5d7afc58eb63}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {4f1433a4-2290-44ae-8d38-16768eaf6592}, !- Inlet Port
  {0e727940-e1f1-4ff7-83aa-8278685989f6}; !- Outlet Port

OS:Connection,
  {b571c97f-ced1-4107-80b2-52a2ee98859a}, !- Handle
  {82bbc2df-421b-47f0-b496-c8c0841ec877}, !- Source Object
  3,                                      !- Outlet Port
  {81b5ffd4-8f0d-44bc-80a1-9a4af5278112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1433a4-2290-44ae-8d38-16768eaf6592}, !- Handle
  {81b5ffd4-8f0d-44bc-80a1-9a4af5278112}, !- Source Object
  3,                                      !- Outlet Port
  {5c19ad7c-1845-4e10-bc4c-5d7afc58eb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e727940-e1f1-4ff7-83aa-8278685989f6}, !- Handle
  {5c19ad7c-1845-4e10-bc4c-5d7afc58eb63}, !- Source Object
  3,                                      !- Outlet Port
  {b5401f32-bafb-4e9b-9472-9bb7463048c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef2b0abb-ba52-4b09-8861-e66da0f4a448}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {82937321-7412-40f5-baca-4a76dd8fc018}, !- Inlet Node Name
  {2a4085a5-c567-4317-83bd-d6edc4166463}; !- Outlet Node Name

OS:Node,
  {cc6679b3-a9b4-43d4-8854-90a8afad7260}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {ad5380a7-ef1d-4f21-a735-4dd36742f98d}, !- Inlet Port
  {82937321-7412-40f5-baca-4a76dd8fc018}; !- Outlet Port

OS:Connection,
  {ad5380a7-ef1d-4f21-a735-4dd36742f98d}, !- Handle
  {983f5150-edf9-46e4-8e53-0d100667af9b}, !- Source Object
  2,                                      !- Outlet Port
  {cc6679b3-a9b4-43d4-8854-90a8afad7260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82937321-7412-40f5-baca-4a76dd8fc018}, !- Handle
  {cc6679b3-a9b4-43d4-8854-90a8afad7260}, !- Source Object
  3,                                      !- Outlet Port
  {ef2b0abb-ba52-4b09-8861-e66da0f4a448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4085a5-c567-4317-83bd-d6edc4166463}, !- Handle
  {ef2b0abb-ba52-4b09-8861-e66da0f4a448}, !- Source Object
  3,                                      !- Outlet Port
  {584b2548-5f50-4541-b11e-4d9bd9a9bc84}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0a5a4ed1-5a5c-4090-aeb0-a9a912b7a9d7}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0265006513331563,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.18007815997876,                       !- Plant Loop Volume {m3}
  {66f1edc7-29f6-40be-86fb-a51be0384ac5}, !- Plant Side Inlet Node Name
  {44aab640-7317-4512-9c00-3ff3a817cc95}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {555abf96-634e-427b-bc8d-73b0b5d2992d}, !- Demand Side Inlet Node Name
  {7cb06014-beea-4bb9-8fc1-197bc7516dcd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3f109001-56b3-4da4-90de-398018536830}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Demand Mixer Name
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Demand Splitter Name
  {c069a20d-8d04-47ff-89f9-e16667b30765}, !- Supply Mixer Name
  {9fafb78e-867b-4b83-84fc-078fecd6b8de}; !- Supply Splitter Name

OS:Node,
  {e11080a3-dace-4caa-bc78-e5ea0cd2f00a}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {66f1edc7-29f6-40be-86fb-a51be0384ac5}, !- Inlet Port
  {120f7f81-5e75-4bee-aedc-b37667bd6b4b}; !- Outlet Port

OS:Node,
  {0a5a4ed1-5a5c-4090-aeb0-a9a912b7a9d7}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {8d4b5351-5a0d-466a-923f-4ddbe78cbc0a}, !- Inlet Port
  {44aab640-7317-4512-9c00-3ff3a817cc95}; !- Outlet Port

OS:Node,
  {c0f2c1fc-f1dd-4541-a780-600914bfbed6}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {c4f1f249-8158-4c31-82a9-1ae8c58c7ef5}, !- Inlet Port
  {50124672-490a-4e14-b0c5-36fec6c57fd6}; !- Outlet Port

OS:Connector:Mixer,
  {c069a20d-8d04-47ff-89f9-e16667b30765}, !- Handle
  Connector Mixer 7,                      !- Name
  {c505d650-5c7f-4c56-b978-2c0b3b37d90d}, !- Outlet Branch Name
  {a89c0f48-d0df-4658-ad65-3d9c8eb1262a}, !- Inlet Branch Name 1
  {4f5bcbed-083a-4b2e-aa01-901632b52a58}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fafb78e-867b-4b83-84fc-078fecd6b8de}, !- Handle
  Connector Splitter 7,                   !- Name
  {b3b12756-54ff-40a6-9ad7-2263dea12229}, !- Inlet Branch Name
  {c4f1f249-8158-4c31-82a9-1ae8c58c7ef5}, !- Outlet Branch Name 1
  {d0b97f77-17f6-48a0-8b22-0909a722e3c1}; !- Outlet Branch Name 2

OS:Connection,
  {66f1edc7-29f6-40be-86fb-a51be0384ac5}, !- Handle
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Source Object
  14,                                     !- Outlet Port
  {e11080a3-dace-4caa-bc78-e5ea0cd2f00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f1f249-8158-4c31-82a9-1ae8c58c7ef5}, !- Handle
  {9fafb78e-867b-4b83-84fc-078fecd6b8de}, !- Source Object
  3,                                      !- Outlet Port
  {c0f2c1fc-f1dd-4541-a780-600914bfbed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44aab640-7317-4512-9c00-3ff3a817cc95}, !- Handle
  {0a5a4ed1-5a5c-4090-aeb0-a9a912b7a9d7}, !- Source Object
  3,                                      !- Outlet Port
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e96b7ef-e0d3-40b0-bf2c-7ec6acda4fb5}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {555abf96-634e-427b-bc8d-73b0b5d2992d}, !- Inlet Port
  {348f61ed-7fa7-464a-86d5-7ea493b63621}; !- Outlet Port

OS:Node,
  {56ac65ef-b6a2-4ef4-8f99-01c92cf5c3c4}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {236816d5-d862-413f-b5cf-610faebf6eac}, !- Inlet Port
  {7cb06014-beea-4bb9-8fc1-197bc7516dcd}; !- Outlet Port

OS:Node,
  {7338bac9-0226-4de9-a300-201214125dc8}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {288fcaa0-9536-4342-b568-76ff520f5661}, !- Inlet Port
  {272a6293-bb5e-442c-a0ab-d270c9d055b9}; !- Outlet Port

OS:Connector:Mixer,
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Handle
  Connector Mixer 8,                      !- Name
  {66e78008-ba20-4a1c-bb82-49321cb67f63}, !- Outlet Branch Name
  {866a3a59-4433-4375-b915-54865a79748a}, !- Inlet Branch Name 1
  {447d76bd-4d0f-44cf-8ca2-5f80ef93de8b}, !- Inlet Branch Name 2
  {b48dbea1-d472-4c12-bfc5-5cc0bba03f87}, !- Inlet Branch Name 3
  {59439240-c67b-47e6-ae9a-4ecbc19319f5}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Handle
  Connector Splitter 8,                   !- Name
  {3ea838e2-0183-4a23-8809-ac0739ee5e09}, !- Inlet Branch Name
  {288fcaa0-9536-4342-b568-76ff520f5661}, !- Outlet Branch Name 1
  {d2818531-2eac-4546-86f5-9e2652866601}, !- Outlet Branch Name 2
  {03ca3b38-ca3d-4eb3-b1b9-70285708f2bb}, !- Outlet Branch Name 3
  {1ca17356-b9f6-4c97-8576-1868576cbd27}; !- Outlet Branch Name 4

OS:Connection,
  {555abf96-634e-427b-bc8d-73b0b5d2992d}, !- Handle
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Source Object
  17,                                     !- Outlet Port
  {6e96b7ef-e0d3-40b0-bf2c-7ec6acda4fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288fcaa0-9536-4342-b568-76ff520f5661}, !- Handle
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Source Object
  3,                                      !- Outlet Port
  {7338bac9-0226-4de9-a300-201214125dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb06014-beea-4bb9-8fc1-197bc7516dcd}, !- Handle
  {56ac65ef-b6a2-4ef4-8f99-01c92cf5c3c4}, !- Source Object
  3,                                      !- Outlet Port
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {067a43ad-deb8-4358-92ef-3b5d5316c704}, !- Handle
  {f0d9e6b2-2d53-4833-9461-4190f1ccf3ad}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3f109001-56b3-4da4-90de-398018536830}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {4950b684-32f0-4de0-ae88-41f2ec554dd2}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {51bc2bcd-a378-400a-94cc-fbd60b2b468a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bc2bcd-a378-400a-94cc-fbd60b2b468a}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2d77e39f-2041-442c-8489-50bbe82ade36}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {4950b684-32f0-4de0-ae88-41f2ec554dd2}, !- Schedule Name
  {0a5a4ed1-5a5c-4090-aeb0-a9a912b7a9d7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3d807d0e-f5cb-438c-b464-e259acda096c}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {120f7f81-5e75-4bee-aedc-b37667bd6b4b}, !- Inlet Node Name
  {25645995-0c82-4f12-9729-3261b887e19a}, !- Outlet Node Name
  0.0265006513331563,                     !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  1702.02450054196,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9102e8bb-795b-4a24-a67c-3a841d1debd8}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {25645995-0c82-4f12-9729-3261b887e19a}, !- Inlet Port
  {b3b12756-54ff-40a6-9ad7-2263dea12229}; !- Outlet Port

OS:Connection,
  {120f7f81-5e75-4bee-aedc-b37667bd6b4b}, !- Handle
  {e11080a3-dace-4caa-bc78-e5ea0cd2f00a}, !- Source Object
  3,                                      !- Outlet Port
  {3d807d0e-f5cb-438c-b464-e259acda096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25645995-0c82-4f12-9729-3261b887e19a}, !- Handle
  {3d807d0e-f5cb-438c-b464-e259acda096c}, !- Source Object
  3,                                      !- Outlet Port
  {9102e8bb-795b-4a24-a67c-3a841d1debd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b12756-54ff-40a6-9ad7-2263dea12229}, !- Handle
  {9102e8bb-795b-4a24-a67c-3a841d1debd8}, !- Source Object
  3,                                      !- Outlet Port
  {9fafb78e-867b-4b83-84fc-078fecd6b8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {0f6f9dea-b81e-4a58-9ff5-f3a16e755646}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {95e3a2d0-f176-4e37-99f7-5520ee810afd}, !- Inlet Node Name
  {66fa7c5d-3c59-45db-8d2f-96b1a0a59570}, !- Outlet Node Name
  0.0265006513331563,                     !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  4983.57228348437,                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d88374bd-fd5d-411b-865e-b6cfcbdd971b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {66fa7c5d-3c59-45db-8d2f-96b1a0a59570}, !- Inlet Port
  {3ea838e2-0183-4a23-8809-ac0739ee5e09}; !- Outlet Port

OS:Connection,
  {66fa7c5d-3c59-45db-8d2f-96b1a0a59570}, !- Handle
  {0f6f9dea-b81e-4a58-9ff5-f3a16e755646}, !- Source Object
  3,                                      !- Outlet Port
  {d88374bd-fd5d-411b-865e-b6cfcbdd971b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea838e2-0183-4a23-8809-ac0739ee5e09}, !- Handle
  {d88374bd-fd5d-411b-865e-b6cfcbdd971b}, !- Source Object
  3,                                      !- Outlet Port
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {16103ba1-b5d0-49fa-80e7-b56114a76410}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 218tons 0.782kW/ton 226tons 0.66kW/ton, !- Name
  624160.540483258,                       !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0265006513331563,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0319248554558466,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {0f9aacd9-37e1-402e-a69d-a859e49a195e}, !- Cooling Capacity Function of Temperature Curve Name
  {508535e0-02cf-40ae-8433-197fe4e6a8ca}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {71324952-aad5-4e3e-b50a-d859d7f1eff8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {50124672-490a-4e14-b0c5-36fec6c57fd6}, !- Chilled Water Inlet Node Name
  {17f9d50c-0d31-4fa9-a755-5d32572a4e43}, !- Chilled Water Outlet Node Name
  {f719366d-08fe-4c38-bc13-7e3d2c034fbc}, !- Condenser Inlet Node Name
  {a9570d23-d4fb-4424-9645-d0de8d069c74}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {e202946d-412a-42fe-94ca-150a6c38ac8c}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {17f9d50c-0d31-4fa9-a755-5d32572a4e43}, !- Inlet Port
  {a89c0f48-d0df-4658-ad65-3d9c8eb1262a}; !- Outlet Port

OS:Connection,
  {50124672-490a-4e14-b0c5-36fec6c57fd6}, !- Handle
  {c0f2c1fc-f1dd-4541-a780-600914bfbed6}, !- Source Object
  3,                                      !- Outlet Port
  {16103ba1-b5d0-49fa-80e7-b56114a76410}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {17f9d50c-0d31-4fa9-a755-5d32572a4e43}, !- Handle
  {16103ba1-b5d0-49fa-80e7-b56114a76410}, !- Source Object
  16,                                     !- Outlet Port
  {e202946d-412a-42fe-94ca-150a6c38ac8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89c0f48-d0df-4658-ad65-3d9c8eb1262a}, !- Handle
  {e202946d-412a-42fe-94ca-150a6c38ac8c}, !- Source Object
  3,                                      !- Outlet Port
  {c069a20d-8d04-47ff-89f9-e16667b30765}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d06fb863-525a-43fd-b9b4-1fb03126c80f}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {646f3b96-ae33-44f7-af61-01acc49081c5}, !- Inlet Port
  {f719366d-08fe-4c38-bc13-7e3d2c034fbc}; !- Outlet Port

OS:Connection,
  {646f3b96-ae33-44f7-af61-01acc49081c5}, !- Handle
  {b5401f32-bafb-4e9b-9472-9bb7463048c7}, !- Source Object
  4,                                      !- Outlet Port
  {d06fb863-525a-43fd-b9b4-1fb03126c80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8020bcb8-4c2b-430d-9dc6-95329261ffe2}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {a9570d23-d4fb-4424-9645-d0de8d069c74}, !- Inlet Port
  {049b8f70-90ab-4343-8115-edf30ebceb21}; !- Outlet Port

OS:Connection,
  {f719366d-08fe-4c38-bc13-7e3d2c034fbc}, !- Handle
  {d06fb863-525a-43fd-b9b4-1fb03126c80f}, !- Source Object
  3,                                      !- Outlet Port
  {16103ba1-b5d0-49fa-80e7-b56114a76410}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a9570d23-d4fb-4424-9645-d0de8d069c74}, !- Handle
  {16103ba1-b5d0-49fa-80e7-b56114a76410}, !- Source Object
  18,                                     !- Outlet Port
  {8020bcb8-4c2b-430d-9dc6-95329261ffe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b8f70-90ab-4343-8115-edf30ebceb21}, !- Handle
  {8020bcb8-4c2b-430d-9dc6-95329261ffe2}, !- Source Object
  3,                                      !- Outlet Port
  {983f5150-edf9-46e4-8e53-0d100667af9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {851ea2c6-3aa5-4d81-9c56-aadfd428096c}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {461986bd-718c-40b4-b859-4980dd55c07c}, !- Inlet Node Name
  {e4b56256-936b-447d-ae8f-d87856529615}; !- Outlet Node Name

OS:Node,
  {6c19d476-e79c-4fa6-9278-34e775cb944b}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {d0b97f77-17f6-48a0-8b22-0909a722e3c1}, !- Inlet Port
  {461986bd-718c-40b4-b859-4980dd55c07c}; !- Outlet Port

OS:Connection,
  {d0b97f77-17f6-48a0-8b22-0909a722e3c1}, !- Handle
  {9fafb78e-867b-4b83-84fc-078fecd6b8de}, !- Source Object
  4,                                      !- Outlet Port
  {6c19d476-e79c-4fa6-9278-34e775cb944b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbc1bb27-3df7-4696-b757-63a6aba30e97}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e4b56256-936b-447d-ae8f-d87856529615}, !- Inlet Port
  {4f5bcbed-083a-4b2e-aa01-901632b52a58}; !- Outlet Port

OS:Connection,
  {461986bd-718c-40b4-b859-4980dd55c07c}, !- Handle
  {6c19d476-e79c-4fa6-9278-34e775cb944b}, !- Source Object
  3,                                      !- Outlet Port
  {851ea2c6-3aa5-4d81-9c56-aadfd428096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b56256-936b-447d-ae8f-d87856529615}, !- Handle
  {851ea2c6-3aa5-4d81-9c56-aadfd428096c}, !- Source Object
  3,                                      !- Outlet Port
  {dbc1bb27-3df7-4696-b757-63a6aba30e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5bcbed-083a-4b2e-aa01-901632b52a58}, !- Handle
  {dbc1bb27-3df7-4696-b757-63a6aba30e97}, !- Source Object
  3,                                      !- Outlet Port
  {c069a20d-8d04-47ff-89f9-e16667b30765}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ffcd609-f689-4b21-9b32-dd6f02a5984c}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {272a6293-bb5e-442c-a0ab-d270c9d055b9}, !- Inlet Node Name
  {3df80e4b-4ec3-433c-a8bc-288d7cfd8202}; !- Outlet Node Name

OS:Node,
  {dbd76e6e-7e26-4d70-a405-ddfeb6cff29e}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {3df80e4b-4ec3-433c-a8bc-288d7cfd8202}, !- Inlet Port
  {866a3a59-4433-4375-b915-54865a79748a}; !- Outlet Port

OS:Connection,
  {272a6293-bb5e-442c-a0ab-d270c9d055b9}, !- Handle
  {7338bac9-0226-4de9-a300-201214125dc8}, !- Source Object
  3,                                      !- Outlet Port
  {9ffcd609-f689-4b21-9b32-dd6f02a5984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df80e4b-4ec3-433c-a8bc-288d7cfd8202}, !- Handle
  {9ffcd609-f689-4b21-9b32-dd6f02a5984c}, !- Source Object
  3,                                      !- Outlet Port
  {dbd76e6e-7e26-4d70-a405-ddfeb6cff29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866a3a59-4433-4375-b915-54865a79748a}, !- Handle
  {dbd76e6e-7e26-4d70-a405-ddfeb6cff29e}, !- Source Object
  3,                                      !- Outlet Port
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d5f4830-d07a-4cfc-961f-868c567c7a2e}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {80fc566e-f030-4b2f-bcd5-d38b077afe37}, !- Inlet Node Name
  {8d4b5351-5a0d-466a-923f-4ddbe78cbc0a}; !- Outlet Node Name

OS:Node,
  {a3e71102-28fd-4090-81f4-1c2bafa1f8c7}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c505d650-5c7f-4c56-b978-2c0b3b37d90d}, !- Inlet Port
  {80fc566e-f030-4b2f-bcd5-d38b077afe37}; !- Outlet Port

OS:Connection,
  {c505d650-5c7f-4c56-b978-2c0b3b37d90d}, !- Handle
  {c069a20d-8d04-47ff-89f9-e16667b30765}, !- Source Object
  2,                                      !- Outlet Port
  {a3e71102-28fd-4090-81f4-1c2bafa1f8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fc566e-f030-4b2f-bcd5-d38b077afe37}, !- Handle
  {a3e71102-28fd-4090-81f4-1c2bafa1f8c7}, !- Source Object
  3,                                      !- Outlet Port
  {4d5f4830-d07a-4cfc-961f-868c567c7a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4b5351-5a0d-466a-923f-4ddbe78cbc0a}, !- Handle
  {4d5f4830-d07a-4cfc-961f-868c567c7a2e}, !- Source Object
  3,                                      !- Outlet Port
  {0a5a4ed1-5a5c-4090-aeb0-a9a912b7a9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7855b8b-834e-4b3d-a9b1-11f91efa00c6}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {348f61ed-7fa7-464a-86d5-7ea493b63621}, !- Inlet Node Name
  {b1cbce47-61d1-4e60-885d-018453e3eeac}; !- Outlet Node Name

OS:Node,
  {105c8b9a-b9b1-4c79-b14d-bcaf5e1774f8}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {b1cbce47-61d1-4e60-885d-018453e3eeac}, !- Inlet Port
  {95e3a2d0-f176-4e37-99f7-5520ee810afd}; !- Outlet Port

OS:Connection,
  {348f61ed-7fa7-464a-86d5-7ea493b63621}, !- Handle
  {6e96b7ef-e0d3-40b0-bf2c-7ec6acda4fb5}, !- Source Object
  3,                                      !- Outlet Port
  {d7855b8b-834e-4b3d-a9b1-11f91efa00c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cbce47-61d1-4e60-885d-018453e3eeac}, !- Handle
  {d7855b8b-834e-4b3d-a9b1-11f91efa00c6}, !- Source Object
  3,                                      !- Outlet Port
  {105c8b9a-b9b1-4c79-b14d-bcaf5e1774f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e3a2d0-f176-4e37-99f7-5520ee810afd}, !- Handle
  {105c8b9a-b9b1-4c79-b14d-bcaf5e1774f8}, !- Source Object
  3,                                      !- Outlet Port
  {0f6f9dea-b81e-4a58-9ff5-f3a16e755646}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3af95e32-13a8-4f55-bf0e-c9ce9161d3e9}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {88478e3f-7cad-4f00-b530-572dadbe4f83}, !- Inlet Node Name
  {236816d5-d862-413f-b5cf-610faebf6eac}; !- Outlet Node Name

OS:Node,
  {da5c878b-dbc2-4520-9aaf-b0b131e35ff5}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {66e78008-ba20-4a1c-bb82-49321cb67f63}, !- Inlet Port
  {88478e3f-7cad-4f00-b530-572dadbe4f83}; !- Outlet Port

OS:Connection,
  {66e78008-ba20-4a1c-bb82-49321cb67f63}, !- Handle
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Source Object
  2,                                      !- Outlet Port
  {da5c878b-dbc2-4520-9aaf-b0b131e35ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88478e3f-7cad-4f00-b530-572dadbe4f83}, !- Handle
  {da5c878b-dbc2-4520-9aaf-b0b131e35ff5}, !- Source Object
  3,                                      !- Outlet Port
  {3af95e32-13a8-4f55-bf0e-c9ce9161d3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236816d5-d862-413f-b5cf-610faebf6eac}, !- Handle
  {3af95e32-13a8-4f55-bf0e-c9ce9161d3e9}, !- Source Object
  3,                                      !- Outlet Port
  {56ac65ef-b6a2-4ef4-8f99-01c92cf5c3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {6a3b60e7-8b9c-4377-b7eb-926402ff589f}, !- Availability Schedule
  {e0d77cc7-b548-4e6c-91bd-d89e4daaf66b}, !- Availability Manager List Name
  7.77128223168005,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d139a6ec-cb0d-4a45-9608-861c1f36e329}, !- Supply Side Inlet Node Name
  {e4dc0d06-6b5b-49d9-9a3e-80072a47ba39}, !- Demand Side Outlet Node Name
  {681ba713-d3df-41e1-b267-69219614f35a}, !- Demand Side Inlet Node A
  {14b1df10-f20f-4d91-ad2b-852239a22067}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Demand Mixer Name
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a2e04fc-655a-4b29-8037-78e79e12977a}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {d139a6ec-cb0d-4a45-9608-861c1f36e329}, !- Inlet Port
  {2b8e27e8-41d5-469a-a9e4-8da18e161241}; !- Outlet Port

OS:Node,
  {43d0eef8-75a3-4ccc-aa49-e291cafe592a}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {690911c9-9ae3-46ae-a29a-fc6b89323c97}, !- Inlet Port
  {14b1df10-f20f-4d91-ad2b-852239a22067}; !- Outlet Port

OS:Connection,
  {d139a6ec-cb0d-4a45-9608-861c1f36e329}, !- Handle
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- Source Object
  9,                                      !- Outlet Port
  {0a2e04fc-655a-4b29-8037-78e79e12977a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b1df10-f20f-4d91-ad2b-852239a22067}, !- Handle
  {43d0eef8-75a3-4ccc-aa49-e291cafe592a}, !- Source Object
  3,                                      !- Outlet Port
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {194b8b9a-43ef-4c06-98d9-a56d8b3f62f5}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {681ba713-d3df-41e1-b267-69219614f35a}, !- Inlet Port
  {8f6c9c27-989f-421b-b695-702653c10eb7}; !- Outlet Port

OS:Node,
  {a7c4c2b9-f262-4364-a25c-0f0b81b34585}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {14ab2ca6-64c8-4633-97f9-861c41f94970}, !- Inlet Port
  {e4dc0d06-6b5b-49d9-9a3e-80072a47ba39}; !- Outlet Port

OS:Node,
  {e418f454-f2f0-4d6d-a92e-e1caf96979e7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {fa0ed669-f81b-4bb8-9b0f-99e7cb961a9f}, !- Inlet Port
  {307e0998-eccb-4196-acdc-4b39911cbf7b}; !- Outlet Port

OS:Connection,
  {681ba713-d3df-41e1-b267-69219614f35a}, !- Handle
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- Source Object
  11,                                     !- Outlet Port
  {194b8b9a-43ef-4c06-98d9-a56d8b3f62f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4dc0d06-6b5b-49d9-9a3e-80072a47ba39}, !- Handle
  {a7c4c2b9-f262-4364-a25c-0f0b81b34585}, !- Source Object
  3,                                      !- Outlet Port
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8f6c9c27-989f-421b-b695-702653c10eb7}, !- Inlet Node Name
  {49f700e2-83f1-4fb9-8dbf-4887ab222314}, !- Outlet Node Name 1
  {b350826a-c821-4b55-8010-4528823f745f}, !- Outlet Node Name 2
  {096daa67-b7be-43d3-95d0-535d4911ba45}, !- Outlet Node Name 3
  {5ae95b70-a187-49a4-ac98-0d09d0c38df6}, !- Outlet Node Name 4
  {617d9483-08da-447f-86bb-d1e97ce158e3}, !- Outlet Node Name 5
  {6c1ce1ec-2ca4-49bf-aad7-60110e5ecfdb}, !- Outlet Node Name 6
  {f660a784-7cc6-4dd9-b182-a9150142a721}, !- Outlet Node Name 7
  {1ccbc903-7d9c-4e10-ac48-17b82ce9e256}, !- Outlet Node Name 8
  {f444b8e6-ed56-448d-a6f0-3f788e2e0d7e}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {14ab2ca6-64c8-4633-97f9-861c41f94970}, !- Outlet Node Name
  {85fd122f-5898-4fe7-b35f-67680ed5c79e}, !- Inlet Node Name 1
  {2b467e54-43a5-4ea3-9364-170cc4430d21}, !- Inlet Node Name 2
  {2faeec90-5b08-476d-a680-408baa32f229}, !- Inlet Node Name 3
  {c6be85ca-6405-43f0-9ae1-31bc8f9c62f0}, !- Inlet Node Name 4
  {e6dad1de-3a40-4878-a039-d557998a74ac}, !- Inlet Node Name 5
  {46c2fdcb-faf8-4197-8844-85aefb901434}, !- Inlet Node Name 6
  {71f054f8-0e71-4a03-99d2-450017f07b68}, !- Inlet Node Name 7
  {12396644-ea82-49c3-a0bf-c9d993bac1fa}, !- Inlet Node Name 8
  {95f5b086-80db-491a-8c42-e31331e76406}; !- Inlet Node Name 9

OS:Connection,
  {8f6c9c27-989f-421b-b695-702653c10eb7}, !- Handle
  {194b8b9a-43ef-4c06-98d9-a56d8b3f62f5}, !- Source Object
  3,                                      !- Outlet Port
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ab2ca6-64c8-4633-97f9-861c41f94970}, !- Handle
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Source Object
  2,                                      !- Outlet Port
  {a7c4c2b9-f262-4364-a25c-0f0b81b34585}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25dad841-9240-4767-b202-87304d076219}, !- Handle
  {1f4609be-2bb5-4bde-a632-96b094a610e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.77128223168005,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  120730.78,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  28655.48,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e0d77cc7-b548-4e6c-91bd-d89e4daaf66b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {38ad27cd-b166-4ce9-b6b0-6895a08f8619}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  {acfdb6a4-1bec-4f2e-85d1-44ef5927c4c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acfdb6a4-1bec-4f2e-85d1-44ef5927c4c8}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {92bef483-c38b-447a-813d-54a634f9149d}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Schedule Name
  {43d0eef8-75a3-4ccc-aa49-e291cafe592a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {69182182-0a18-4734-a825-66169e934497}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  7.77128223168005,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e4d9f05c-e122-4ee0-970f-0acca290332c}, !- Air Inlet Node Name
  {690911c9-9ae3-46ae-a29a-fc6b89323c97}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {690911c9-9ae3-46ae-a29a-fc6b89323c97}, !- Handle
  {69182182-0a18-4734-a825-66169e934497}, !- Source Object
  17,                                     !- Outlet Port
  {43d0eef8-75a3-4ccc-aa49-e291cafe592a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  442.379888291123,                       !- U-Factor Times Area Value {W/K}
  0.000640869262374378,                   !- Maximum Water Flow Rate {m3/s}
  {a823a7f6-ee52-4915-8eab-d349a1ed1938}, !- Water Inlet Node Name
  {83c88061-523b-4ec5-8601-14edc8f452ee}, !- Water Outlet Node Name
  {168af259-fa33-43ac-bd37-0fed60a53769}, !- Air Inlet Node Name
  {54823fe1-3b66-49a7-ae7c-d91bee78ab20}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  29299.7736326417,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {807e9b76-d76b-42d1-9566-2fdb5c85b2e7}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {d9d224ad-cd17-4406-93d3-aaa982d41793}, !- Inlet Port
  {a823a7f6-ee52-4915-8eab-d349a1ed1938}; !- Outlet Port

OS:Connection,
  {d9d224ad-cd17-4406-93d3-aaa982d41793}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  4,                                      !- Outlet Port
  {807e9b76-d76b-42d1-9566-2fdb5c85b2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb378135-cea2-4f62-9a01-db6ca101f633}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {83c88061-523b-4ec5-8601-14edc8f452ee}, !- Inlet Port
  {ae1b0fea-9ebf-43f4-97e7-2a6aebcc5c40}; !- Outlet Port

OS:Connection,
  {a823a7f6-ee52-4915-8eab-d349a1ed1938}, !- Handle
  {807e9b76-d76b-42d1-9566-2fdb5c85b2e7}, !- Source Object
  3,                                      !- Outlet Port
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83c88061-523b-4ec5-8601-14edc8f452ee}, !- Handle
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Source Object
  6,                                      !- Outlet Port
  {cb378135-cea2-4f62-9a01-db6ca101f633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1b0fea-9ebf-43f4-97e7-2a6aebcc5c40}, !- Handle
  {cb378135-cea2-4f62-9a01-db6ca101f633}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3fd12a33-09dd-446b-978b-3d2852a68fd5}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000640869262374378,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8d0179ce-86f9-46bc-8c04-5f3943418bad}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {54823fe1-3b66-49a7-ae7c-d91bee78ab20}, !- Inlet Port
  {e4d9f05c-e122-4ee0-970f-0acca290332c}; !- Outlet Port

OS:Connection,
  {54823fe1-3b66-49a7-ae7c-d91bee78ab20}, !- Handle
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Source Object
  8,                                      !- Outlet Port
  {8d0179ce-86f9-46bc-8c04-5f3943418bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d9f05c-e122-4ee0-970f-0acca290332c}, !- Handle
  {8d0179ce-86f9-46bc-8c04-5f3943418bad}, !- Source Object
  3,                                      !- Outlet Port
  {69182182-0a18-4734-a825-66169e934497}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.00743635546620714,                    !- Design Water Flow Rate {m3/s}
  7.77128223168005,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.7772595296478,                       !- Design Inlet Air Temperature {C}
  10.9224663349372,                       !- Design Outlet Air Temperature {C}
  0.00993927447281584,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0315e01f-0bb1-4e28-811f-68530b4642b4}, !- Water Inlet Node Name
  {2bacb018-c70d-43e2-b283-ed294245a2c6}, !- Water Outlet Node Name
  {3a275a2c-aed2-44ba-8c08-4fca17b25a37}, !- Air Inlet Node Name
  {7fb06d01-f444-4a2c-af9e-ba2c819cb211}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1fa0a926-c731-4f0f-bf16-45e8af1c919f}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {d2818531-2eac-4546-86f5-9e2652866601}, !- Inlet Port
  {0315e01f-0bb1-4e28-811f-68530b4642b4}; !- Outlet Port

OS:Connection,
  {d2818531-2eac-4546-86f5-9e2652866601}, !- Handle
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Source Object
  4,                                      !- Outlet Port
  {1fa0a926-c731-4f0f-bf16-45e8af1c919f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50477f98-8945-41c5-b44b-d075fc6cdca9}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {2bacb018-c70d-43e2-b283-ed294245a2c6}, !- Inlet Port
  {447d76bd-4d0f-44cf-8ca2-5f80ef93de8b}; !- Outlet Port

OS:Connection,
  {0315e01f-0bb1-4e28-811f-68530b4642b4}, !- Handle
  {1fa0a926-c731-4f0f-bf16-45e8af1c919f}, !- Source Object
  3,                                      !- Outlet Port
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2bacb018-c70d-43e2-b283-ed294245a2c6}, !- Handle
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Source Object
  11,                                     !- Outlet Port
  {50477f98-8945-41c5-b44b-d075fc6cdca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447d76bd-4d0f-44cf-8ca2-5f80ef93de8b}, !- Handle
  {50477f98-8945-41c5-b44b-d075fc6cdca9}, !- Source Object
  3,                                      !- Outlet Port
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46c01eef-c068-445b-840a-e2e227c9ac16}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  6.4035464462991e-05,                    !- Controller Convergence Tolerance {deltaC}
  0.00743635546620714,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c15e5710-c89d-4288-804f-9cecd0eaeef9}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {7fb06d01-f444-4a2c-af9e-ba2c819cb211}, !- Inlet Port
  {168af259-fa33-43ac-bd37-0fed60a53769}; !- Outlet Port

OS:Connection,
  {7fb06d01-f444-4a2c-af9e-ba2c819cb211}, !- Handle
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Source Object
  13,                                     !- Outlet Port
  {c15e5710-c89d-4288-804f-9cecd0eaeef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168af259-fa33-43ac-bd37-0fed60a53769}, !- Handle
  {c15e5710-c89d-4288-804f-9cecd0eaeef9}, !- Source Object
  3,                                      !- Outlet Port
  {02c1cd8a-baa6-48b8-b0c0-04a47a6d52e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09dac62b-14e7-4a62-bb81-174690c61f54}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  7.77128223168005,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37a40da0-5d48-42d2-9034-f99b000146dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26e5858b-45ca-4ef9-be73-3f63da4d32df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {26e5858b-45ca-4ef9-be73-3f63da4d32df}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f46f6e1f-3baa-409d-9071-34be0c0ae2b5}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {09dac62b-14e7-4a62-bb81-174690c61f54}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7db9408-f842-4869-9ddb-0fa73e3926d7}, !- Mixed Air Node Name
  {a8dbdf0a-c153-45fa-be72-b0bbbb58c81d}, !- Outdoor Air Stream Node Name
  {7e7d944e-9f57-428d-9d53-d1946948df97}, !- Relief Air Stream Node Name
  {2b8e27e8-41d5-469a-a9e4-8da18e161241}; !- Return Air Stream Node Name

OS:Node,
  {2d1ed126-d54a-45bc-a03c-95acca88439a}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {a8dbdf0a-c153-45fa-be72-b0bbbb58c81d}; !- Outlet Port

OS:Connection,
  {a8dbdf0a-c153-45fa-be72-b0bbbb58c81d}, !- Handle
  {2d1ed126-d54a-45bc-a03c-95acca88439a}, !- Source Object
  3,                                      !- Outlet Port
  {f46f6e1f-3baa-409d-9071-34be0c0ae2b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5d85dce-076f-40d1-b548-d4b19f312801}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {7e7d944e-9f57-428d-9d53-d1946948df97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e7d944e-9f57-428d-9d53-d1946948df97}, !- Handle
  {f46f6e1f-3baa-409d-9071-34be0c0ae2b5}, !- Source Object
  7,                                      !- Outlet Port
  {d5d85dce-076f-40d1-b548-d4b19f312801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee48fb54-0c6c-4f98-9c3d-e512569603de}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {b7db9408-f842-4869-9ddb-0fa73e3926d7}, !- Inlet Port
  {3a275a2c-aed2-44ba-8c08-4fca17b25a37}; !- Outlet Port

OS:Connection,
  {2b8e27e8-41d5-469a-a9e4-8da18e161241}, !- Handle
  {0a2e04fc-655a-4b29-8037-78e79e12977a}, !- Source Object
  3,                                      !- Outlet Port
  {f46f6e1f-3baa-409d-9071-34be0c0ae2b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7db9408-f842-4869-9ddb-0fa73e3926d7}, !- Handle
  {f46f6e1f-3baa-409d-9071-34be0c0ae2b5}, !- Source Object
  5,                                      !- Outlet Port
  {ee48fb54-0c6c-4f98-9c3d-e512569603de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a275a2c-aed2-44ba-8c08-4fca17b25a37}, !- Handle
  {ee48fb54-0c6c-4f98-9c3d-e512569603de}, !- Source Object
  3,                                      !- Outlet Port
  {470bdade-bcc9-4043-a195-1cd5bd5b0fa7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {38ad27cd-b166-4ce9-b6b0-6895a08f8619}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e76c6b78-6e32-4376-8c56-87b745d9c0cf}, !- Control Zone or Zone List Name
  {d34a4f37-6d44-406c-ac52-1879216742c6}, !- Cooling Control Zone or Zone List Name
  {ed02ab94-24c0-4599-bc42-260edb9467a2}, !- Heating Control Zone or Zone List Name
  {d4e749c2-d769-49f0-9e47-a7fd5ea2e8a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e76c6b78-6e32-4376-8c56-87b745d9c0cf}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d34a4f37-6d44-406c-ac52-1879216742c6}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ed02ab94-24c0-4599-bc42-260edb9467a2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d4e749c2-d769-49f0-9e47-a7fd5ea2e8a0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4b45f3af-ab42-42cb-8be9-da7ee941ffac}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  171.200412482133,                       !- U-Factor Times Area Value {W/K}
  0.000193929291411309,                   !- Maximum Water Flow Rate {m3/s}
  {ca15b0aa-e0f9-4aef-9136-a3ec7046e345}, !- Water Inlet Node Name
  {e760f5c7-cb7f-47d4-841b-b4c5a1db291f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8866.21448817535,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6168a8d2-0848-40bc-b554-95a17a0973a8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {039f0450-b362-4c07-b568-8e415806e469}, !- Inlet Port
  {ca15b0aa-e0f9-4aef-9136-a3ec7046e345}; !- Outlet Port

OS:Connection,
  {039f0450-b362-4c07-b568-8e415806e469}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  5,                                      !- Outlet Port
  {6168a8d2-0848-40bc-b554-95a17a0973a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd6da92e-f042-4cf0-9a12-9daf5a613905}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {e760f5c7-cb7f-47d4-841b-b4c5a1db291f}, !- Inlet Port
  {4f4bc1b3-093b-4636-b034-7d840b443358}; !- Outlet Port

OS:Connection,
  {ca15b0aa-e0f9-4aef-9136-a3ec7046e345}, !- Handle
  {6168a8d2-0848-40bc-b554-95a17a0973a8}, !- Source Object
  3,                                      !- Outlet Port
  {4b45f3af-ab42-42cb-8be9-da7ee941ffac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e760f5c7-cb7f-47d4-841b-b4c5a1db291f}, !- Handle
  {4b45f3af-ab42-42cb-8be9-da7ee941ffac}, !- Source Object
  6,                                      !- Outlet Port
  {dd6da92e-f042-4cf0-9a12-9daf5a613905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f4bc1b3-093b-4636-b034-7d840b443358}, !- Handle
  {dd6da92e-f042-4cf0-9a12-9daf5a613905}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e92dcf51-f1cb-4e11-b75e-6323dfd78223}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Reheat Coil Controller, !- Name
  {4b45f3af-ab42-42cb-8be9-da7ee941ffac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {679bf450-eb05-40b6-9146-d43d8b15f678}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {93f389c7-f273-44e2-b5bf-1c3ed94ba1b5}, !- Air Inlet Node Name
  1.21544834052914,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.364634502158743,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b45f3af-ab42-42cb-8be9-da7ee941ffac}, !- Reheat Coil Name
  0.000193929291411309,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa0ed669-f81b-4bb8-9b0f-99e7cb961a9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00304527767321434,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9def5f44-375d-4746-b63d-14ad5773c235}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Return Air Node, !- Name
  {9a9e44c7-d470-424f-81cd-27d24e37d9d6}, !- Inlet Port
  {85fd122f-5898-4fe7-b35f-67680ed5c79e}; !- Outlet Port

OS:Connection,
  {307e0998-eccb-4196-acdc-4b39911cbf7b}, !- Handle
  {e418f454-f2f0-4d6d-a92e-e1caf96979e7}, !- Source Object
  3,                                      !- Outlet Port
  {995ce85a-f7a5-4feb-bacb-59167b86e586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9e44c7-d470-424f-81cd-27d24e37d9d6}, !- Handle
  {f2b0a3a6-e29b-485b-acb6-5d6d3023e64f}, !- Source Object
  2,                                      !- Outlet Port
  {9def5f44-375d-4746-b63d-14ad5773c235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fd122f-5898-4fe7-b35f-67680ed5c79e}, !- Handle
  {9def5f44-375d-4746-b63d-14ad5773c235}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54a763a5-2a09-42cc-9fb7-9a9b04f22ca2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {49f700e2-83f1-4fb9-8dbf-4887ab222314}, !- Inlet Port
  {93f389c7-f273-44e2-b5bf-1c3ed94ba1b5}; !- Outlet Port

OS:Connection,
  {49f700e2-83f1-4fb9-8dbf-4887ab222314}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  3,                                      !- Outlet Port
  {54a763a5-2a09-42cc-9fb7-9a9b04f22ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f389c7-f273-44e2-b5bf-1c3ed94ba1b5}, !- Handle
  {54a763a5-2a09-42cc-9fb7-9a9b04f22ca2}, !- Source Object
  3,                                      !- Outlet Port
  {679bf450-eb05-40b6-9146-d43d8b15f678}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa0ed669-f81b-4bb8-9b0f-99e7cb961a9f}, !- Handle
  {679bf450-eb05-40b6-9146-d43d8b15f678}, !- Source Object
  12,                                     !- Outlet Port
  {e418f454-f2f0-4d6d-a92e-e1caf96979e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {544ca94a-1831-4d04-b348-037a503371e9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  35.6884723265552,                       !- U-Factor Times Area Value {W/K}
  3.83921831966241e-05,                   !- Maximum Water Flow Rate {m3/s}
  {715ab06d-55d4-4d38-89a1-30b811690143}, !- Water Inlet Node Name
  {7299b0cd-c54d-4c93-acc4-b4f3ab621241}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1755.24454512982,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb08f3b2-3743-4a3b-9f32-e5a9575fccfd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {7c278996-b79a-49bc-b97b-44a244effef7}, !- Inlet Port
  {715ab06d-55d4-4d38-89a1-30b811690143}; !- Outlet Port

OS:Connection,
  {7c278996-b79a-49bc-b97b-44a244effef7}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  6,                                      !- Outlet Port
  {fb08f3b2-3743-4a3b-9f32-e5a9575fccfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04f8a344-21f7-4197-b762-828c07bb9f55}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {7299b0cd-c54d-4c93-acc4-b4f3ab621241}, !- Inlet Port
  {7fb4dfe4-42e2-40a0-b28c-3f7034dd63ac}; !- Outlet Port

OS:Connection,
  {715ab06d-55d4-4d38-89a1-30b811690143}, !- Handle
  {fb08f3b2-3743-4a3b-9f32-e5a9575fccfd}, !- Source Object
  3,                                      !- Outlet Port
  {544ca94a-1831-4d04-b348-037a503371e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7299b0cd-c54d-4c93-acc4-b4f3ab621241}, !- Handle
  {544ca94a-1831-4d04-b348-037a503371e9}, !- Source Object
  6,                                      !- Outlet Port
  {04f8a344-21f7-4197-b762-828c07bb9f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb4dfe4-42e2-40a0-b28c-3f7034dd63ac}, !- Handle
  {04f8a344-21f7-4197-b762-828c07bb9f55}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9671283a-0090-42e2-bcab-d962fdd8e8be}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Reheat Coil Controller, !- Name
  {544ca94a-1831-4d04-b348-037a503371e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1ea2db7-7276-44ba-b418-f8436b17ac0c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {da326662-46da-435a-828a-1a074d779e2d}, !- Air Inlet Node Name
  0.189844158992484,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0569532476977453,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {544ca94a-1831-4d04-b348-037a503371e9}, !- Reheat Coil Name
  3.83921831966241e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5afb042e-cf24-4ae8-a9c8-679cfc365d09}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00454103449006822,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9828783b-0be4-4116-9119-03090482144e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {5afb042e-cf24-4ae8-a9c8-679cfc365d09}, !- Inlet Port
  {b1bb551c-334f-47d4-8312-84da149ec263}; !- Outlet Port

OS:Node,
  {1c46541a-8684-4134-a6ab-a01564e4e414}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Return Air Node, !- Name
  {559ad5c8-ad9d-4a54-86c3-0aefd2104950}, !- Inlet Port
  {2b467e54-43a5-4ea3-9364-170cc4430d21}; !- Outlet Port

OS:Connection,
  {b1bb551c-334f-47d4-8312-84da149ec263}, !- Handle
  {9828783b-0be4-4116-9119-03090482144e}, !- Source Object
  3,                                      !- Outlet Port
  {574612aa-3b5e-4de4-9336-b43f45785154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559ad5c8-ad9d-4a54-86c3-0aefd2104950}, !- Handle
  {93ed9e6a-625a-46f3-92ad-94ea7dfc09aa}, !- Source Object
  2,                                      !- Outlet Port
  {1c46541a-8684-4134-a6ab-a01564e4e414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b467e54-43a5-4ea3-9364-170cc4430d21}, !- Handle
  {1c46541a-8684-4134-a6ab-a01564e4e414}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9bf182c1-ac8f-4107-9576-cda79a046b6c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {b350826a-c821-4b55-8010-4528823f745f}, !- Inlet Port
  {da326662-46da-435a-828a-1a074d779e2d}; !- Outlet Port

OS:Connection,
  {b350826a-c821-4b55-8010-4528823f745f}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  4,                                      !- Outlet Port
  {9bf182c1-ac8f-4107-9576-cda79a046b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da326662-46da-435a-828a-1a074d779e2d}, !- Handle
  {9bf182c1-ac8f-4107-9576-cda79a046b6c}, !- Source Object
  3,                                      !- Outlet Port
  {c1ea2db7-7276-44ba-b418-f8436b17ac0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5afb042e-cf24-4ae8-a9c8-679cfc365d09}, !- Handle
  {c1ea2db7-7276-44ba-b418-f8436b17ac0c}, !- Source Object
  12,                                     !- Outlet Port
  {9828783b-0be4-4116-9119-03090482144e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06c8a09a-3dad-4240-9e5e-07b43f200bf3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  35.7320098739648,                       !- U-Factor Times Area Value {W/K}
  3.81984013189369e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c9c0ba36-0d00-4777-a9f9-8a8710749e67}, !- Water Inlet Node Name
  {f92a6d8e-ba78-4cf6-ba7a-db62328579d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1746.38507022021,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed8f47c2-dd9e-439b-8f68-cf6eeaa279f0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {38456f93-c091-47a2-8ab7-8ac63bf37c11}, !- Inlet Port
  {c9c0ba36-0d00-4777-a9f9-8a8710749e67}; !- Outlet Port

OS:Connection,
  {38456f93-c091-47a2-8ab7-8ac63bf37c11}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  7,                                      !- Outlet Port
  {ed8f47c2-dd9e-439b-8f68-cf6eeaa279f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263b92f9-4b1c-4f93-af67-88707a8f00c9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {f92a6d8e-ba78-4cf6-ba7a-db62328579d7}, !- Inlet Port
  {3aaf96e6-c138-4c0e-883e-add82a3b596a}; !- Outlet Port

OS:Connection,
  {c9c0ba36-0d00-4777-a9f9-8a8710749e67}, !- Handle
  {ed8f47c2-dd9e-439b-8f68-cf6eeaa279f0}, !- Source Object
  3,                                      !- Outlet Port
  {06c8a09a-3dad-4240-9e5e-07b43f200bf3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f92a6d8e-ba78-4cf6-ba7a-db62328579d7}, !- Handle
  {06c8a09a-3dad-4240-9e5e-07b43f200bf3}, !- Source Object
  6,                                      !- Outlet Port
  {263b92f9-4b1c-4f93-af67-88707a8f00c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aaf96e6-c138-4c0e-883e-add82a3b596a}, !- Handle
  {263b92f9-4b1c-4f93-af67-88707a8f00c9}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3684745b-68cf-443a-953b-ce94efc56cb6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Reheat Coil Controller, !- Name
  {06c8a09a-3dad-4240-9e5e-07b43f200bf3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d78976c-2a12-49b6-a53e-6abad575b623}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {a5d65bf8-e8df-4ec2-a52f-47c0b6da2283}, !- Air Inlet Node Name
  0.184511185927979,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0553533557783936,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06c8a09a-3dad-4240-9e5e-07b43f200bf3}, !- Reheat Coil Name
  3.81984013189369e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f15a0313-fafb-4ed9-8498-631041899cd9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00441347083602142,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d643a1e-79dd-4a47-ba41-f34bc7792cb4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {f15a0313-fafb-4ed9-8498-631041899cd9}, !- Inlet Port
  {b7afc6ee-3f66-4f2d-8223-05da01d2b08b}; !- Outlet Port

OS:Node,
  {171c1c9b-d01b-45eb-b7b7-0f94332340cb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Return Air Node, !- Name
  {9014f049-c515-4216-9d4d-c7b94fcd7cc0}, !- Inlet Port
  {2faeec90-5b08-476d-a680-408baa32f229}; !- Outlet Port

OS:Connection,
  {b7afc6ee-3f66-4f2d-8223-05da01d2b08b}, !- Handle
  {8d643a1e-79dd-4a47-ba41-f34bc7792cb4}, !- Source Object
  3,                                      !- Outlet Port
  {5adafe33-f627-4303-a113-080342c149c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9014f049-c515-4216-9d4d-c7b94fcd7cc0}, !- Handle
  {88b8d268-578b-41ca-8388-17eb7bb72345}, !- Source Object
  2,                                      !- Outlet Port
  {171c1c9b-d01b-45eb-b7b7-0f94332340cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faeec90-5b08-476d-a680-408baa32f229}, !- Handle
  {171c1c9b-d01b-45eb-b7b7-0f94332340cb}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da966ee6-1a33-46a3-b17b-3269ebb12c78}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {096daa67-b7be-43d3-95d0-535d4911ba45}, !- Inlet Port
  {a5d65bf8-e8df-4ec2-a52f-47c0b6da2283}; !- Outlet Port

OS:Connection,
  {096daa67-b7be-43d3-95d0-535d4911ba45}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  5,                                      !- Outlet Port
  {da966ee6-1a33-46a3-b17b-3269ebb12c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d65bf8-e8df-4ec2-a52f-47c0b6da2283}, !- Handle
  {da966ee6-1a33-46a3-b17b-3269ebb12c78}, !- Source Object
  3,                                      !- Outlet Port
  {0d78976c-2a12-49b6-a53e-6abad575b623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f15a0313-fafb-4ed9-8498-631041899cd9}, !- Handle
  {0d78976c-2a12-49b6-a53e-6abad575b623}, !- Source Object
  12,                                     !- Outlet Port
  {8d643a1e-79dd-4a47-ba41-f34bc7792cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aefc0939-f5d9-40d1-bc69-a2ede7718485}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  142.663797360624,                       !- U-Factor Times Area Value {W/K}
  0.000184791326700672,                   !- Maximum Water Flow Rate {m3/s}
  {e7690a0b-27b8-47b1-b9e1-a0d66a10203f}, !- Water Inlet Node Name
  {91416d70-14f4-4968-8cec-9bfaede43d08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8448.43770716266,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54d5230d-9ade-4633-b0ad-bf40d4d9647e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {b567db34-dfce-4aa9-9bea-1d910493a672}, !- Inlet Port
  {e7690a0b-27b8-47b1-b9e1-a0d66a10203f}; !- Outlet Port

OS:Connection,
  {b567db34-dfce-4aa9-9bea-1d910493a672}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  8,                                      !- Outlet Port
  {54d5230d-9ade-4633-b0ad-bf40d4d9647e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8dbedb8-abdb-408a-b2d4-13c079620c59}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {91416d70-14f4-4968-8cec-9bfaede43d08}, !- Inlet Port
  {9755ac87-1ef2-4cdf-a837-dfd102cd5872}; !- Outlet Port

OS:Connection,
  {e7690a0b-27b8-47b1-b9e1-a0d66a10203f}, !- Handle
  {54d5230d-9ade-4633-b0ad-bf40d4d9647e}, !- Source Object
  3,                                      !- Outlet Port
  {aefc0939-f5d9-40d1-bc69-a2ede7718485}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91416d70-14f4-4968-8cec-9bfaede43d08}, !- Handle
  {aefc0939-f5d9-40d1-bc69-a2ede7718485}, !- Source Object
  6,                                      !- Outlet Port
  {d8dbedb8-abdb-408a-b2d4-13c079620c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9755ac87-1ef2-4cdf-a837-dfd102cd5872}, !- Handle
  {d8dbedb8-abdb-408a-b2d4-13c079620c59}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0f1884a7-ccbb-4453-ad58-c4139d155f0c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Reheat Coil Controller, !- Name
  {aefc0939-f5d9-40d1-bc69-a2ede7718485}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9b09518-eccf-4184-9a3e-14a723a04c4d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {96b15a55-5a87-465d-a8c5-c473b425464c}, !- Air Inlet Node Name
  3.77571190300652,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.13271357090196,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aefc0939-f5d9-40d1-bc69-a2ede7718485}, !- Reheat Coil Name
  0.000184791326700672,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fcb25376-d1c1-43a4-b942-dc254ad13afa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00099088230971136,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35543eb3-43c3-4091-9453-11640181549e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {fcb25376-d1c1-43a4-b942-dc254ad13afa}, !- Inlet Port
  {7d44e2d2-456d-44a3-aee1-aa8a9c5b5e63}; !- Outlet Port

OS:Node,
  {a38c100b-a176-4b8c-adf9-8f5902c62933}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Return Air Node, !- Name
  {10865096-f979-48a9-ab64-5b85a3836432}, !- Inlet Port
  {c6be85ca-6405-43f0-9ae1-31bc8f9c62f0}; !- Outlet Port

OS:Connection,
  {7d44e2d2-456d-44a3-aee1-aa8a9c5b5e63}, !- Handle
  {35543eb3-43c3-4091-9453-11640181549e}, !- Source Object
  3,                                      !- Outlet Port
  {f76c7690-c1c0-4cee-8197-e7521bce9800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10865096-f979-48a9-ab64-5b85a3836432}, !- Handle
  {f0a4fb42-ef43-4a8d-afa1-359b99bb7308}, !- Source Object
  2,                                      !- Outlet Port
  {a38c100b-a176-4b8c-adf9-8f5902c62933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6be85ca-6405-43f0-9ae1-31bc8f9c62f0}, !- Handle
  {a38c100b-a176-4b8c-adf9-8f5902c62933}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d7ab511-1fa8-4654-b64f-76ef62ae8586}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {5ae95b70-a187-49a4-ac98-0d09d0c38df6}, !- Inlet Port
  {96b15a55-5a87-465d-a8c5-c473b425464c}; !- Outlet Port

OS:Connection,
  {5ae95b70-a187-49a4-ac98-0d09d0c38df6}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  6,                                      !- Outlet Port
  {8d7ab511-1fa8-4654-b64f-76ef62ae8586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b15a55-5a87-465d-a8c5-c473b425464c}, !- Handle
  {8d7ab511-1fa8-4654-b64f-76ef62ae8586}, !- Source Object
  3,                                      !- Outlet Port
  {b9b09518-eccf-4184-9a3e-14a723a04c4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcb25376-d1c1-43a4-b942-dc254ad13afa}, !- Handle
  {b9b09518-eccf-4184-9a3e-14a723a04c4d}, !- Source Object
  12,                                     !- Outlet Port
  {35543eb3-43c3-4091-9453-11640181549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2f7d4ff-5d4c-4bb6-915f-c989f792be54}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  166.303549797708,                       !- U-Factor Times Area Value {W/K}
  0.000182851113949002,                   !- Maximum Water Flow Rate {m3/s}
  {069b3f50-9645-42fb-bf1c-4b3ad04ffb76}, !- Water Inlet Node Name
  {a5d31a07-483b-4224-832a-4fc63a66df8f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8359.73350841161,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0ac7c91-d2f4-4a6a-88ec-40eaa284645c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {1b762965-25b9-4506-8518-353167372524}, !- Inlet Port
  {069b3f50-9645-42fb-bf1c-4b3ad04ffb76}; !- Outlet Port

OS:Connection,
  {1b762965-25b9-4506-8518-353167372524}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  9,                                      !- Outlet Port
  {a0ac7c91-d2f4-4a6a-88ec-40eaa284645c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6815aee-8aae-4156-a50a-77409be1ea56}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {a5d31a07-483b-4224-832a-4fc63a66df8f}, !- Inlet Port
  {209fd926-bb39-40b7-b896-d70c589caca9}; !- Outlet Port

OS:Connection,
  {069b3f50-9645-42fb-bf1c-4b3ad04ffb76}, !- Handle
  {a0ac7c91-d2f4-4a6a-88ec-40eaa284645c}, !- Source Object
  3,                                      !- Outlet Port
  {d2f7d4ff-5d4c-4bb6-915f-c989f792be54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5d31a07-483b-4224-832a-4fc63a66df8f}, !- Handle
  {d2f7d4ff-5d4c-4bb6-915f-c989f792be54}, !- Source Object
  6,                                      !- Outlet Port
  {c6815aee-8aae-4156-a50a-77409be1ea56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209fd926-bb39-40b7-b896-d70c589caca9}, !- Handle
  {c6815aee-8aae-4156-a50a-77409be1ea56}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a12b046-a066-4d34-b748-452175fcd6f7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Reheat Coil Controller, !- Name
  {d2f7d4ff-5d4c-4bb6-915f-c989f792be54}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9dfeb4f8-a64f-41dc-8ad7-b7de6df87a19}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {3c15ff9c-c8df-47be-ad4a-635e67469655}, !- Air Inlet Node Name
  0.988903283668738,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.296670985100621,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2f7d4ff-5d4c-4bb6-915f-c989f792be54}, !- Reheat Coil Name
  0.000182851113949002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdec5ceb-e70b-4c81-ad1f-d8054f6c2068}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00247767427895266,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99a53048-a343-4841-a7a4-412c8e4c4357}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {cdec5ceb-e70b-4c81-ad1f-d8054f6c2068}, !- Inlet Port
  {b2ee6ea6-a9b0-4c42-b664-bc5c0e36e8aa}; !- Outlet Port

OS:Node,
  {795b3522-337d-4a7d-81d9-a0d21d82c6c3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Return Air Node, !- Name
  {0f4bec59-0ce0-4c2e-bd01-646acbb4dca2}, !- Inlet Port
  {e6dad1de-3a40-4878-a039-d557998a74ac}; !- Outlet Port

OS:Connection,
  {b2ee6ea6-a9b0-4c42-b664-bc5c0e36e8aa}, !- Handle
  {99a53048-a343-4841-a7a4-412c8e4c4357}, !- Source Object
  3,                                      !- Outlet Port
  {71535b37-7a9f-48be-a3a4-78ed7849a599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4bec59-0ce0-4c2e-bd01-646acbb4dca2}, !- Handle
  {76847a95-d116-456c-87f1-df50e6fefe78}, !- Source Object
  2,                                      !- Outlet Port
  {795b3522-337d-4a7d-81d9-a0d21d82c6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6dad1de-3a40-4878-a039-d557998a74ac}, !- Handle
  {795b3522-337d-4a7d-81d9-a0d21d82c6c3}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cc684d45-a652-429c-8bf7-e5fc81a3195b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {617d9483-08da-447f-86bb-d1e97ce158e3}, !- Inlet Port
  {3c15ff9c-c8df-47be-ad4a-635e67469655}; !- Outlet Port

OS:Connection,
  {617d9483-08da-447f-86bb-d1e97ce158e3}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  7,                                      !- Outlet Port
  {cc684d45-a652-429c-8bf7-e5fc81a3195b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c15ff9c-c8df-47be-ad4a-635e67469655}, !- Handle
  {cc684d45-a652-429c-8bf7-e5fc81a3195b}, !- Source Object
  3,                                      !- Outlet Port
  {9dfeb4f8-a64f-41dc-8ad7-b7de6df87a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdec5ceb-e70b-4c81-ad1f-d8054f6c2068}, !- Handle
  {9dfeb4f8-a64f-41dc-8ad7-b7de6df87a19}, !- Source Object
  12,                                     !- Outlet Port
  {99a53048-a343-4841-a7a4-412c8e4c4357}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab8f6687-a919-4506-b1dd-101dff9e5bf0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  169.226303198871,                       !- U-Factor Times Area Value {W/K}
  0.000189116659666671,                   !- Maximum Water Flow Rate {m3/s}
  {1ae74f0c-eb9b-4ce7-b732-2101d4a0ed2a}, !- Water Inlet Node Name
  {3539e848-426b-45ce-a76f-03aff87801cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8646.1867399686,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {601f7bf5-5d82-402e-a7ba-d0e0626ce301}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {960b02c9-b27e-4cb1-98b8-b82e7a18da8d}, !- Inlet Port
  {1ae74f0c-eb9b-4ce7-b732-2101d4a0ed2a}; !- Outlet Port

OS:Connection,
  {960b02c9-b27e-4cb1-98b8-b82e7a18da8d}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  10,                                     !- Outlet Port
  {601f7bf5-5d82-402e-a7ba-d0e0626ce301}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21896a4c-578d-4454-811a-41eaeea6be4d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {3539e848-426b-45ce-a76f-03aff87801cc}, !- Inlet Port
  {7558f057-eacb-4f4a-94a8-1f78dfaaa0ae}; !- Outlet Port

OS:Connection,
  {1ae74f0c-eb9b-4ce7-b732-2101d4a0ed2a}, !- Handle
  {601f7bf5-5d82-402e-a7ba-d0e0626ce301}, !- Source Object
  3,                                      !- Outlet Port
  {ab8f6687-a919-4506-b1dd-101dff9e5bf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3539e848-426b-45ce-a76f-03aff87801cc}, !- Handle
  {ab8f6687-a919-4506-b1dd-101dff9e5bf0}, !- Source Object
  6,                                      !- Outlet Port
  {21896a4c-578d-4454-811a-41eaeea6be4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7558f057-eacb-4f4a-94a8-1f78dfaaa0ae}, !- Handle
  {21896a4c-578d-4454-811a-41eaeea6be4d}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5c6f0cb-1938-4379-85f9-9d16b6d82a00}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Reheat Coil Controller, !- Name
  {ab8f6687-a919-4506-b1dd-101dff9e5bf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfb6d2cf-e55a-4d57-a985-6cfe0dfa2c11}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {897ddb07-2a77-4d37-9d55-ad281819c8b8}, !- Air Inlet Node Name
  1.10348409840385,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.331045229521156,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab8f6687-a919-4506-b1dd-101dff9e5bf0}, !- Reheat Coil Name
  0.000189116659666671,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a475a7ec-83e8-4bf1-a2b7-59fcfbeca6bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0027647538571268,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8006b10f-93ab-465e-9a70-bf9c895431ce}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {a475a7ec-83e8-4bf1-a2b7-59fcfbeca6bd}, !- Inlet Port
  {a763373c-e493-4a41-8ea4-e7e87aab45e4}; !- Outlet Port

OS:Node,
  {bfcc78fc-0f22-4e1e-83eb-7843e9b35590}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Return Air Node, !- Name
  {49c4db0f-2c2e-4383-b027-897fa1f32e30}, !- Inlet Port
  {46c2fdcb-faf8-4197-8844-85aefb901434}; !- Outlet Port

OS:Connection,
  {a763373c-e493-4a41-8ea4-e7e87aab45e4}, !- Handle
  {8006b10f-93ab-465e-9a70-bf9c895431ce}, !- Source Object
  3,                                      !- Outlet Port
  {94759d8e-1963-453f-8e49-48c084e661d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c4db0f-2c2e-4383-b027-897fa1f32e30}, !- Handle
  {513f181d-bc13-470b-a289-14775a0a8eea}, !- Source Object
  2,                                      !- Outlet Port
  {bfcc78fc-0f22-4e1e-83eb-7843e9b35590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c2fdcb-faf8-4197-8844-85aefb901434}, !- Handle
  {bfcc78fc-0f22-4e1e-83eb-7843e9b35590}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d4169a97-d291-4b73-b58e-e2e1533b42b9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {6c1ce1ec-2ca4-49bf-aad7-60110e5ecfdb}, !- Inlet Port
  {897ddb07-2a77-4d37-9d55-ad281819c8b8}; !- Outlet Port

OS:Connection,
  {6c1ce1ec-2ca4-49bf-aad7-60110e5ecfdb}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  8,                                      !- Outlet Port
  {d4169a97-d291-4b73-b58e-e2e1533b42b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897ddb07-2a77-4d37-9d55-ad281819c8b8}, !- Handle
  {d4169a97-d291-4b73-b58e-e2e1533b42b9}, !- Source Object
  3,                                      !- Outlet Port
  {cfb6d2cf-e55a-4d57-a985-6cfe0dfa2c11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a475a7ec-83e8-4bf1-a2b7-59fcfbeca6bd}, !- Handle
  {cfb6d2cf-e55a-4d57-a985-6cfe0dfa2c11}, !- Source Object
  12,                                     !- Outlet Port
  {8006b10f-93ab-465e-9a70-bf9c895431ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b40d07c-f9d0-4c55-b2cd-a027c916c952}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  165.477508559451,                       !- U-Factor Times Area Value {W/K}
  0.000176438855814505,                   !- Maximum Water Flow Rate {m3/s}
  {aa754d9f-416d-473f-b5d3-9e3699dfc20f}, !- Water Inlet Node Name
  {00c91c90-38c6-421b-99e3-aec102443b51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8066.57276121219,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f637b674-da16-4971-bcfd-afdc96035ada}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {b90cd20c-663b-4c6f-bdd0-f8190eef767c}, !- Inlet Port
  {aa754d9f-416d-473f-b5d3-9e3699dfc20f}; !- Outlet Port

OS:Connection,
  {b90cd20c-663b-4c6f-bdd0-f8190eef767c}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  11,                                     !- Outlet Port
  {f637b674-da16-4971-bcfd-afdc96035ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {036c6909-3749-42de-8717-304b5233e4ad}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {00c91c90-38c6-421b-99e3-aec102443b51}, !- Inlet Port
  {dcb931e2-9b5f-4d0e-af05-45c941df2ee2}; !- Outlet Port

OS:Connection,
  {aa754d9f-416d-473f-b5d3-9e3699dfc20f}, !- Handle
  {f637b674-da16-4971-bcfd-afdc96035ada}, !- Source Object
  3,                                      !- Outlet Port
  {4b40d07c-f9d0-4c55-b2cd-a027c916c952}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00c91c90-38c6-421b-99e3-aec102443b51}, !- Handle
  {4b40d07c-f9d0-4c55-b2cd-a027c916c952}, !- Source Object
  6,                                      !- Outlet Port
  {036c6909-3749-42de-8717-304b5233e4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb931e2-9b5f-4d0e-af05-45c941df2ee2}, !- Handle
  {036c6909-3749-42de-8717-304b5233e4ad}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a69fb33-31e0-45a9-9285-82d1bfd93d79}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Reheat Coil Controller, !- Name
  {4b40d07c-f9d0-4c55-b2cd-a027c916c952}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ee1e932-4976-4ad6-bdc1-3a96beaf2aa3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {0dbeb937-40a5-44fd-8ff8-587899e8b718}, !- Air Inlet Node Name
  0.844228042351884,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.253268412705565,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b40d07c-f9d0-4c55-b2cd-a027c916c952}, !- Reheat Coil Name
  0.000176438855814505,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c12c268b-1c22-473f-978e-16f399ed3688}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00211519381182124,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {983265ba-d0c1-4571-a088-a3c818e59525}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {c12c268b-1c22-473f-978e-16f399ed3688}, !- Inlet Port
  {6fb0854b-5871-42b0-a856-4bdf53b97ae3}; !- Outlet Port

OS:Node,
  {b1163337-8db7-462c-905d-d72c14bf1fdc}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Return Air Node, !- Name
  {0f469c86-ca05-475d-87c0-c45109fa5a02}, !- Inlet Port
  {71f054f8-0e71-4a03-99d2-450017f07b68}; !- Outlet Port

OS:Connection,
  {6fb0854b-5871-42b0-a856-4bdf53b97ae3}, !- Handle
  {983265ba-d0c1-4571-a088-a3c818e59525}, !- Source Object
  3,                                      !- Outlet Port
  {1c894d13-51ff-4026-b0e1-7517bfbd0629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f469c86-ca05-475d-87c0-c45109fa5a02}, !- Handle
  {677dd633-03db-47b5-85e4-f71554c19f06}, !- Source Object
  2,                                      !- Outlet Port
  {b1163337-8db7-462c-905d-d72c14bf1fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f054f8-0e71-4a03-99d2-450017f07b68}, !- Handle
  {b1163337-8db7-462c-905d-d72c14bf1fdc}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d54b314-4c40-4add-a266-4a3baef9dcb0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {f660a784-7cc6-4dd9-b182-a9150142a721}, !- Inlet Port
  {0dbeb937-40a5-44fd-8ff8-587899e8b718}; !- Outlet Port

OS:Connection,
  {f660a784-7cc6-4dd9-b182-a9150142a721}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  9,                                      !- Outlet Port
  {8d54b314-4c40-4add-a266-4a3baef9dcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbeb937-40a5-44fd-8ff8-587899e8b718}, !- Handle
  {8d54b314-4c40-4add-a266-4a3baef9dcb0}, !- Source Object
  3,                                      !- Outlet Port
  {4ee1e932-4976-4ad6-bdc1-3a96beaf2aa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c12c268b-1c22-473f-978e-16f399ed3688}, !- Handle
  {4ee1e932-4976-4ad6-bdc1-3a96beaf2aa3}, !- Source Object
  12,                                     !- Outlet Port
  {983265ba-d0c1-4571-a088-a3c818e59525}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f069a96e-186e-4476-b04a-094401a8f409}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  35.7069438208673,                       !- U-Factor Times Area Value {W/K}
  3.76137644897766e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f12c47b5-5d26-4c45-9bfe-e81e94f9f389}, !- Water Inlet Node Name
  {855d3d40-21d9-4e13-a784-5e88ebbb082b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1719.6561759552,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b9dad63-89ce-44fa-b6d4-e06a5caf9bfb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {ffcb4f45-e22c-4113-9259-fedc60231f84}, !- Inlet Port
  {f12c47b5-5d26-4c45-9bfe-e81e94f9f389}; !- Outlet Port

OS:Connection,
  {ffcb4f45-e22c-4113-9259-fedc60231f84}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  12,                                     !- Outlet Port
  {7b9dad63-89ce-44fa-b6d4-e06a5caf9bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7146ab56-2353-4951-9bc1-7a8a025d14d9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {855d3d40-21d9-4e13-a784-5e88ebbb082b}, !- Inlet Port
  {426735a0-f27c-4e82-9c9a-23d7816b41e2}; !- Outlet Port

OS:Connection,
  {f12c47b5-5d26-4c45-9bfe-e81e94f9f389}, !- Handle
  {7b9dad63-89ce-44fa-b6d4-e06a5caf9bfb}, !- Source Object
  3,                                      !- Outlet Port
  {f069a96e-186e-4476-b04a-094401a8f409}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {855d3d40-21d9-4e13-a784-5e88ebbb082b}, !- Handle
  {f069a96e-186e-4476-b04a-094401a8f409}, !- Source Object
  6,                                      !- Outlet Port
  {7146ab56-2353-4951-9bc1-7a8a025d14d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426735a0-f27c-4e82-9c9a-23d7816b41e2}, !- Handle
  {7146ab56-2353-4951-9bc1-7a8a025d14d9}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05c242d1-1dd4-4a5e-b451-5fcd1ab69f48}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Reheat Coil Controller, !- Name
  {f069a96e-186e-4476-b04a-094401a8f409}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {35001a96-1d28-4adf-9363-a709bcc66ca7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {88b3ebec-1d54-453c-adf5-975b5c450639}, !- Air Inlet Node Name
  0.143128097249124,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0429384291747372,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f069a96e-186e-4476-b04a-094401a8f409}, !- Reheat Coil Name
  3.76137644897766e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10ae0c3f-d101-4091-adb6-f265bab60742}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00342359559311931,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78d29901-5044-4fb4-aa97-ec6d62200d13}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {10ae0c3f-d101-4091-adb6-f265bab60742}, !- Inlet Port
  {0f88d85a-ce23-4ca8-bdc9-e3063252ee81}; !- Outlet Port

OS:Node,
  {27ec496d-906d-43a5-8a17-9349c1952fcf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Return Air Node, !- Name
  {e948ddbc-53c8-4c3c-9b9b-ba99df5e5afa}, !- Inlet Port
  {12396644-ea82-49c3-a0bf-c9d993bac1fa}; !- Outlet Port

OS:Connection,
  {0f88d85a-ce23-4ca8-bdc9-e3063252ee81}, !- Handle
  {78d29901-5044-4fb4-aa97-ec6d62200d13}, !- Source Object
  3,                                      !- Outlet Port
  {58e4f97a-8df8-493a-814f-9782c5033315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e948ddbc-53c8-4c3c-9b9b-ba99df5e5afa}, !- Handle
  {eeb24c1b-6756-4511-a42c-f34cc5ce3153}, !- Source Object
  2,                                      !- Outlet Port
  {27ec496d-906d-43a5-8a17-9349c1952fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12396644-ea82-49c3-a0bf-c9d993bac1fa}, !- Handle
  {27ec496d-906d-43a5-8a17-9349c1952fcf}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {60f7a0b9-0013-4021-ad69-67d270dbdbe3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {1ccbc903-7d9c-4e10-ac48-17b82ce9e256}, !- Inlet Port
  {88b3ebec-1d54-453c-adf5-975b5c450639}; !- Outlet Port

OS:Connection,
  {1ccbc903-7d9c-4e10-ac48-17b82ce9e256}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  10,                                     !- Outlet Port
  {60f7a0b9-0013-4021-ad69-67d270dbdbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b3ebec-1d54-453c-adf5-975b5c450639}, !- Handle
  {60f7a0b9-0013-4021-ad69-67d270dbdbe3}, !- Source Object
  3,                                      !- Outlet Port
  {35001a96-1d28-4adf-9363-a709bcc66ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10ae0c3f-d101-4091-adb6-f265bab60742}, !- Handle
  {35001a96-1d28-4adf-9363-a709bcc66ca7}, !- Source Object
  12,                                     !- Outlet Port
  {78d29901-5044-4fb4-aa97-ec6d62200d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b1180f9-d547-426c-9b2d-638323eb0b16}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  35.7888807867674,                       !- U-Factor Times Area Value {W/K}
  3.7700073421391e-05,                    !- Maximum Water Flow Rate {m3/s}
  {6bda730a-cf87-4cf5-a2e7-f07f03b9f809}, !- Water Inlet Node Name
  {5b57aed8-1904-40eb-b6db-63af0e0424b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1723.60211673789,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f5ba986-6dde-4756-bf4b-daa18ee0f8d2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {e2d8f943-07d7-4490-bcd1-a622a7dd9051}, !- Inlet Port
  {6bda730a-cf87-4cf5-a2e7-f07f03b9f809}; !- Outlet Port

OS:Connection,
  {e2d8f943-07d7-4490-bcd1-a622a7dd9051}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  13,                                     !- Outlet Port
  {8f5ba986-6dde-4756-bf4b-daa18ee0f8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36cc8c63-1bc6-41eb-ac04-ca7d6e8dabd1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {5b57aed8-1904-40eb-b6db-63af0e0424b8}, !- Inlet Port
  {8498d6ff-7a0d-48cc-838f-ba62008d0232}; !- Outlet Port

OS:Connection,
  {6bda730a-cf87-4cf5-a2e7-f07f03b9f809}, !- Handle
  {8f5ba986-6dde-4756-bf4b-daa18ee0f8d2}, !- Source Object
  3,                                      !- Outlet Port
  {1b1180f9-d547-426c-9b2d-638323eb0b16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b57aed8-1904-40eb-b6db-63af0e0424b8}, !- Handle
  {1b1180f9-d547-426c-9b2d-638323eb0b16}, !- Source Object
  6,                                      !- Outlet Port
  {36cc8c63-1bc6-41eb-ac04-ca7d6e8dabd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8498d6ff-7a0d-48cc-838f-ba62008d0232}, !- Handle
  {36cc8c63-1bc6-41eb-ac04-ca7d6e8dabd1}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f920dd7-531d-46d0-b7f6-15716a1bbfc3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Reheat Coil Controller, !- Name
  {1b1180f9-d547-426c-9b2d-638323eb0b16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2f3460c-f0d9-4811-9df2-003dfe677a16}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {40bd5c8b-a276-4860-a1f4-cec5c9465e1e}, !- Air Inlet Node Name
  0.160946156627042,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0482838469881125,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b1180f9-d547-426c-9b2d-638323eb0b16}, !- Reheat Coil Name
  3.7700073421391e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {792126d1-f0ca-407e-95a0-d69d87de6636}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00384980002632714,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c54950f-a824-4649-acd8-abe705716c0f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {792126d1-f0ca-407e-95a0-d69d87de6636}, !- Inlet Port
  {c3ac90db-6184-4150-944e-8c81a694d329}; !- Outlet Port

OS:Node,
  {62f66e3a-4a4e-4e57-a1ed-5bd39ce1540c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Return Air Node, !- Name
  {762d850a-e201-4ac6-8e5b-035289f08492}, !- Inlet Port
  {95f5b086-80db-491a-8c42-e31331e76406}; !- Outlet Port

OS:Connection,
  {c3ac90db-6184-4150-944e-8c81a694d329}, !- Handle
  {4c54950f-a824-4649-acd8-abe705716c0f}, !- Source Object
  3,                                      !- Outlet Port
  {91808cd5-89d2-42a3-8631-28659fe360ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762d850a-e201-4ac6-8e5b-035289f08492}, !- Handle
  {28e53e69-72e5-415c-9b7e-e84d33af2e2e}, !- Source Object
  2,                                      !- Outlet Port
  {62f66e3a-4a4e-4e57-a1ed-5bd39ce1540c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f5b086-80db-491a-8c42-e31331e76406}, !- Handle
  {62f66e3a-4a4e-4e57-a1ed-5bd39ce1540c}, !- Source Object
  3,                                      !- Outlet Port
  {fcd21de6-e73b-4e5e-8e86-b21eb7ab9132}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56c25619-9549-4922-98e8-8a341798a946}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {f444b8e6-ed56-448d-a6f0-3f788e2e0d7e}, !- Inlet Port
  {40bd5c8b-a276-4860-a1f4-cec5c9465e1e}; !- Outlet Port

OS:Connection,
  {f444b8e6-ed56-448d-a6f0-3f788e2e0d7e}, !- Handle
  {0f21f0df-3775-4462-8875-2efd93d702fb}, !- Source Object
  11,                                     !- Outlet Port
  {56c25619-9549-4922-98e8-8a341798a946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bd5c8b-a276-4860-a1f4-cec5c9465e1e}, !- Handle
  {56c25619-9549-4922-98e8-8a341798a946}, !- Source Object
  3,                                      !- Outlet Port
  {b2f3460c-f0d9-4811-9df2-003dfe677a16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {792126d1-f0ca-407e-95a0-d69d87de6636}, !- Handle
  {b2f3460c-f0d9-4811-9df2-003dfe677a16}, !- Source Object
  12,                                     !- Outlet Port
  {4c54950f-a824-4649-acd8-abe705716c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- Handle
  9 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {cc0a71ec-a6d4-41a7-b9df-3567bf240849}, !- Availability Schedule
  {64e0ac3e-ea2c-424d-9fbb-33206a189d21}, !- Availability Manager List Name
  8.14710663842127,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b91c91da-63b0-4dd3-8999-42624e5e6136}, !- Supply Side Inlet Node Name
  {6381c5a8-ad10-4303-a714-c26f1c935404}, !- Demand Side Outlet Node Name
  {88a3a43d-4e23-41af-be5e-db9fdd1855eb}, !- Demand Side Inlet Node A
  {9a740684-c00b-4a57-8b3f-1adbd636310c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Demand Mixer Name
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d0778bd-ee55-4a2a-8bce-f358fa797c55}, !- Handle
  9 Zone VAV 1 Supply Inlet Node,         !- Name
  {b91c91da-63b0-4dd3-8999-42624e5e6136}, !- Inlet Port
  {637747f9-08ba-41ac-9741-85ae7421df19}; !- Outlet Port

OS:Node,
  {bd68d732-fdb6-4dbe-849b-9063eade8724}, !- Handle
  9 Zone VAV 1 Supply Outlet Node,        !- Name
  {af2eef15-8770-49fa-8dbb-75d9c3eb561f}, !- Inlet Port
  {9a740684-c00b-4a57-8b3f-1adbd636310c}; !- Outlet Port

OS:Connection,
  {b91c91da-63b0-4dd3-8999-42624e5e6136}, !- Handle
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- Source Object
  9,                                      !- Outlet Port
  {3d0778bd-ee55-4a2a-8bce-f358fa797c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a740684-c00b-4a57-8b3f-1adbd636310c}, !- Handle
  {bd68d732-fdb6-4dbe-849b-9063eade8724}, !- Source Object
  3,                                      !- Outlet Port
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {66d13960-c99a-4dce-bba6-b73a03884d18}, !- Handle
  9 Zone VAV 1 Demand Inlet Node,         !- Name
  {88a3a43d-4e23-41af-be5e-db9fdd1855eb}, !- Inlet Port
  {dbbd4d5b-df22-4740-b087-7440072ed38d}; !- Outlet Port

OS:Node,
  {687b2643-4332-4532-962d-dca035e0ff88}, !- Handle
  9 Zone VAV 1 Demand Outlet Node,        !- Name
  {16aa64db-b313-4cd7-95b9-8e6b1de3cccb}, !- Inlet Port
  {6381c5a8-ad10-4303-a714-c26f1c935404}; !- Outlet Port

OS:Node,
  {dc5f2731-d84a-4ca3-b293-956bf938563a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid VAV Terminal Outlet Air Node, !- Name
  {989e2b9b-904d-4a3a-8f37-5898f49064af}, !- Inlet Port
  {c8276866-355a-4e1a-b67d-5c99d326e10a}; !- Outlet Port

OS:Connection,
  {88a3a43d-4e23-41af-be5e-db9fdd1855eb}, !- Handle
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- Source Object
  11,                                     !- Outlet Port
  {66d13960-c99a-4dce-bba6-b73a03884d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6381c5a8-ad10-4303-a714-c26f1c935404}, !- Handle
  {687b2643-4332-4532-962d-dca035e0ff88}, !- Source Object
  3,                                      !- Outlet Port
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {dbbd4d5b-df22-4740-b087-7440072ed38d}, !- Inlet Node Name
  {334ea8fc-a2aa-4da0-8ecf-db7ae1b6d201}, !- Outlet Node Name 1
  {e5160499-60cb-4744-a507-7d28427f784f}, !- Outlet Node Name 2
  {36151ce2-73fe-489c-9af2-8fc01f3c4de2}, !- Outlet Node Name 3
  {e90cb2d8-dd48-40a6-9995-9b66c0d55e8d}, !- Outlet Node Name 4
  {deeb62c3-3aed-4bc0-ba91-1332184c5383}, !- Outlet Node Name 5
  {597c95ae-e15c-46b6-9649-cb360eae37b4}, !- Outlet Node Name 6
  {5661f1f6-533d-452e-949e-d2abd5bbb7aa}, !- Outlet Node Name 7
  {6c8d4172-acff-471e-bcf2-c33ce8214afb}, !- Outlet Node Name 8
  {7e844c87-bf5d-4cc7-8720-f37061017180}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {16aa64db-b313-4cd7-95b9-8e6b1de3cccb}, !- Outlet Node Name
  {3f5ca1f6-1132-462f-8511-23228f5174ca}, !- Inlet Node Name 1
  {91656c66-ce0d-46cc-9b38-7ce0220b293f}, !- Inlet Node Name 2
  {333c069c-4961-42ed-a049-ae8750195205}, !- Inlet Node Name 3
  {e326793a-01e6-4b04-b5b9-57d2b08ee24e}, !- Inlet Node Name 4
  {5b7651aa-75bc-44e2-b4ae-dcc9a3f1feca}, !- Inlet Node Name 5
  {4d61171f-155e-46d9-8479-753987b68766}, !- Inlet Node Name 6
  {ecdede32-e26a-4812-a149-6d911b1c9665}, !- Inlet Node Name 7
  {b5e9bacc-258e-439c-9211-87562f8e410b}, !- Inlet Node Name 8
  {cfe0a40e-b789-4712-a83a-a846e757cd80}; !- Inlet Node Name 9

OS:Connection,
  {dbbd4d5b-df22-4740-b087-7440072ed38d}, !- Handle
  {66d13960-c99a-4dce-bba6-b73a03884d18}, !- Source Object
  3,                                      !- Outlet Port
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16aa64db-b313-4cd7-95b9-8e6b1de3cccb}, !- Handle
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Source Object
  2,                                      !- Outlet Port
  {687b2643-4332-4532-962d-dca035e0ff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd5db57d-73a2-4d1f-9330-153e6102508a}, !- Handle
  {74a008ce-093b-455a-a21f-292eb9eaa38a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.14710663842127,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  125486.45,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  20366.37,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64e0ac3e-ea2c-424d-9fbb-33206a189d21}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1bdc048f-92b8-4ef7-8f4d-cc3fe6801730}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {369479eb-6095-49c5-88f1-2a906cb439ea}, !- Handle
  9 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Schedule Name
  {bd68d732-fdb6-4dbe-849b-9063eade8724}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {bd3cc392-53f9-495a-8d06-1cea486620d6}, !- Handle
  9 Zone VAV 1 Fan,                       !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  8.14710663842127,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {80ac45a8-73d7-41eb-ac2a-576bfba2fe93}, !- Air Inlet Node Name
  {af2eef15-8770-49fa-8dbb-75d9c3eb561f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {af2eef15-8770-49fa-8dbb-75d9c3eb561f}, !- Handle
  {bd3cc392-53f9-495a-8d06-1cea486620d6}, !- Source Object
  17,                                     !- Outlet Port
  {bd68d732-fdb6-4dbe-849b-9063eade8724}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Handle
  9 Zone VAV 1 Main Htg Coil,             !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  290.159262017815,                       !- U-Factor Times Area Value {W/K}
  0.000414922362017887,                   !- Maximum Water Flow Rate {m3/s}
  {7a04e998-ac25-4413-82a1-2af639a17030}, !- Water Inlet Node Name
  {8535b3ca-7223-4c61-b8c3-e00057447162}, !- Water Outlet Node Name
  {584aaf63-7ce6-4bf1-8382-12d6bc5e7e05}, !- Air Inlet Node Name
  {cd814fb2-01d8-4f43-900e-79fcaa82cef4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18969.7524846234,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d5285a3-a063-41dc-a056-fc0bb2e2065e}, !- Handle
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {eae49a6a-5d43-445a-b34a-2916e3ba3557}, !- Inlet Port
  {7a04e998-ac25-4413-82a1-2af639a17030}; !- Outlet Port

OS:Connection,
  {eae49a6a-5d43-445a-b34a-2916e3ba3557}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  14,                                     !- Outlet Port
  {4d5285a3-a063-41dc-a056-fc0bb2e2065e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c7917b6-43c3-4c24-80b4-199a15a0d14a}, !- Handle
  9 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {8535b3ca-7223-4c61-b8c3-e00057447162}, !- Inlet Port
  {94311bae-0aa0-4270-9e06-667d833d59fc}; !- Outlet Port

OS:Connection,
  {7a04e998-ac25-4413-82a1-2af639a17030}, !- Handle
  {4d5285a3-a063-41dc-a056-fc0bb2e2065e}, !- Source Object
  3,                                      !- Outlet Port
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8535b3ca-7223-4c61-b8c3-e00057447162}, !- Handle
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Source Object
  6,                                      !- Outlet Port
  {4c7917b6-43c3-4c24-80b4-199a15a0d14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94311bae-0aa0-4270-9e06-667d833d59fc}, !- Handle
  {4c7917b6-43c3-4c24-80b4-199a15a0d14a}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {76af160c-d57a-40e0-be82-1f717e89f5af}, !- Handle
  9 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000414922362017887,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8a078179-8b90-4fe0-add8-dcded17a3d98}, !- Handle
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {cd814fb2-01d8-4f43-900e-79fcaa82cef4}, !- Inlet Port
  {80ac45a8-73d7-41eb-ac2a-576bfba2fe93}; !- Outlet Port

OS:Connection,
  {cd814fb2-01d8-4f43-900e-79fcaa82cef4}, !- Handle
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Source Object
  8,                                      !- Outlet Port
  {8a078179-8b90-4fe0-add8-dcded17a3d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ac45a8-73d7-41eb-ac2a-576bfba2fe93}, !- Handle
  {8a078179-8b90-4fe0-add8-dcded17a3d98}, !- Source Object
  3,                                      !- Outlet Port
  {bd3cc392-53f9-495a-8d06-1cea486620d6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {78b5d075-e75d-4015-911a-818245173b61}, !- Handle
  9 Zone VAV 1 Clg Coil,                  !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.00767161467814829,                    !- Design Water Flow Rate {m3/s}
  8.14710663842127,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6197880772859,                       !- Design Inlet Air Temperature {C}
  10.9222819205375,                       !- Design Outlet Air Temperature {C}
  0.00988456315737436,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {69666358-5a1e-427e-b72a-7e82b9c58b4a}, !- Water Inlet Node Name
  {b7ac6b1f-23db-4f9d-bf1c-14fdc4763079}, !- Water Outlet Node Name
  {77b3f92a-cfd8-40b9-b0d3-bee3eacc58a7}, !- Air Inlet Node Name
  {97ff8353-f6a9-4e27-9d0b-e82ad5ac76ab}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {649e68e5-4b9b-4a52-ad7e-ad771ba4f54d}, !- Handle
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {03ca3b38-ca3d-4eb3-b1b9-70285708f2bb}, !- Inlet Port
  {69666358-5a1e-427e-b72a-7e82b9c58b4a}; !- Outlet Port

OS:Connection,
  {03ca3b38-ca3d-4eb3-b1b9-70285708f2bb}, !- Handle
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Source Object
  5,                                      !- Outlet Port
  {649e68e5-4b9b-4a52-ad7e-ad771ba4f54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afa61f00-9179-418c-9f68-c8893451c275}, !- Handle
  9 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {b7ac6b1f-23db-4f9d-bf1c-14fdc4763079}, !- Inlet Port
  {b48dbea1-d472-4c12-bfc5-5cc0bba03f87}; !- Outlet Port

OS:Connection,
  {69666358-5a1e-427e-b72a-7e82b9c58b4a}, !- Handle
  {649e68e5-4b9b-4a52-ad7e-ad771ba4f54d}, !- Source Object
  3,                                      !- Outlet Port
  {78b5d075-e75d-4015-911a-818245173b61}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b7ac6b1f-23db-4f9d-bf1c-14fdc4763079}, !- Handle
  {78b5d075-e75d-4015-911a-818245173b61}, !- Source Object
  11,                                     !- Outlet Port
  {afa61f00-9179-418c-9f68-c8893451c275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48dbea1-d472-4c12-bfc5-5cc0bba03f87}, !- Handle
  {afa61f00-9179-418c-9f68-c8893451c275}, !- Source Object
  3,                                      !- Outlet Port
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0afba232-7c01-4576-a7ee-1470c7e7d8f0}, !- Handle
  9 Zone VAV 1 Clg Coil Controller,       !- Name
  {78b5d075-e75d-4015-911a-818245173b61}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  6.20717405876562e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00767161467814829,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0f3e8900-e1f5-4915-b16f-d69e36e38560}, !- Handle
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {97ff8353-f6a9-4e27-9d0b-e82ad5ac76ab}, !- Inlet Port
  {584aaf63-7ce6-4bf1-8382-12d6bc5e7e05}; !- Outlet Port

OS:Connection,
  {97ff8353-f6a9-4e27-9d0b-e82ad5ac76ab}, !- Handle
  {78b5d075-e75d-4015-911a-818245173b61}, !- Source Object
  13,                                     !- Outlet Port
  {0f3e8900-e1f5-4915-b16f-d69e36e38560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584aaf63-7ce6-4bf1-8382-12d6bc5e7e05}, !- Handle
  {0f3e8900-e1f5-4915-b16f-d69e36e38560}, !- Source Object
  3,                                      !- Outlet Port
  {b31c99c2-bbc6-41d0-8822-0f7aeb039238}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c9205828-ffd8-4385-a17d-4ef4b53597f9}, !- Handle
  9 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  8.14710663842127,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7999c9d6-3d08-40cf-8ccd-151004818a4c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80798319-661b-4a23-be08-09b4df3d49d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {80798319-661b-4a23-be08-09b4df3d49d4}, !- Handle
  9 Zone VAV 1 Vent Controller,           !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8126f820-0abf-4261-81c4-b2bfc5869675}, !- Handle
  9 Zone VAV 1 OA System,                 !- Name
  {c9205828-ffd8-4385-a17d-4ef4b53597f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe152ce2-a030-4f93-bb1a-848f2f6698bc}, !- Mixed Air Node Name
  {4c423cbe-cb5e-4259-b9ed-439bcef458e7}, !- Outdoor Air Stream Node Name
  {3d559bee-9276-4aa8-8107-a4585925128b}, !- Relief Air Stream Node Name
  {637747f9-08ba-41ac-9741-85ae7421df19}; !- Return Air Stream Node Name

OS:Node,
  {35540ae9-ff33-465c-8167-92e657eaa0fd}, !- Handle
  9 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {4c423cbe-cb5e-4259-b9ed-439bcef458e7}; !- Outlet Port

OS:Connection,
  {4c423cbe-cb5e-4259-b9ed-439bcef458e7}, !- Handle
  {35540ae9-ff33-465c-8167-92e657eaa0fd}, !- Source Object
  3,                                      !- Outlet Port
  {8126f820-0abf-4261-81c4-b2bfc5869675}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c96d198c-fa2d-4cb7-adab-cae1ef68c195}, !- Handle
  9 Zone VAV 1 Relief Air Node,           !- Name
  {3d559bee-9276-4aa8-8107-a4585925128b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d559bee-9276-4aa8-8107-a4585925128b}, !- Handle
  {8126f820-0abf-4261-81c4-b2bfc5869675}, !- Source Object
  7,                                      !- Outlet Port
  {c96d198c-fa2d-4cb7-adab-cae1ef68c195}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df283bee-12ac-4da3-913e-570d876042c7}, !- Handle
  9 Zone VAV 1 Mixed Air Node,            !- Name
  {fe152ce2-a030-4f93-bb1a-848f2f6698bc}, !- Inlet Port
  {77b3f92a-cfd8-40b9-b0d3-bee3eacc58a7}; !- Outlet Port

OS:Connection,
  {637747f9-08ba-41ac-9741-85ae7421df19}, !- Handle
  {3d0778bd-ee55-4a2a-8bce-f358fa797c55}, !- Source Object
  3,                                      !- Outlet Port
  {8126f820-0abf-4261-81c4-b2bfc5869675}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe152ce2-a030-4f93-bb1a-848f2f6698bc}, !- Handle
  {8126f820-0abf-4261-81c4-b2bfc5869675}, !- Source Object
  5,                                      !- Outlet Port
  {df283bee-12ac-4da3-913e-570d876042c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b3f92a-cfd8-40b9-b0d3-bee3eacc58a7}, !- Handle
  {df283bee-12ac-4da3-913e-570d876042c7}, !- Source Object
  3,                                      !- Outlet Port
  {78b5d075-e75d-4015-911a-818245173b61}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1bdc048f-92b8-4ef7-8f4d-cc3fe6801730}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {05cfcd5d-a217-4d6a-9c63-b5975d1f7f74}, !- Control Zone or Zone List Name
  {02d6b25f-def5-4ea7-9a2f-5bdfff9266f0}, !- Cooling Control Zone or Zone List Name
  {b91fc8d4-c0a6-4734-ba74-081d6fc43d8a}, !- Heating Control Zone or Zone List Name
  {d30a9dd7-bd52-4df5-9849-d476d93f8f90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {05cfcd5d-a217-4d6a-9c63-b5975d1f7f74}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {02d6b25f-def5-4ea7-9a2f-5bdfff9266f0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b91fc8d4-c0a6-4734-ba74-081d6fc43d8a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d30a9dd7-bd52-4df5-9849-d476d93f8f90}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c905ed9a-225b-4d6d-898f-0e48f34c94f9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  190.299103392172,                       !- U-Factor Times Area Value {W/K}
  0.000215680243690078,                   !- Maximum Water Flow Rate {m3/s}
  {ca235ca8-9c77-4ee2-90d5-fbaf787eb501}, !- Water Inlet Node Name
  {b9ca5e27-3c8c-43b2-bf82-0cd50df6bda9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9860.64192521795,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b950aa1-82d0-43e6-9848-d6b01ad63bc0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Reheat Coil Inlet Water Node, !- Name
  {d4d3bbf7-94b9-471c-9d88-a37c0f6f9fbe}, !- Inlet Port
  {ca235ca8-9c77-4ee2-90d5-fbaf787eb501}; !- Outlet Port

OS:Connection,
  {d4d3bbf7-94b9-471c-9d88-a37c0f6f9fbe}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  15,                                     !- Outlet Port
  {7b950aa1-82d0-43e6-9848-d6b01ad63bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c6e03c5-f228-4ca3-a2da-8ce4163e9c39}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Reheat Coil Outlet Water Node, !- Name
  {b9ca5e27-3c8c-43b2-bf82-0cd50df6bda9}, !- Inlet Port
  {8c4db000-8902-422c-9188-0399505c8a0b}; !- Outlet Port

OS:Connection,
  {ca235ca8-9c77-4ee2-90d5-fbaf787eb501}, !- Handle
  {7b950aa1-82d0-43e6-9848-d6b01ad63bc0}, !- Source Object
  3,                                      !- Outlet Port
  {c905ed9a-225b-4d6d-898f-0e48f34c94f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9ca5e27-3c8c-43b2-bf82-0cd50df6bda9}, !- Handle
  {c905ed9a-225b-4d6d-898f-0e48f34c94f9}, !- Source Object
  6,                                      !- Outlet Port
  {1c6e03c5-f228-4ca3-a2da-8ce4163e9c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4db000-8902-422c-9188-0399505c8a0b}, !- Handle
  {1c6e03c5-f228-4ca3-a2da-8ce4163e9c39}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {59674026-b177-4aee-b40e-58ff39aa741d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Reheat Coil Controller, !- Name
  {c905ed9a-225b-4d6d-898f-0e48f34c94f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff464417-bad3-429a-a46c-b6ab752adddc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {570905f1-92b6-46ca-8cce-16c4fcb961f6}, !- Air Inlet Node Name
  1.35583907433426,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.406751722300277,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c905ed9a-225b-4d6d-898f-0e48f34c94f9}, !- Reheat Coil Name
  0.000215680243690078,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {989e2b9b-904d-4a3a-8f37-5898f49064af}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00339702340598383,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b3dea945-7999-4861-9d6a-8d617c4f238c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Return Air Node, !- Name
  {6f8c9886-020b-4146-afbd-52ca4ec1ee53}, !- Inlet Port
  {3f5ca1f6-1132-462f-8511-23228f5174ca}; !- Outlet Port

OS:Connection,
  {c8276866-355a-4e1a-b67d-5c99d326e10a}, !- Handle
  {dc5f2731-d84a-4ca3-b293-956bf938563a}, !- Source Object
  3,                                      !- Outlet Port
  {db7c77b7-a649-4d98-b8c1-858103a5dd09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8c9886-020b-4146-afbd-52ca4ec1ee53}, !- Handle
  {6e703821-91ef-40c1-8045-66fc6fa7bad9}, !- Source Object
  2,                                      !- Outlet Port
  {b3dea945-7999-4861-9d6a-8d617c4f238c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5ca1f6-1132-462f-8511-23228f5174ca}, !- Handle
  {b3dea945-7999-4861-9d6a-8d617c4f238c}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad1bb5da-acf4-446b-b059-f164f001de36}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid VAV Terminal Inlet Air Node, !- Name
  {334ea8fc-a2aa-4da0-8ecf-db7ae1b6d201}, !- Inlet Port
  {570905f1-92b6-46ca-8cce-16c4fcb961f6}; !- Outlet Port

OS:Connection,
  {334ea8fc-a2aa-4da0-8ecf-db7ae1b6d201}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  3,                                      !- Outlet Port
  {ad1bb5da-acf4-446b-b059-f164f001de36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570905f1-92b6-46ca-8cce-16c4fcb961f6}, !- Handle
  {ad1bb5da-acf4-446b-b059-f164f001de36}, !- Source Object
  3,                                      !- Outlet Port
  {ff464417-bad3-429a-a46c-b6ab752adddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {989e2b9b-904d-4a3a-8f37-5898f49064af}, !- Handle
  {ff464417-bad3-429a-a46c-b6ab752adddc}, !- Source Object
  12,                                     !- Outlet Port
  {dc5f2731-d84a-4ca3-b293-956bf938563a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d77b496f-b237-4d87-9ff2-44097672e1ea}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  38.8019339375728,                       !- U-Factor Times Area Value {W/K}
  4.20623306925118e-05,                   !- Maximum Water Flow Rate {m3/s}
  {073ee2d6-a3bf-4fb9-b54e-242f5cd3fc98}, !- Water Inlet Node Name
  {551a3cd4-4f84-4d5a-9782-03f6a4d4f85f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1923.03928446481,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {234ffb85-e98a-43d3-a1d8-36b42bf20d0c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Reheat Coil Inlet Water Node, !- Name
  {8fd15b87-5efa-4557-b947-535f4466469b}, !- Inlet Port
  {073ee2d6-a3bf-4fb9-b54e-242f5cd3fc98}; !- Outlet Port

OS:Connection,
  {8fd15b87-5efa-4557-b947-535f4466469b}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  16,                                     !- Outlet Port
  {234ffb85-e98a-43d3-a1d8-36b42bf20d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db75c783-de41-4223-a4c0-6a869a32082c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Reheat Coil Outlet Water Node, !- Name
  {551a3cd4-4f84-4d5a-9782-03f6a4d4f85f}, !- Inlet Port
  {8ea788d3-d15c-494b-b5b4-7d0388e652a0}; !- Outlet Port

OS:Connection,
  {073ee2d6-a3bf-4fb9-b54e-242f5cd3fc98}, !- Handle
  {234ffb85-e98a-43d3-a1d8-36b42bf20d0c}, !- Source Object
  3,                                      !- Outlet Port
  {d77b496f-b237-4d87-9ff2-44097672e1ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {551a3cd4-4f84-4d5a-9782-03f6a4d4f85f}, !- Handle
  {d77b496f-b237-4d87-9ff2-44097672e1ea}, !- Source Object
  6,                                      !- Outlet Port
  {db75c783-de41-4223-a4c0-6a869a32082c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea788d3-d15c-494b-b5b4-7d0388e652a0}, !- Handle
  {db75c783-de41-4223-a4c0-6a869a32082c}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c82314ec-8b2a-4590-a5cb-22f2eb9a6edf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Reheat Coil Controller, !- Name
  {d77b496f-b237-4d87-9ff2-44097672e1ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7816c53-1cf5-4ccc-a20c-1475e844b05a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {9fe3bfee-a744-439c-b96a-719495287bcc}, !- Air Inlet Node Name
  0.21429634659807,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0642889039794211,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d77b496f-b237-4d87-9ff2-44097672e1ea}, !- Reheat Coil Name
  4.20623306925118e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {001ba1e3-b8e0-4a0b-84df-6b5ceaeb1819}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00512592594979957,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e0f1abf-9456-419c-8b68-18451ad67c11}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid VAV Terminal Outlet Air Node, !- Name
  {001ba1e3-b8e0-4a0b-84df-6b5ceaeb1819}, !- Inlet Port
  {9d7efe2b-6919-4b4c-b4fc-6a9ffe8054fb}; !- Outlet Port

OS:Node,
  {bb26de04-0e2d-4817-a37b-a5bdc7df8c77}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Return Air Node, !- Name
  {ff00cda3-6a0a-4cd0-a67b-85e3324d427d}, !- Inlet Port
  {91656c66-ce0d-46cc-9b38-7ce0220b293f}; !- Outlet Port

OS:Connection,
  {9d7efe2b-6919-4b4c-b4fc-6a9ffe8054fb}, !- Handle
  {2e0f1abf-9456-419c-8b68-18451ad67c11}, !- Source Object
  3,                                      !- Outlet Port
  {42e03b7d-24e1-45ce-af92-9f8c2bced235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff00cda3-6a0a-4cd0-a67b-85e3324d427d}, !- Handle
  {0421a27b-2897-4bea-ad2c-cf161803f2ff}, !- Source Object
  2,                                      !- Outlet Port
  {bb26de04-0e2d-4817-a37b-a5bdc7df8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91656c66-ce0d-46cc-9b38-7ce0220b293f}, !- Handle
  {bb26de04-0e2d-4817-a37b-a5bdc7df8c77}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c083816a-d86a-4ee7-8452-a6958d5054f6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid VAV Terminal Inlet Air Node, !- Name
  {e5160499-60cb-4744-a507-7d28427f784f}, !- Inlet Port
  {9fe3bfee-a744-439c-b96a-719495287bcc}; !- Outlet Port

OS:Connection,
  {e5160499-60cb-4744-a507-7d28427f784f}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  4,                                      !- Outlet Port
  {c083816a-d86a-4ee7-8452-a6958d5054f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe3bfee-a744-439c-b96a-719495287bcc}, !- Handle
  {c083816a-d86a-4ee7-8452-a6958d5054f6}, !- Source Object
  3,                                      !- Outlet Port
  {d7816c53-1cf5-4ccc-a20c-1475e844b05a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {001ba1e3-b8e0-4a0b-84df-6b5ceaeb1819}, !- Handle
  {d7816c53-1cf5-4ccc-a20c-1475e844b05a}, !- Source Object
  12,                                     !- Outlet Port
  {2e0f1abf-9456-419c-8b68-18451ad67c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {92606c4d-3052-4c7f-a6d6-4f16c3126b07}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  38.7396394856084,                       !- U-Factor Times Area Value {W/K}
  4.14045341825633e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9b7d2d45-75f5-407b-b805-a58324392b43}, !- Water Inlet Node Name
  {d2fe7d67-809d-42d3-a916-7c17fe5cd8bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1892.96561738577,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd7dc951-9329-4d26-96fd-5322e973d0d6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Reheat Coil Inlet Water Node, !- Name
  {db9edf02-272b-4b5f-9acd-a81fa1f62372}, !- Inlet Port
  {9b7d2d45-75f5-407b-b805-a58324392b43}; !- Outlet Port

OS:Connection,
  {db9edf02-272b-4b5f-9acd-a81fa1f62372}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  17,                                     !- Outlet Port
  {bd7dc951-9329-4d26-96fd-5322e973d0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8beeaffc-6406-463a-87fa-e83cf2c72467}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Reheat Coil Outlet Water Node, !- Name
  {d2fe7d67-809d-42d3-a916-7c17fe5cd8bb}, !- Inlet Port
  {d85da3c0-da9e-40f3-8e69-15be857c25e0}; !- Outlet Port

OS:Connection,
  {9b7d2d45-75f5-407b-b805-a58324392b43}, !- Handle
  {bd7dc951-9329-4d26-96fd-5322e973d0d6}, !- Source Object
  3,                                      !- Outlet Port
  {92606c4d-3052-4c7f-a6d6-4f16c3126b07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2fe7d67-809d-42d3-a916-7c17fe5cd8bb}, !- Handle
  {92606c4d-3052-4c7f-a6d6-4f16c3126b07}, !- Source Object
  6,                                      !- Outlet Port
  {8beeaffc-6406-463a-87fa-e83cf2c72467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85da3c0-da9e-40f3-8e69-15be857c25e0}, !- Handle
  {8beeaffc-6406-463a-87fa-e83cf2c72467}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {afb8d10f-745f-4ca3-b2fc-a5c76c224b63}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Reheat Coil Controller, !- Name
  {92606c4d-3052-4c7f-a6d6-4f16c3126b07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {636536c5-7282-42f6-a612-d5950448f80f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {b2f0f9cf-a87c-4ad4-acd7-fb05a378f44f}, !- Air Inlet Node Name
  0.199837252331809,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0599511756995427,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92606c4d-3052-4c7f-a6d6-4f16c3126b07}, !- Reheat Coil Name
  4.14045341825633e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e344452-3952-424c-8977-a6f6f41beda8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00478006729338003,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3db50a7a-f341-4084-a919-c6ba1a94a323}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid VAV Terminal Outlet Air Node, !- Name
  {7e344452-3952-424c-8977-a6f6f41beda8}, !- Inlet Port
  {6649507d-aa04-42a8-95c2-f4d29bb512de}; !- Outlet Port

OS:Node,
  {0f625f79-a041-4b82-bee4-1d3dd42114c5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Return Air Node, !- Name
  {7789376b-4d4b-4252-b2e2-8cc7ac658c43}, !- Inlet Port
  {333c069c-4961-42ed-a049-ae8750195205}; !- Outlet Port

OS:Connection,
  {6649507d-aa04-42a8-95c2-f4d29bb512de}, !- Handle
  {3db50a7a-f341-4084-a919-c6ba1a94a323}, !- Source Object
  3,                                      !- Outlet Port
  {86f51a78-5261-4bcd-b82e-f3b703c4a0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7789376b-4d4b-4252-b2e2-8cc7ac658c43}, !- Handle
  {fdf048dd-7a55-4c81-a7ae-57b4917306be}, !- Source Object
  2,                                      !- Outlet Port
  {0f625f79-a041-4b82-bee4-1d3dd42114c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333c069c-4961-42ed-a049-ae8750195205}, !- Handle
  {0f625f79-a041-4b82-bee4-1d3dd42114c5}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fecb23c6-dd7e-4d00-ab10-df3e86392fe2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid VAV Terminal Inlet Air Node, !- Name
  {36151ce2-73fe-489c-9af2-8fc01f3c4de2}, !- Inlet Port
  {b2f0f9cf-a87c-4ad4-acd7-fb05a378f44f}; !- Outlet Port

OS:Connection,
  {36151ce2-73fe-489c-9af2-8fc01f3c4de2}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  5,                                      !- Outlet Port
  {fecb23c6-dd7e-4d00-ab10-df3e86392fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f0f9cf-a87c-4ad4-acd7-fb05a378f44f}, !- Handle
  {fecb23c6-dd7e-4d00-ab10-df3e86392fe2}, !- Source Object
  3,                                      !- Outlet Port
  {636536c5-7282-42f6-a612-d5950448f80f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e344452-3952-424c-8977-a6f6f41beda8}, !- Handle
  {636536c5-7282-42f6-a612-d5950448f80f}, !- Source Object
  12,                                     !- Outlet Port
  {3db50a7a-f341-4084-a919-c6ba1a94a323}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7dd4f8e0-a5ef-4581-9954-f85a4d5ff433}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  201.357992423694,                       !- U-Factor Times Area Value {W/K}
  0.000254238173504553,                   !- Maximum Water Flow Rate {m3/s}
  {ac4222d1-3909-42b1-ade9-a8bd8b606361}, !- Water Inlet Node Name
  {a03fa5a6-9d7d-4b14-ad91-11df4d878631}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11623.4642068199,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d4a8feb-1deb-4618-a02d-23c6e21189dc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Reheat Coil Inlet Water Node, !- Name
  {e854c61c-8d75-406c-ae96-472282557f20}, !- Inlet Port
  {ac4222d1-3909-42b1-ade9-a8bd8b606361}; !- Outlet Port

OS:Connection,
  {e854c61c-8d75-406c-ae96-472282557f20}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  18,                                     !- Outlet Port
  {3d4a8feb-1deb-4618-a02d-23c6e21189dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23e2621c-e5d2-48b7-8751-0a6e3371092b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Reheat Coil Outlet Water Node, !- Name
  {a03fa5a6-9d7d-4b14-ad91-11df4d878631}, !- Inlet Port
  {5778cb9c-3ed5-4999-94e4-63845d92bb11}; !- Outlet Port

OS:Connection,
  {ac4222d1-3909-42b1-ade9-a8bd8b606361}, !- Handle
  {3d4a8feb-1deb-4618-a02d-23c6e21189dc}, !- Source Object
  3,                                      !- Outlet Port
  {7dd4f8e0-a5ef-4581-9954-f85a4d5ff433}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a03fa5a6-9d7d-4b14-ad91-11df4d878631}, !- Handle
  {7dd4f8e0-a5ef-4581-9954-f85a4d5ff433}, !- Source Object
  6,                                      !- Outlet Port
  {23e2621c-e5d2-48b7-8751-0a6e3371092b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5778cb9c-3ed5-4999-94e4-63845d92bb11}, !- Handle
  {23e2621c-e5d2-48b7-8751-0a6e3371092b}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e53727b-24d0-4b37-9541-253995c50d1a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Reheat Coil Controller, !- Name
  {7dd4f8e0-a5ef-4581-9954-f85a4d5ff433}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a8e3754-d125-47ac-a5d9-26b1d9b60d0e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {e58cf815-9b30-492a-9eb3-8e7ce923b9ba}, !- Air Inlet Node Name
  3.91900768893941,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.17570230668182,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dd4f8e0-a5ef-4581-9954-f85a4d5ff433}, !- Reheat Coil Name
  0.000254238173504553,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef7a235b-5937-4a06-b754-2f88da0f7c43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00102848826667646,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9fc464b-d611-4835-8e0b-a35fa59f2ca6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid VAV Terminal Outlet Air Node, !- Name
  {ef7a235b-5937-4a06-b754-2f88da0f7c43}, !- Inlet Port
  {350fad52-e363-4f4b-9b2c-61b823339e0f}; !- Outlet Port

OS:Node,
  {5cf1a2a2-5700-4b25-8c8f-1a5245de6e99}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Return Air Node, !- Name
  {4bddcb31-9685-45d9-b74b-098b741143ab}, !- Inlet Port
  {e326793a-01e6-4b04-b5b9-57d2b08ee24e}; !- Outlet Port

OS:Connection,
  {350fad52-e363-4f4b-9b2c-61b823339e0f}, !- Handle
  {c9fc464b-d611-4835-8e0b-a35fa59f2ca6}, !- Source Object
  3,                                      !- Outlet Port
  {f4d9f501-dde9-4fb8-a010-9a27a0dc57dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bddcb31-9685-45d9-b74b-098b741143ab}, !- Handle
  {a678a1c8-b7dc-4482-bb55-51ec85a0a5d8}, !- Source Object
  2,                                      !- Outlet Port
  {5cf1a2a2-5700-4b25-8c8f-1a5245de6e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e326793a-01e6-4b04-b5b9-57d2b08ee24e}, !- Handle
  {5cf1a2a2-5700-4b25-8c8f-1a5245de6e99}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a238fa54-e69e-4333-ac28-80b872f6bc87}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid VAV Terminal Inlet Air Node, !- Name
  {e90cb2d8-dd48-40a6-9995-9b66c0d55e8d}, !- Inlet Port
  {e58cf815-9b30-492a-9eb3-8e7ce923b9ba}; !- Outlet Port

OS:Connection,
  {e90cb2d8-dd48-40a6-9995-9b66c0d55e8d}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  6,                                      !- Outlet Port
  {a238fa54-e69e-4333-ac28-80b872f6bc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e58cf815-9b30-492a-9eb3-8e7ce923b9ba}, !- Handle
  {a238fa54-e69e-4333-ac28-80b872f6bc87}, !- Source Object
  3,                                      !- Outlet Port
  {3a8e3754-d125-47ac-a5d9-26b1d9b60d0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef7a235b-5937-4a06-b754-2f88da0f7c43}, !- Handle
  {3a8e3754-d125-47ac-a5d9-26b1d9b60d0e}, !- Source Object
  12,                                     !- Outlet Port
  {c9fc464b-d611-4835-8e0b-a35fa59f2ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4dc629a1-6dea-4b95-a480-cd36e69180a7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  185.491511033434,                       !- U-Factor Times Area Value {W/K}
  0.000205275441748626,                   !- Maximum Water Flow Rate {m3/s}
  {3bd0ee80-b862-4bde-9b29-f8a0f64cf8e2}, !- Water Inlet Node Name
  {25d3c3f3-a351-4ee7-8dfa-e155f3d0b547}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9384.94686621709,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e67241c2-b2f5-4701-8931-77df10e59fb3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Reheat Coil Inlet Water Node, !- Name
  {468a39fc-c557-469b-b7e9-13e5140f39f3}, !- Inlet Port
  {3bd0ee80-b862-4bde-9b29-f8a0f64cf8e2}; !- Outlet Port

OS:Connection,
  {468a39fc-c557-469b-b7e9-13e5140f39f3}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  19,                                     !- Outlet Port
  {e67241c2-b2f5-4701-8931-77df10e59fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48591eaa-19fe-4c1b-b308-3ee293c76bf7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Reheat Coil Outlet Water Node, !- Name
  {25d3c3f3-a351-4ee7-8dfa-e155f3d0b547}, !- Inlet Port
  {ebd12018-4bcf-40ed-b353-a371633dd208}; !- Outlet Port

OS:Connection,
  {3bd0ee80-b862-4bde-9b29-f8a0f64cf8e2}, !- Handle
  {e67241c2-b2f5-4701-8931-77df10e59fb3}, !- Source Object
  3,                                      !- Outlet Port
  {4dc629a1-6dea-4b95-a480-cd36e69180a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25d3c3f3-a351-4ee7-8dfa-e155f3d0b547}, !- Handle
  {4dc629a1-6dea-4b95-a480-cd36e69180a7}, !- Source Object
  6,                                      !- Outlet Port
  {48591eaa-19fe-4c1b-b308-3ee293c76bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd12018-4bcf-40ed-b353-a371633dd208}, !- Handle
  {48591eaa-19fe-4c1b-b308-3ee293c76bf7}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5499d67b-92c6-433b-868c-21426275273a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Reheat Coil Controller, !- Name
  {4dc629a1-6dea-4b95-a480-cd36e69180a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {145aaa43-5fc9-4da0-aaab-9e06f9fc6a71}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {524086cb-6122-453d-93da-927e3e900855}, !- Air Inlet Node Name
  1.1430448943714,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.342913468311419,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4dc629a1-6dea-4b95-a480-cd36e69180a7}, !- Reheat Coil Name
  0.000205275441748626,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {be62e036-19d6-4699-8ad3-2498f3523fad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00286387251538429,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0391fb09-3dbe-4c72-9e8d-ba05068c0149}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid VAV Terminal Outlet Air Node, !- Name
  {be62e036-19d6-4699-8ad3-2498f3523fad}, !- Inlet Port
  {cc2386ec-9d5e-4c77-8fdb-78d3ebd8ac30}; !- Outlet Port

OS:Node,
  {7796ecf4-bb69-4e9b-b9a1-cdde5b116cf5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Return Air Node, !- Name
  {a172e6bb-3e39-4fa7-85da-580c018f1486}, !- Inlet Port
  {5b7651aa-75bc-44e2-b4ae-dcc9a3f1feca}; !- Outlet Port

OS:Connection,
  {cc2386ec-9d5e-4c77-8fdb-78d3ebd8ac30}, !- Handle
  {0391fb09-3dbe-4c72-9e8d-ba05068c0149}, !- Source Object
  3,                                      !- Outlet Port
  {dcf332a9-3916-4547-a42e-e58b4d80d714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a172e6bb-3e39-4fa7-85da-580c018f1486}, !- Handle
  {b129976e-affc-43e0-9d6f-3c9aa3b3a1e9}, !- Source Object
  2,                                      !- Outlet Port
  {7796ecf4-bb69-4e9b-b9a1-cdde5b116cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7651aa-75bc-44e2-b4ae-dcc9a3f1feca}, !- Handle
  {7796ecf4-bb69-4e9b-b9a1-cdde5b116cf5}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {00690b78-b3ba-4e91-b3c7-44521a5c9c41}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid VAV Terminal Inlet Air Node, !- Name
  {deeb62c3-3aed-4bc0-ba91-1332184c5383}, !- Inlet Port
  {524086cb-6122-453d-93da-927e3e900855}; !- Outlet Port

OS:Connection,
  {deeb62c3-3aed-4bc0-ba91-1332184c5383}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  7,                                      !- Outlet Port
  {00690b78-b3ba-4e91-b3c7-44521a5c9c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524086cb-6122-453d-93da-927e3e900855}, !- Handle
  {00690b78-b3ba-4e91-b3c7-44521a5c9c41}, !- Source Object
  3,                                      !- Outlet Port
  {145aaa43-5fc9-4da0-aaab-9e06f9fc6a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be62e036-19d6-4699-8ad3-2498f3523fad}, !- Handle
  {145aaa43-5fc9-4da0-aaab-9e06f9fc6a71}, !- Source Object
  12,                                     !- Outlet Port
  {0391fb09-3dbe-4c72-9e8d-ba05068c0149}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20d1bbb4-e9dd-47e8-b4a1-1ce28b7d4c28}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  187.394660279957,                       !- U-Factor Times Area Value {W/K}
  0.000209134071763107,                   !- Maximum Water Flow Rate {m3/s}
  {2ccfb7b8-be34-47d7-b3e0-e37b070e48e1}, !- Water Inlet Node Name
  {59dac465-459a-491b-832a-edca7dc5b538}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9561.35880012312,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {394dc0c7-f1e6-487b-9893-3b03da30f7a5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Reheat Coil Inlet Water Node, !- Name
  {5e51a7b8-09d5-4cb3-aef0-247f71f156af}, !- Inlet Port
  {2ccfb7b8-be34-47d7-b3e0-e37b070e48e1}; !- Outlet Port

OS:Connection,
  {5e51a7b8-09d5-4cb3-aef0-247f71f156af}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  20,                                     !- Outlet Port
  {394dc0c7-f1e6-487b-9893-3b03da30f7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3b80ce2-7111-49c7-b6df-331197362384}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Reheat Coil Outlet Water Node, !- Name
  {59dac465-459a-491b-832a-edca7dc5b538}, !- Inlet Port
  {26a8f463-c287-4c08-b56f-952efc684b50}; !- Outlet Port

OS:Connection,
  {2ccfb7b8-be34-47d7-b3e0-e37b070e48e1}, !- Handle
  {394dc0c7-f1e6-487b-9893-3b03da30f7a5}, !- Source Object
  3,                                      !- Outlet Port
  {20d1bbb4-e9dd-47e8-b4a1-1ce28b7d4c28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59dac465-459a-491b-832a-edca7dc5b538}, !- Handle
  {20d1bbb4-e9dd-47e8-b4a1-1ce28b7d4c28}, !- Source Object
  6,                                      !- Outlet Port
  {e3b80ce2-7111-49c7-b6df-331197362384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a8f463-c287-4c08-b56f-952efc684b50}, !- Handle
  {e3b80ce2-7111-49c7-b6df-331197362384}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd76b360-5dd5-4cdc-86f5-7c2a8b84b93d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Reheat Coil Controller, !- Name
  {20d1bbb4-e9dd-47e8-b4a1-1ce28b7d4c28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9106a1e-1e93-4ca6-9a2c-56af48e7737a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {ce24f924-42d1-40e8-9550-44d38682ac97}, !- Air Inlet Node Name
  1.2120689128552,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.363620673856561,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20d1bbb4-e9dd-47e8-b4a1-1ce28b7d4c28}, !- Reheat Coil Name
  0.000209134071763107,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f4267d7-3165-4026-96ea-47edc78d9a99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0030368105954287,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {facd9fce-e3d1-4e88-b86f-c4ade7fe1dec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid VAV Terminal Outlet Air Node, !- Name
  {2f4267d7-3165-4026-96ea-47edc78d9a99}, !- Inlet Port
  {eb54598d-230a-47b8-b681-e1c20b59db7b}; !- Outlet Port

OS:Node,
  {f9a35a54-7fb4-4a43-892c-5c043a3bd7ae}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Return Air Node, !- Name
  {1569c93e-cd67-4af9-b185-6e8cd59b7568}, !- Inlet Port
  {4d61171f-155e-46d9-8479-753987b68766}; !- Outlet Port

OS:Connection,
  {eb54598d-230a-47b8-b681-e1c20b59db7b}, !- Handle
  {facd9fce-e3d1-4e88-b86f-c4ade7fe1dec}, !- Source Object
  3,                                      !- Outlet Port
  {41e95d86-f182-4567-9867-3b051912ccd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1569c93e-cd67-4af9-b185-6e8cd59b7568}, !- Handle
  {9291c06a-6530-4447-8d48-fc6d8237453e}, !- Source Object
  2,                                      !- Outlet Port
  {f9a35a54-7fb4-4a43-892c-5c043a3bd7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d61171f-155e-46d9-8479-753987b68766}, !- Handle
  {f9a35a54-7fb4-4a43-892c-5c043a3bd7ae}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b36e393a-a04b-4de6-90a9-48f698647cbe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid VAV Terminal Inlet Air Node, !- Name
  {597c95ae-e15c-46b6-9649-cb360eae37b4}, !- Inlet Port
  {ce24f924-42d1-40e8-9550-44d38682ac97}; !- Outlet Port

OS:Connection,
  {597c95ae-e15c-46b6-9649-cb360eae37b4}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  8,                                      !- Outlet Port
  {b36e393a-a04b-4de6-90a9-48f698647cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce24f924-42d1-40e8-9550-44d38682ac97}, !- Handle
  {b36e393a-a04b-4de6-90a9-48f698647cbe}, !- Source Object
  3,                                      !- Outlet Port
  {b9106a1e-1e93-4ca6-9a2c-56af48e7737a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f4267d7-3165-4026-96ea-47edc78d9a99}, !- Handle
  {b9106a1e-1e93-4ca6-9a2c-56af48e7737a}, !- Source Object
  12,                                     !- Outlet Port
  {facd9fce-e3d1-4e88-b86f-c4ade7fe1dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86559216-e5e6-45cd-b081-f85cb9f8737c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  183.574893410796,                       !- U-Factor Times Area Value {W/K}
  0.000196500801954173,                   !- Maximum Water Flow Rate {m3/s}
  {c3606fc2-acae-4904-94cc-71a86f501230}, !- Water Inlet Node Name
  {0c312063-e999-4c2b-96fc-32f135deb289}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8983.78086438244,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98bd1877-172e-40da-9baf-90e8986b0a46}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Reheat Coil Inlet Water Node, !- Name
  {f2908b69-cf9a-4703-848c-fd8f32b9f2eb}, !- Inlet Port
  {c3606fc2-acae-4904-94cc-71a86f501230}; !- Outlet Port

OS:Connection,
  {f2908b69-cf9a-4703-848c-fd8f32b9f2eb}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  21,                                     !- Outlet Port
  {98bd1877-172e-40da-9baf-90e8986b0a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c9bb1f-689a-475e-8007-de05f75e6fea}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Reheat Coil Outlet Water Node, !- Name
  {0c312063-e999-4c2b-96fc-32f135deb289}, !- Inlet Port
  {6ebcf0a3-6ee2-49d3-a3ec-17959ba1c5f9}; !- Outlet Port

OS:Connection,
  {c3606fc2-acae-4904-94cc-71a86f501230}, !- Handle
  {98bd1877-172e-40da-9baf-90e8986b0a46}, !- Source Object
  3,                                      !- Outlet Port
  {86559216-e5e6-45cd-b081-f85cb9f8737c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c312063-e999-4c2b-96fc-32f135deb289}, !- Handle
  {86559216-e5e6-45cd-b081-f85cb9f8737c}, !- Source Object
  6,                                      !- Outlet Port
  {58c9bb1f-689a-475e-8007-de05f75e6fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ebcf0a3-6ee2-49d3-a3ec-17959ba1c5f9}, !- Handle
  {58c9bb1f-689a-475e-8007-de05f75e6fea}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87c74afb-7580-48c0-b735-4da27422d740}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Reheat Coil Controller, !- Name
  {86559216-e5e6-45cd-b081-f85cb9f8737c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4775f377-5405-49c5-833e-9d4a913a801f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {4f3afefd-0957-4446-9d25-406bd1b14885}, !- Air Inlet Node Name
  0.953699729863765,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.286109918959129,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86559216-e5e6-45cd-b081-f85cb9f8737c}, !- Reheat Coil Name
  0.000196500801954173,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cce8b432-dd62-4a3c-94fe-0483e3789710}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00238947259004055,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78545d62-8ff8-4ced-b3ad-0f3187f6ab77}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid VAV Terminal Outlet Air Node, !- Name
  {cce8b432-dd62-4a3c-94fe-0483e3789710}, !- Inlet Port
  {cf196486-3748-4cb2-bb4b-62df4d7d66d8}; !- Outlet Port

OS:Node,
  {19b43458-7ee3-4cf2-862b-a0f1eebe1be8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Return Air Node, !- Name
  {2762338e-d30b-4b87-83cd-8d8eb2199539}, !- Inlet Port
  {ecdede32-e26a-4812-a149-6d911b1c9665}; !- Outlet Port

OS:Connection,
  {cf196486-3748-4cb2-bb4b-62df4d7d66d8}, !- Handle
  {78545d62-8ff8-4ced-b3ad-0f3187f6ab77}, !- Source Object
  3,                                      !- Outlet Port
  {00dbce78-a04e-4fe6-b124-47f0cfa16e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2762338e-d30b-4b87-83cd-8d8eb2199539}, !- Handle
  {27586a2f-02c7-45f0-bca9-e015756537f3}, !- Source Object
  2,                                      !- Outlet Port
  {19b43458-7ee3-4cf2-862b-a0f1eebe1be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdede32-e26a-4812-a149-6d911b1c9665}, !- Handle
  {19b43458-7ee3-4cf2-862b-a0f1eebe1be8}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ad68d70-8318-4efe-be5b-de2dfab006bb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid VAV Terminal Inlet Air Node, !- Name
  {5661f1f6-533d-452e-949e-d2abd5bbb7aa}, !- Inlet Port
  {4f3afefd-0957-4446-9d25-406bd1b14885}; !- Outlet Port

OS:Connection,
  {5661f1f6-533d-452e-949e-d2abd5bbb7aa}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  9,                                      !- Outlet Port
  {7ad68d70-8318-4efe-be5b-de2dfab006bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3afefd-0957-4446-9d25-406bd1b14885}, !- Handle
  {7ad68d70-8318-4efe-be5b-de2dfab006bb}, !- Source Object
  3,                                      !- Outlet Port
  {4775f377-5405-49c5-833e-9d4a913a801f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce8b432-dd62-4a3c-94fe-0483e3789710}, !- Handle
  {4775f377-5405-49c5-833e-9d4a913a801f}, !- Source Object
  12,                                     !- Outlet Port
  {78545d62-8ff8-4ced-b3ad-0f3187f6ab77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {19a1d3ae-d45a-4b44-8c8a-8b1abba01bf1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  38.7136613207149,                       !- U-Factor Times Area Value {W/K}
  4.07812597024126e-05,                   !- Maximum Water Flow Rate {m3/s}
  {cb5e7cca-2fe6-4c66-b32f-4d086f939bfd}, !- Water Inlet Node Name
  {71bd89c9-ca97-41a9-9c2f-751b84ef7a54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1864.47025608266,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f41a1d3-264d-4bb7-aeaf-4bfc944c3500}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Reheat Coil Inlet Water Node, !- Name
  {5562260e-33f9-481e-8c5c-d2fbe9a9f8a1}, !- Inlet Port
  {cb5e7cca-2fe6-4c66-b32f-4d086f939bfd}; !- Outlet Port

OS:Connection,
  {5562260e-33f9-481e-8c5c-d2fbe9a9f8a1}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  22,                                     !- Outlet Port
  {9f41a1d3-264d-4bb7-aeaf-4bfc944c3500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313f18a8-b5c1-4405-8f6e-c8b48d5d9e64}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Reheat Coil Outlet Water Node, !- Name
  {71bd89c9-ca97-41a9-9c2f-751b84ef7a54}, !- Inlet Port
  {e3aba753-71f4-438d-84f3-6db268ed4ae2}; !- Outlet Port

OS:Connection,
  {cb5e7cca-2fe6-4c66-b32f-4d086f939bfd}, !- Handle
  {9f41a1d3-264d-4bb7-aeaf-4bfc944c3500}, !- Source Object
  3,                                      !- Outlet Port
  {19a1d3ae-d45a-4b44-8c8a-8b1abba01bf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71bd89c9-ca97-41a9-9c2f-751b84ef7a54}, !- Handle
  {19a1d3ae-d45a-4b44-8c8a-8b1abba01bf1}, !- Source Object
  6,                                      !- Outlet Port
  {313f18a8-b5c1-4405-8f6e-c8b48d5d9e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3aba753-71f4-438d-84f3-6db268ed4ae2}, !- Handle
  {313f18a8-b5c1-4405-8f6e-c8b48d5d9e64}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d53323c-6833-4729-ade1-7b27994234a4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Reheat Coil Controller, !- Name
  {19a1d3ae-d45a-4b44-8c8a-8b1abba01bf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2e72beb-a243-4da7-85d8-59b8e82c2ab2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {fb34621a-9b99-4ed3-aab4-84cd36438b82}, !- Air Inlet Node Name
  0.161911028927672,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0485733086783017,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {19a1d3ae-d45a-4b44-8c8a-8b1abba01bf1}, !- Reheat Coil Name
  4.07812597024126e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33ef7066-2932-4e1c-a4a2-400e378a5243}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00387287957967725,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {827c145f-ffad-4242-8d05-00bcd91eadbf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid VAV Terminal Outlet Air Node, !- Name
  {33ef7066-2932-4e1c-a4a2-400e378a5243}, !- Inlet Port
  {d75799da-f1b0-4ff5-ad2a-b2cdee0fd55b}; !- Outlet Port

OS:Node,
  {797bb663-cce4-4a9e-be71-3868a04867e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Return Air Node, !- Name
  {32e13b12-be67-4699-8208-63382c4eddd1}, !- Inlet Port
  {b5e9bacc-258e-439c-9211-87562f8e410b}; !- Outlet Port

OS:Connection,
  {d75799da-f1b0-4ff5-ad2a-b2cdee0fd55b}, !- Handle
  {827c145f-ffad-4242-8d05-00bcd91eadbf}, !- Source Object
  3,                                      !- Outlet Port
  {273c0857-5aab-41ca-b03f-fb52e4811360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e13b12-be67-4699-8208-63382c4eddd1}, !- Handle
  {4ee2eb50-3ab1-40ef-a945-9d8980696338}, !- Source Object
  2,                                      !- Outlet Port
  {797bb663-cce4-4a9e-be71-3868a04867e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e9bacc-258e-439c-9211-87562f8e410b}, !- Handle
  {797bb663-cce4-4a9e-be71-3868a04867e2}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {335df9b4-8d33-4ae6-bc1a-51a68b47fcd5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid VAV Terminal Inlet Air Node, !- Name
  {6c8d4172-acff-471e-bcf2-c33ce8214afb}, !- Inlet Port
  {fb34621a-9b99-4ed3-aab4-84cd36438b82}; !- Outlet Port

OS:Connection,
  {6c8d4172-acff-471e-bcf2-c33ce8214afb}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  10,                                     !- Outlet Port
  {335df9b4-8d33-4ae6-bc1a-51a68b47fcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb34621a-9b99-4ed3-aab4-84cd36438b82}, !- Handle
  {335df9b4-8d33-4ae6-bc1a-51a68b47fcd5}, !- Source Object
  3,                                      !- Outlet Port
  {f2e72beb-a243-4da7-85d8-59b8e82c2ab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33ef7066-2932-4e1c-a4a2-400e378a5243}, !- Handle
  {f2e72beb-a243-4da7-85d8-59b8e82c2ab2}, !- Source Object
  12,                                     !- Outlet Port
  {827c145f-ffad-4242-8d05-00bcd91eadbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea9d105d-ca3c-4fb6-93e0-7bf392c07f60}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  38.7737560731975,                       !- U-Factor Times Area Value {W/K}
  4.08445610234666e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8c4d77e8-5e91-4eff-bbe3-9df5cc964e7c}, !- Water Inlet Node Name
  {b2f57d73-ca30-40df-8e21-a54538dbb27f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1867.36431651966,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af970b57-6f12-4d83-9ad0-aa0ec2b62479}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Reheat Coil Inlet Water Node, !- Name
  {a2d2f6b6-34a8-4b60-b277-5b9b505ed720}, !- Inlet Port
  {8c4d77e8-5e91-4eff-bbe3-9df5cc964e7c}; !- Outlet Port

OS:Connection,
  {a2d2f6b6-34a8-4b60-b277-5b9b505ed720}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  23,                                     !- Outlet Port
  {af970b57-6f12-4d83-9ad0-aa0ec2b62479}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1630634e-c656-4ae9-83e2-b8b9c4fd3192}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Reheat Coil Outlet Water Node, !- Name
  {b2f57d73-ca30-40df-8e21-a54538dbb27f}, !- Inlet Port
  {deede101-6cd8-432f-b16c-b9bbebd9d915}; !- Outlet Port

OS:Connection,
  {8c4d77e8-5e91-4eff-bbe3-9df5cc964e7c}, !- Handle
  {af970b57-6f12-4d83-9ad0-aa0ec2b62479}, !- Source Object
  3,                                      !- Outlet Port
  {ea9d105d-ca3c-4fb6-93e0-7bf392c07f60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2f57d73-ca30-40df-8e21-a54538dbb27f}, !- Handle
  {ea9d105d-ca3c-4fb6-93e0-7bf392c07f60}, !- Source Object
  6,                                      !- Outlet Port
  {1630634e-c656-4ae9-83e2-b8b9c4fd3192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deede101-6cd8-432f-b16c-b9bbebd9d915}, !- Handle
  {1630634e-c656-4ae9-83e2-b8b9c4fd3192}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de1ae458-b28a-4db2-a493-14ccfa6bbe34}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Reheat Coil Controller, !- Name
  {ea9d105d-ca3c-4fb6-93e0-7bf392c07f60}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bc78bc4-0003-484f-9887-f13fe4adecaf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {934f0341-f376-4769-92db-4721c1ac6d23}, !- Air Inlet Node Name
  0.176934332807674,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0530802998423023,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea9d105d-ca3c-4fb6-93e0-7bf392c07f60}, !- Reheat Coil Name
  4.08445610234666e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07cbc4f0-2ad4-4b39-8cc3-694d43d7d585}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00423223401773803,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48c7d9af-f9ba-44ef-8087-0117235ee7ab}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid VAV Terminal Outlet Air Node, !- Name
  {07cbc4f0-2ad4-4b39-8cc3-694d43d7d585}, !- Inlet Port
  {9107e269-eae5-45d1-8396-a3e842ccc8d8}; !- Outlet Port

OS:Node,
  {8986afc1-e892-4624-9198-364730d77302}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Return Air Node, !- Name
  {87bae416-43a3-4182-ad75-4706e6f28335}, !- Inlet Port
  {cfe0a40e-b789-4712-a83a-a846e757cd80}; !- Outlet Port

OS:Connection,
  {9107e269-eae5-45d1-8396-a3e842ccc8d8}, !- Handle
  {48c7d9af-f9ba-44ef-8087-0117235ee7ab}, !- Source Object
  3,                                      !- Outlet Port
  {c2c94942-b5d3-46e5-a3a3-5e35ae80b78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bae416-43a3-4182-ad75-4706e6f28335}, !- Handle
  {98efbac7-d2b2-4b9f-a592-69c6bf6bef77}, !- Source Object
  2,                                      !- Outlet Port
  {8986afc1-e892-4624-9198-364730d77302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe0a40e-b789-4712-a83a-a846e757cd80}, !- Handle
  {8986afc1-e892-4624-9198-364730d77302}, !- Source Object
  3,                                      !- Outlet Port
  {79c51956-a7e6-4ae0-a12c-6e4278dc1d37}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2d4b5c77-83a5-4116-b4db-7576d789c648}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid VAV Terminal Inlet Air Node, !- Name
  {7e844c87-bf5d-4cc7-8720-f37061017180}, !- Inlet Port
  {934f0341-f376-4769-92db-4721c1ac6d23}; !- Outlet Port

OS:Connection,
  {7e844c87-bf5d-4cc7-8720-f37061017180}, !- Handle
  {e63388fc-3e8f-4011-96ee-440569b60846}, !- Source Object
  11,                                     !- Outlet Port
  {2d4b5c77-83a5-4116-b4db-7576d789c648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934f0341-f376-4769-92db-4721c1ac6d23}, !- Handle
  {2d4b5c77-83a5-4116-b4db-7576d789c648}, !- Source Object
  3,                                      !- Outlet Port
  {2bc78bc4-0003-484f-9887-f13fe4adecaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07cbc4f0-2ad4-4b39-8cc3-694d43d7d585}, !- Handle
  {2bc78bc4-0003-484f-9887-f13fe4adecaf}, !- Source Object
  12,                                     !- Outlet Port
  {48c7d9af-f9ba-44ef-8087-0117235ee7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- Handle
  9 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {5a241be1-d099-4291-ad0b-4e908bda219c}, !- Availability Schedule
  {e144df9c-c1cc-4ab0-b22a-1f9e2daa4928}, !- Availability Manager List Name
  13.4661198715476,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd0f76ca-0994-4eaa-a7bc-966e129fec9e}, !- Supply Side Inlet Node Name
  {c29137fc-3f4f-448c-b887-240e6ce02f04}, !- Demand Side Outlet Node Name
  {d6cd1f59-8776-4d91-b952-cb93600ea256}, !- Demand Side Inlet Node A
  {b086f762-f9ee-4c63-b8d3-2052db723b5d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Demand Mixer Name
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93bea9fb-7a4e-41ed-b38a-d1a1e0f477e4}, !- Handle
  9 Zone VAV 2 Supply Inlet Node,         !- Name
  {bd0f76ca-0994-4eaa-a7bc-966e129fec9e}, !- Inlet Port
  {9fa44950-b1a9-4f03-8568-70c9e0ecdc58}; !- Outlet Port

OS:Node,
  {a8398f63-ecc5-4968-93ed-feab71163304}, !- Handle
  9 Zone VAV 2 Supply Outlet Node,        !- Name
  {163390cc-17a4-4a63-8151-51cc7064b391}, !- Inlet Port
  {b086f762-f9ee-4c63-b8d3-2052db723b5d}; !- Outlet Port

OS:Connection,
  {bd0f76ca-0994-4eaa-a7bc-966e129fec9e}, !- Handle
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- Source Object
  9,                                      !- Outlet Port
  {93bea9fb-7a4e-41ed-b38a-d1a1e0f477e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b086f762-f9ee-4c63-b8d3-2052db723b5d}, !- Handle
  {a8398f63-ecc5-4968-93ed-feab71163304}, !- Source Object
  3,                                      !- Outlet Port
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {addced6d-ef95-4e3f-b098-da2932845b4d}, !- Handle
  9 Zone VAV 2 Demand Inlet Node,         !- Name
  {d6cd1f59-8776-4d91-b952-cb93600ea256}, !- Inlet Port
  {52d1d0db-e16e-40e6-87c7-fd951cb7fea6}; !- Outlet Port

OS:Node,
  {5925e478-7ad9-4d50-880d-568fa1302a67}, !- Handle
  9 Zone VAV 2 Demand Outlet Node,        !- Name
  {86c32a81-84c7-4cfe-b537-7bd8d0d29a60}, !- Inlet Port
  {c29137fc-3f4f-448c-b887-240e6ce02f04}; !- Outlet Port

OS:Node,
  {0c8aac5d-7c2c-4c55-954e-259f22d3f334}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top VAV Terminal Outlet Air Node, !- Name
  {636e0696-5373-4cc0-a3da-56bb5b544ea2}, !- Inlet Port
  {873b5935-a632-4841-9431-fe126c7d5c99}; !- Outlet Port

OS:Connection,
  {d6cd1f59-8776-4d91-b952-cb93600ea256}, !- Handle
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- Source Object
  11,                                     !- Outlet Port
  {addced6d-ef95-4e3f-b098-da2932845b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29137fc-3f4f-448c-b887-240e6ce02f04}, !- Handle
  {5925e478-7ad9-4d50-880d-568fa1302a67}, !- Source Object
  3,                                      !- Outlet Port
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {52d1d0db-e16e-40e6-87c7-fd951cb7fea6}, !- Inlet Node Name
  {f52a9d5f-e61e-4f2b-839e-2f6eed1031fa}, !- Outlet Node Name 1
  {5621c8df-f389-4a13-868a-fea733948178}, !- Outlet Node Name 2
  {8eff6aa0-919b-40a0-b1ec-f76f7a7feb36}, !- Outlet Node Name 3
  {6d7b47cd-1023-4695-947a-d522a1a43693}, !- Outlet Node Name 4
  {b6926143-6886-4cfc-961f-374224f40b67}, !- Outlet Node Name 5
  {e6e361dc-116a-4186-aed6-c082f7d4af46}, !- Outlet Node Name 6
  {860b3816-dbc9-4784-a32a-30b2b24cbb12}, !- Outlet Node Name 7
  {e8223056-ec51-4c0b-b34a-69db7702fcbb}, !- Outlet Node Name 8
  {93f1191c-4daa-483f-97cc-c1206d23a9e1}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {86c32a81-84c7-4cfe-b537-7bd8d0d29a60}, !- Outlet Node Name
  {64c0e838-330e-4590-8416-98ffba3fdc78}, !- Inlet Node Name 1
  {024bb6f6-1418-451b-ace7-fdf093cb2fa4}, !- Inlet Node Name 2
  {ebf9d683-f4d0-41eb-b973-d87f587bbee0}, !- Inlet Node Name 3
  {2169493b-008e-478e-b783-e2f556e23a65}, !- Inlet Node Name 4
  {fd67a003-e01c-408c-b82f-6b7d2939fe7e}, !- Inlet Node Name 5
  {ad5fc5c5-61c0-4703-8513-7c868ad86285}, !- Inlet Node Name 6
  {a96d091b-e3fd-485f-927c-e382ba3f77c6}, !- Inlet Node Name 7
  {eda10b63-98ce-478d-9425-888b06a8dd4b}, !- Inlet Node Name 8
  {e062dff0-35dd-45ad-b45a-b2311eb47df6}; !- Inlet Node Name 9

OS:Connection,
  {52d1d0db-e16e-40e6-87c7-fd951cb7fea6}, !- Handle
  {addced6d-ef95-4e3f-b098-da2932845b4d}, !- Source Object
  3,                                      !- Outlet Port
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c32a81-84c7-4cfe-b537-7bd8d0d29a60}, !- Handle
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Source Object
  2,                                      !- Outlet Port
  {5925e478-7ad9-4d50-880d-568fa1302a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fab4977e-b970-48bd-bbb4-08712aebf8f7}, !- Handle
  {dba25029-7175-40ee-86e5-ee59596a761c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  13.4661198715476,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  195054.19,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9188.16,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e144df9c-c1cc-4ab0-b22a-1f9e2daa4928}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5eb86a60-1e22-437e-9256-32465629069f}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {ea3e3ea0-f33f-4674-a40a-108a5370b3f6}, !- Handle
  9 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Schedule Name
  {a8398f63-ecc5-4968-93ed-feab71163304}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b7a37434-5f75-4d3a-a724-ce02419841fe}, !- Handle
  9 Zone VAV 2 Fan,                       !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  13.4661198715476,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {48be020e-97d8-4ad3-8c49-5513eae4149b}, !- Air Inlet Node Name
  {163390cc-17a4-4a63-8151-51cc7064b391}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {163390cc-17a4-4a63-8151-51cc7064b391}, !- Handle
  {b7a37434-5f75-4d3a-a724-ce02419841fe}, !- Source Object
  17,                                     !- Outlet Port
  {a8398f63-ecc5-4968-93ed-feab71163304}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Handle
  9 Zone VAV 2 Main Htg Coil,             !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  112.968631638533,                       !- U-Factor Times Area Value {W/K}
  0.000158511254734356,                   !- Maximum Water Flow Rate {m3/s}
  {143a4707-e448-4b98-b3a4-b28eb903de9a}, !- Water Inlet Node Name
  {701c5899-83c1-4feb-b7cf-b8688631da8c}, !- Water Outlet Node Name
  {7b4f878d-7400-4523-a458-d3af9b8148cc}, !- Air Inlet Node Name
  {9fe88916-ce5f-45c3-a0b0-e93128d4e5e8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7246.94435294907,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80807634-f1fa-4082-b1f7-28a77c874184}, !- Handle
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {c653108c-f376-402c-8860-2f04ce02c4f1}, !- Inlet Port
  {143a4707-e448-4b98-b3a4-b28eb903de9a}; !- Outlet Port

OS:Connection,
  {c653108c-f376-402c-8860-2f04ce02c4f1}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  24,                                     !- Outlet Port
  {80807634-f1fa-4082-b1f7-28a77c874184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faecb7fb-837b-4f35-b900-d5c02fe92758}, !- Handle
  9 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {701c5899-83c1-4feb-b7cf-b8688631da8c}, !- Inlet Port
  {6449d4d0-037e-4931-8630-0486d18f8ab5}; !- Outlet Port

OS:Connection,
  {143a4707-e448-4b98-b3a4-b28eb903de9a}, !- Handle
  {80807634-f1fa-4082-b1f7-28a77c874184}, !- Source Object
  3,                                      !- Outlet Port
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {701c5899-83c1-4feb-b7cf-b8688631da8c}, !- Handle
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Source Object
  6,                                      !- Outlet Port
  {faecb7fb-837b-4f35-b900-d5c02fe92758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6449d4d0-037e-4931-8630-0486d18f8ab5}, !- Handle
  {faecb7fb-837b-4f35-b900-d5c02fe92758}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f0000427-6653-4117-911e-030e2a37358b}, !- Handle
  9 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000158511254734356,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {65612ca2-549b-4b30-99fb-8b6d1e1c4505}, !- Handle
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {9fe88916-ce5f-45c3-a0b0-e93128d4e5e8}, !- Inlet Port
  {48be020e-97d8-4ad3-8c49-5513eae4149b}; !- Outlet Port

OS:Connection,
  {9fe88916-ce5f-45c3-a0b0-e93128d4e5e8}, !- Handle
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Source Object
  8,                                      !- Outlet Port
  {65612ca2-549b-4b30-99fb-8b6d1e1c4505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48be020e-97d8-4ad3-8c49-5513eae4149b}, !- Handle
  {65612ca2-549b-4b30-99fb-8b6d1e1c4505}, !- Source Object
  3,                                      !- Outlet Port
  {b7a37434-5f75-4d3a-a724-ce02419841fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Handle
  9 Zone VAV 2 Clg Coil,                  !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  0.0113926811888009,                     !- Design Water Flow Rate {m3/s}
  13.4661198715476,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8211776005091,                       !- Design Inlet Air Temperature {C}
  10.928740904484,                        !- Design Outlet Air Temperature {C}
  0.00946930569889673,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {11eb9c1a-4314-4bd4-9d34-10e23fc7ae8e}, !- Water Inlet Node Name
  {8cfb31d5-c504-42f3-bfaa-ab594a84ed53}, !- Water Outlet Node Name
  {3c9e5a79-7781-4257-8d85-649e6fe36972}, !- Air Inlet Node Name
  {b1a730cd-5929-454d-b7ff-0cced9fef7b2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2564cdc6-364e-4a51-bf33-71de65dd8151}, !- Handle
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {1ca17356-b9f6-4c97-8576-1868576cbd27}, !- Inlet Port
  {11eb9c1a-4314-4bd4-9d34-10e23fc7ae8e}; !- Outlet Port

OS:Connection,
  {1ca17356-b9f6-4c97-8576-1868576cbd27}, !- Handle
  {57c6f1db-169a-4508-8af5-de2b5834c3fc}, !- Source Object
  6,                                      !- Outlet Port
  {2564cdc6-364e-4a51-bf33-71de65dd8151}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd7ff548-2066-411f-bbf8-2dc7ce8956e7}, !- Handle
  9 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {8cfb31d5-c504-42f3-bfaa-ab594a84ed53}, !- Inlet Port
  {59439240-c67b-47e6-ae9a-4ecbc19319f5}; !- Outlet Port

OS:Connection,
  {11eb9c1a-4314-4bd4-9d34-10e23fc7ae8e}, !- Handle
  {2564cdc6-364e-4a51-bf33-71de65dd8151}, !- Source Object
  3,                                      !- Outlet Port
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8cfb31d5-c504-42f3-bfaa-ab594a84ed53}, !- Handle
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Source Object
  11,                                     !- Outlet Port
  {fd7ff548-2066-411f-bbf8-2dc7ce8956e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59439240-c67b-47e6-ae9a-4ecbc19319f5}, !- Handle
  {fd7ff548-2066-411f-bbf8-2dc7ce8956e7}, !- Source Object
  3,                                      !- Outlet Port
  {4411b9db-f742-4a47-b0b2-958eed0ec5d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77d64b95-97d6-408b-81e6-e208cd6e47c0}, !- Handle
  9 Zone VAV 2 Clg Coil Controller,       !- Name
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  4.17979287139691e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0113926811888009,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e4d410b8-767c-4e88-80a9-e6e644c03e46}, !- Handle
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {b1a730cd-5929-454d-b7ff-0cced9fef7b2}, !- Inlet Port
  {7b4f878d-7400-4523-a458-d3af9b8148cc}; !- Outlet Port

OS:Connection,
  {b1a730cd-5929-454d-b7ff-0cced9fef7b2}, !- Handle
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Source Object
  13,                                     !- Outlet Port
  {e4d410b8-767c-4e88-80a9-e6e644c03e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4f878d-7400-4523-a458-d3af9b8148cc}, !- Handle
  {e4d410b8-767c-4e88-80a9-e6e644c03e46}, !- Source Object
  3,                                      !- Outlet Port
  {e99fc4d6-669f-438b-b118-c7fda8473e4b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {20e53910-2cf5-4a34-8e3e-4f627acfa7ac}, !- Handle
  9 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  13.4661198715476,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c73cf14-b904-454d-99f5-bcc6890b9b83}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {abc82198-c1c3-45dc-8987-ae588bf6bce5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {abc82198-c1c3-45dc-8987-ae588bf6bce5}, !- Handle
  9 Zone VAV 2 Vent Controller,           !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f97af5b8-889d-4035-949a-e8d5ae199928}, !- Handle
  9 Zone VAV 2 OA System,                 !- Name
  {20e53910-2cf5-4a34-8e3e-4f627acfa7ac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f004d274-0b13-4669-a87a-c07c431a373b}, !- Mixed Air Node Name
  {12d9ed61-6b37-41b4-8995-daa86d9ee668}, !- Outdoor Air Stream Node Name
  {76be871a-e5a9-4a0f-82c3-f282a6a51e9b}, !- Relief Air Stream Node Name
  {9fa44950-b1a9-4f03-8568-70c9e0ecdc58}; !- Return Air Stream Node Name

OS:Node,
  {f8f9b43b-6e22-4752-9543-8d640f85eb31}, !- Handle
  9 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {12d9ed61-6b37-41b4-8995-daa86d9ee668}; !- Outlet Port

OS:Connection,
  {12d9ed61-6b37-41b4-8995-daa86d9ee668}, !- Handle
  {f8f9b43b-6e22-4752-9543-8d640f85eb31}, !- Source Object
  3,                                      !- Outlet Port
  {f97af5b8-889d-4035-949a-e8d5ae199928}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c15bf61-8b55-4dec-b99c-68cebd2a8b59}, !- Handle
  9 Zone VAV 2 Relief Air Node,           !- Name
  {76be871a-e5a9-4a0f-82c3-f282a6a51e9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76be871a-e5a9-4a0f-82c3-f282a6a51e9b}, !- Handle
  {f97af5b8-889d-4035-949a-e8d5ae199928}, !- Source Object
  7,                                      !- Outlet Port
  {2c15bf61-8b55-4dec-b99c-68cebd2a8b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c5f4282-3608-4149-b870-33a397901196}, !- Handle
  9 Zone VAV 2 Mixed Air Node,            !- Name
  {f004d274-0b13-4669-a87a-c07c431a373b}, !- Inlet Port
  {3c9e5a79-7781-4257-8d85-649e6fe36972}; !- Outlet Port

OS:Connection,
  {9fa44950-b1a9-4f03-8568-70c9e0ecdc58}, !- Handle
  {93bea9fb-7a4e-41ed-b38a-d1a1e0f477e4}, !- Source Object
  3,                                      !- Outlet Port
  {f97af5b8-889d-4035-949a-e8d5ae199928}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f004d274-0b13-4669-a87a-c07c431a373b}, !- Handle
  {f97af5b8-889d-4035-949a-e8d5ae199928}, !- Source Object
  5,                                      !- Outlet Port
  {9c5f4282-3608-4149-b870-33a397901196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9e5a79-7781-4257-8d85-649e6fe36972}, !- Handle
  {9c5f4282-3608-4149-b870-33a397901196}, !- Source Object
  3,                                      !- Outlet Port
  {58b27e92-0a15-4813-9796-4a685b0b575b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5eb86a60-1e22-437e-9256-32465629069f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c95946a5-4e39-4e73-ab5c-9595541ef96f}, !- Control Zone or Zone List Name
  {61546734-0141-40d9-b813-614d85731329}, !- Cooling Control Zone or Zone List Name
  {5e67f858-8db7-4d6a-a1df-306591218f90}, !- Heating Control Zone or Zone List Name
  {63b24c3b-06f8-4831-97a3-6044822e13cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c95946a5-4e39-4e73-ab5c-9595541ef96f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {61546734-0141-40d9-b813-614d85731329}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5e67f858-8db7-4d6a-a1df-306591218f90}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {63b24c3b-06f8-4831-97a3-6044822e13cc}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a60251a1-7161-4aec-b106-ccbcb93f0b29}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  309.932507844222,                       !- U-Factor Times Area Value {W/K}
  0.000338602512953017,                   !- Maximum Water Flow Rate {m3/s}
  {744a2aa1-54d7-4a13-a685-1311604ebc88}, !- Water Inlet Node Name
  {1d4abd32-0592-4428-8547-79ea691a9a78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15480.5005691964,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cae70929-61ab-4c03-85b9-0b39ebe6a22e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Reheat Coil Inlet Water Node, !- Name
  {bd7e8bd3-a520-41dc-959e-25cb9f091994}, !- Inlet Port
  {744a2aa1-54d7-4a13-a685-1311604ebc88}; !- Outlet Port

OS:Connection,
  {bd7e8bd3-a520-41dc-959e-25cb9f091994}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  25,                                     !- Outlet Port
  {cae70929-61ab-4c03-85b9-0b39ebe6a22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5624c58-79c8-4e7e-9f55-9e6aa33250ac}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Reheat Coil Outlet Water Node, !- Name
  {1d4abd32-0592-4428-8547-79ea691a9a78}, !- Inlet Port
  {6bd0e437-8c63-48ed-9ab9-8fe7fb6c6bad}; !- Outlet Port

OS:Connection,
  {744a2aa1-54d7-4a13-a685-1311604ebc88}, !- Handle
  {cae70929-61ab-4c03-85b9-0b39ebe6a22e}, !- Source Object
  3,                                      !- Outlet Port
  {a60251a1-7161-4aec-b106-ccbcb93f0b29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d4abd32-0592-4428-8547-79ea691a9a78}, !- Handle
  {a60251a1-7161-4aec-b106-ccbcb93f0b29}, !- Source Object
  6,                                      !- Outlet Port
  {c5624c58-79c8-4e7e-9f55-9e6aa33250ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd0e437-8c63-48ed-9ab9-8fe7fb6c6bad}, !- Handle
  {c5624c58-79c8-4e7e-9f55-9e6aa33250ac}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12e92ebd-8921-4a4c-b074-9814c41c2269}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Reheat Coil Controller, !- Name
  {a60251a1-7161-4aec-b106-ccbcb93f0b29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b3c813c-861a-43a3-b682-f0511c42817e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {19d3244b-9e51-42fd-953b-2d197bdd9203}, !- Air Inlet Node Name
  1.78169339632152,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.534508018896456,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a60251a1-7161-4aec-b106-ccbcb93f0b29}, !- Reheat Coil Name
  0.000338602512953017,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {636e0696-5373-4cc0-a3da-56bb5b544ea2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00446399154896971,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c67bcf61-6fef-4391-b0f0-9328ba04ca4d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Return Air Node, !- Name
  {14f3401f-5636-499c-80dc-db6bc4acffe5}, !- Inlet Port
  {64c0e838-330e-4590-8416-98ffba3fdc78}; !- Outlet Port

OS:Connection,
  {873b5935-a632-4841-9431-fe126c7d5c99}, !- Handle
  {0c8aac5d-7c2c-4c55-954e-259f22d3f334}, !- Source Object
  3,                                      !- Outlet Port
  {092c3979-28c2-4bc0-bda1-bd70fc4ca5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f3401f-5636-499c-80dc-db6bc4acffe5}, !- Handle
  {c68823b4-f5a4-490e-8070-74c30401aaf2}, !- Source Object
  2,                                      !- Outlet Port
  {c67bcf61-6fef-4391-b0f0-9328ba04ca4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c0e838-330e-4590-8416-98ffba3fdc78}, !- Handle
  {c67bcf61-6fef-4391-b0f0-9328ba04ca4d}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb4dedbb-558e-42a6-a049-7d81d781e109}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top VAV Terminal Inlet Air Node, !- Name
  {f52a9d5f-e61e-4f2b-839e-2f6eed1031fa}, !- Inlet Port
  {19d3244b-9e51-42fd-953b-2d197bdd9203}; !- Outlet Port

OS:Connection,
  {f52a9d5f-e61e-4f2b-839e-2f6eed1031fa}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  3,                                      !- Outlet Port
  {fb4dedbb-558e-42a6-a049-7d81d781e109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d3244b-9e51-42fd-953b-2d197bdd9203}, !- Handle
  {fb4dedbb-558e-42a6-a049-7d81d781e109}, !- Source Object
  3,                                      !- Outlet Port
  {4b3c813c-861a-43a3-b682-f0511c42817e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {636e0696-5373-4cc0-a3da-56bb5b544ea2}, !- Handle
  {4b3c813c-861a-43a3-b682-f0511c42817e}, !- Source Object
  12,                                     !- Outlet Port
  {0c8aac5d-7c2c-4c55-954e-259f22d3f334}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {749c6232-9315-4283-b91f-92464d863b6b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  52.4080188157757,                       !- U-Factor Times Area Value {W/K}
  5.56781869537414e-05,                   !- Maximum Water Flow Rate {m3/s}
  {21bea29f-c4fd-48f5-9b29-1f53977deab8}, !- Water Inlet Node Name
  {65792018-c9e9-4804-b97d-d23502a8276a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2545.53989370071,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbe1d875-aad2-4d46-9c6d-8284a6965fe8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {fdbe51bd-e062-4331-9974-6f08fc2b87e2}, !- Inlet Port
  {21bea29f-c4fd-48f5-9b29-1f53977deab8}; !- Outlet Port

OS:Connection,
  {fdbe51bd-e062-4331-9974-6f08fc2b87e2}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  26,                                     !- Outlet Port
  {fbe1d875-aad2-4d46-9c6d-8284a6965fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e54308d-6675-4dcb-837b-8487fe2b95de}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {65792018-c9e9-4804-b97d-d23502a8276a}, !- Inlet Port
  {f1d2aa67-d03e-43b0-b384-081535dbc179}; !- Outlet Port

OS:Connection,
  {21bea29f-c4fd-48f5-9b29-1f53977deab8}, !- Handle
  {fbe1d875-aad2-4d46-9c6d-8284a6965fe8}, !- Source Object
  3,                                      !- Outlet Port
  {749c6232-9315-4283-b91f-92464d863b6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65792018-c9e9-4804-b97d-d23502a8276a}, !- Handle
  {749c6232-9315-4283-b91f-92464d863b6b}, !- Source Object
  6,                                      !- Outlet Port
  {4e54308d-6675-4dcb-837b-8487fe2b95de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d2aa67-d03e-43b0-b384-081535dbc179}, !- Handle
  {4e54308d-6675-4dcb-837b-8487fe2b95de}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1f34b03-aa91-4e62-8713-06b619dff060}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Reheat Coil Controller, !- Name
  {749c6232-9315-4283-b91f-92464d863b6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10bdae45-c388-4553-b0ac-9c9c4b64fb40}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {36a0434c-b3dd-4107-bf57-cbf4627f0d37}, !- Air Inlet Node Name
  0.263004671311368,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0789014013934105,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {749c6232-9315-4283-b91f-92464d863b6b}, !- Reheat Coil Name
  5.56781869537414e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {755fd2a8-df97-46cd-82cd-e6c721d1923d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00629101938038168,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bdf62c9-3240-4a8d-add1-6d4d5327df3d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {755fd2a8-df97-46cd-82cd-e6c721d1923d}, !- Inlet Port
  {d7446fae-56db-44e7-9d46-f4d673ef790a}; !- Outlet Port

OS:Node,
  {f962fe98-a3ce-4d4a-8873-244a2a7bdba6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Return Air Node, !- Name
  {43d050f7-dcd0-4b91-9263-cf0876908702}, !- Inlet Port
  {024bb6f6-1418-451b-ace7-fdf093cb2fa4}; !- Outlet Port

OS:Connection,
  {d7446fae-56db-44e7-9d46-f4d673ef790a}, !- Handle
  {3bdf62c9-3240-4a8d-add1-6d4d5327df3d}, !- Source Object
  3,                                      !- Outlet Port
  {e73d6e14-edcb-4309-aa2b-02d0fd4bfb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d050f7-dcd0-4b91-9263-cf0876908702}, !- Handle
  {5127cf13-e98c-4048-85e2-911a86b23e90}, !- Source Object
  2,                                      !- Outlet Port
  {f962fe98-a3ce-4d4a-8873-244a2a7bdba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024bb6f6-1418-451b-ace7-fdf093cb2fa4}, !- Handle
  {f962fe98-a3ce-4d4a-8873-244a2a7bdba6}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6bc0409c-ba2b-4de0-87d1-fd7ac6fa60b3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {5621c8df-f389-4a13-868a-fea733948178}, !- Inlet Port
  {36a0434c-b3dd-4107-bf57-cbf4627f0d37}; !- Outlet Port

OS:Connection,
  {5621c8df-f389-4a13-868a-fea733948178}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  4,                                      !- Outlet Port
  {6bc0409c-ba2b-4de0-87d1-fd7ac6fa60b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a0434c-b3dd-4107-bf57-cbf4627f0d37}, !- Handle
  {6bc0409c-ba2b-4de0-87d1-fd7ac6fa60b3}, !- Source Object
  3,                                      !- Outlet Port
  {10bdae45-c388-4553-b0ac-9c9c4b64fb40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {755fd2a8-df97-46cd-82cd-e6c721d1923d}, !- Handle
  {10bdae45-c388-4553-b0ac-9c9c4b64fb40}, !- Source Object
  12,                                     !- Outlet Port
  {3bdf62c9-3240-4a8d-add1-6d4d5327df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e4b9169-49aa-466e-b35c-adcc74137b1d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  52.437329039117,                        !- U-Factor Times Area Value {W/K}
  5.52386918924814e-05,                   !- Maximum Water Flow Rate {m3/s}
  {75048d39-f325-4298-9adb-37bc09a557c6}, !- Water Inlet Node Name
  {185e32fa-7d81-4816-b62b-358d9fa974be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2525.44670689398,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2d33831-4399-41d1-b4c2-2a07cc9edb1f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {1922f3a8-4242-4b0f-872b-8150776d5146}, !- Inlet Port
  {75048d39-f325-4298-9adb-37bc09a557c6}; !- Outlet Port

OS:Connection,
  {1922f3a8-4242-4b0f-872b-8150776d5146}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  27,                                     !- Outlet Port
  {c2d33831-4399-41d1-b4c2-2a07cc9edb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1490645b-4444-41f8-8c72-18ad0efd4ddb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {185e32fa-7d81-4816-b62b-358d9fa974be}, !- Inlet Port
  {15243db1-c801-4822-bb59-c73983825a13}; !- Outlet Port

OS:Connection,
  {75048d39-f325-4298-9adb-37bc09a557c6}, !- Handle
  {c2d33831-4399-41d1-b4c2-2a07cc9edb1f}, !- Source Object
  3,                                      !- Outlet Port
  {3e4b9169-49aa-466e-b35c-adcc74137b1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {185e32fa-7d81-4816-b62b-358d9fa974be}, !- Handle
  {3e4b9169-49aa-466e-b35c-adcc74137b1d}, !- Source Object
  6,                                      !- Outlet Port
  {1490645b-4444-41f8-8c72-18ad0efd4ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15243db1-c801-4822-bb59-c73983825a13}, !- Handle
  {1490645b-4444-41f8-8c72-18ad0efd4ddb}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e5300e7-58e2-4508-b43b-e1ec12ad34fa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Reheat Coil Controller, !- Name
  {3e4b9169-49aa-466e-b35c-adcc74137b1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf4b8f59-ec79-4de8-a9d4-608b167a168c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {1bbb8343-af7b-45d9-a259-e45f17f178fc}, !- Air Inlet Node Name
  0.250859990928761,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0752579972786284,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e4b9169-49aa-466e-b35c-adcc74137b1d}, !- Reheat Coil Name
  5.52386918924814e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cca667e-d28a-4dc2-a8df-7e62cb37bfeb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00600052104331956,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09bf9cae-537a-41d4-b8e5-d5b188fa60e2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {1cca667e-d28a-4dc2-a8df-7e62cb37bfeb}, !- Inlet Port
  {ded7c5a3-ad16-4f75-81e0-34bf0348f1c4}; !- Outlet Port

OS:Node,
  {37ca55b0-2261-4d99-9031-64ffa794294c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Return Air Node, !- Name
  {7c765630-748a-44b7-8699-1051bb2d6aaa}, !- Inlet Port
  {ebf9d683-f4d0-41eb-b973-d87f587bbee0}; !- Outlet Port

OS:Connection,
  {ded7c5a3-ad16-4f75-81e0-34bf0348f1c4}, !- Handle
  {09bf9cae-537a-41d4-b8e5-d5b188fa60e2}, !- Source Object
  3,                                      !- Outlet Port
  {f8aa56e4-af9c-4842-8488-01446f96549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c765630-748a-44b7-8699-1051bb2d6aaa}, !- Handle
  {9c0140c8-84c1-4007-ae7d-02ee3a386e6f}, !- Source Object
  2,                                      !- Outlet Port
  {37ca55b0-2261-4d99-9031-64ffa794294c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf9d683-f4d0-41eb-b973-d87f587bbee0}, !- Handle
  {37ca55b0-2261-4d99-9031-64ffa794294c}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4cc3296-1b58-488b-8e34-33791614a4dd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {8eff6aa0-919b-40a0-b1ec-f76f7a7feb36}, !- Inlet Port
  {1bbb8343-af7b-45d9-a259-e45f17f178fc}; !- Outlet Port

OS:Connection,
  {8eff6aa0-919b-40a0-b1ec-f76f7a7feb36}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  5,                                      !- Outlet Port
  {e4cc3296-1b58-488b-8e34-33791614a4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbb8343-af7b-45d9-a259-e45f17f178fc}, !- Handle
  {e4cc3296-1b58-488b-8e34-33791614a4dd}, !- Source Object
  3,                                      !- Outlet Port
  {bf4b8f59-ec79-4de8-a9d4-608b167a168c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cca667e-d28a-4dc2-a8df-7e62cb37bfeb}, !- Handle
  {bf4b8f59-ec79-4de8-a9d4-608b167a168c}, !- Source Object
  12,                                     !- Outlet Port
  {09bf9cae-537a-41d4-b8e5-d5b188fa60e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5953b5be-fb80-4d78-9188-1ebf7b3f07a0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  1178.53812993147,                       !- U-Factor Times Area Value {W/K}
  0.00130310748863149,                    !- Maximum Water Flow Rate {m3/s}
  {4782822b-fd59-4e23-9a67-d8b0d5ba7420}, !- Water Inlet Node Name
  {311cb98c-8f36-45c9-b9fd-1c2893d60e0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  59576.5106512452,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e8deec6-01b2-412d-a83f-be3522c46964}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Reheat Coil Inlet Water Node, !- Name
  {72ae5d5f-e6e5-4242-84c2-7d47cee42793}, !- Inlet Port
  {4782822b-fd59-4e23-9a67-d8b0d5ba7420}; !- Outlet Port

OS:Connection,
  {72ae5d5f-e6e5-4242-84c2-7d47cee42793}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  28,                                     !- Outlet Port
  {5e8deec6-01b2-412d-a83f-be3522c46964}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bdb2691-586c-4cae-a45f-70b215320ddc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Reheat Coil Outlet Water Node, !- Name
  {311cb98c-8f36-45c9-b9fd-1c2893d60e0b}, !- Inlet Port
  {8fb1e447-cf82-4339-99d5-06a9a1912c00}; !- Outlet Port

OS:Connection,
  {4782822b-fd59-4e23-9a67-d8b0d5ba7420}, !- Handle
  {5e8deec6-01b2-412d-a83f-be3522c46964}, !- Source Object
  3,                                      !- Outlet Port
  {5953b5be-fb80-4d78-9188-1ebf7b3f07a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {311cb98c-8f36-45c9-b9fd-1c2893d60e0b}, !- Handle
  {5953b5be-fb80-4d78-9188-1ebf7b3f07a0}, !- Source Object
  6,                                      !- Outlet Port
  {8bdb2691-586c-4cae-a45f-70b215320ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb1e447-cf82-4339-99d5-06a9a1912c00}, !- Handle
  {8bdb2691-586c-4cae-a45f-70b215320ddc}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d2eeaa9-4e09-42c4-980c-68834f06a70e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Reheat Coil Controller, !- Name
  {5953b5be-fb80-4d78-9188-1ebf7b3f07a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6367a2f9-151e-4c76-b85d-3d81092929eb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {ad6bd688-4662-4413-985e-1538a5441234}, !- Air Inlet Node Name
  7.22734540711942,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.16820362213583,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5953b5be-fb80-4d78-9188-1ebf7b3f07a0}, !- Reheat Coil Name
  0.00130310748863149,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a5282b8-4538-4f25-9f7b-7493ea084be6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00189671481671728,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7ed5507-5bb6-4533-ba0f-37d42e9496a0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top VAV Terminal Outlet Air Node, !- Name
  {7a5282b8-4538-4f25-9f7b-7493ea084be6}, !- Inlet Port
  {50ec51c6-0e08-4858-bd67-04e07a47d7fa}; !- Outlet Port

OS:Node,
  {b7ecf075-8df2-4a5a-a284-d9063ae92673}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Return Air Node, !- Name
  {832949f2-7972-4938-a1cb-0fd8824e43cf}, !- Inlet Port
  {2169493b-008e-478e-b783-e2f556e23a65}; !- Outlet Port

OS:Connection,
  {50ec51c6-0e08-4858-bd67-04e07a47d7fa}, !- Handle
  {b7ed5507-5bb6-4533-ba0f-37d42e9496a0}, !- Source Object
  3,                                      !- Outlet Port
  {d5978dcc-c4e4-4775-840e-2ded02be6314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832949f2-7972-4938-a1cb-0fd8824e43cf}, !- Handle
  {25f33c90-9916-44d9-b263-3805804a2e91}, !- Source Object
  2,                                      !- Outlet Port
  {b7ecf075-8df2-4a5a-a284-d9063ae92673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2169493b-008e-478e-b783-e2f556e23a65}, !- Handle
  {b7ecf075-8df2-4a5a-a284-d9063ae92673}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4c91619-210b-42ce-8d7e-fe12cc1287ae}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top VAV Terminal Inlet Air Node, !- Name
  {6d7b47cd-1023-4695-947a-d522a1a43693}, !- Inlet Port
  {ad6bd688-4662-4413-985e-1538a5441234}; !- Outlet Port

OS:Connection,
  {6d7b47cd-1023-4695-947a-d522a1a43693}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  6,                                      !- Outlet Port
  {a4c91619-210b-42ce-8d7e-fe12cc1287ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6bd688-4662-4413-985e-1538a5441234}, !- Handle
  {a4c91619-210b-42ce-8d7e-fe12cc1287ae}, !- Source Object
  3,                                      !- Outlet Port
  {6367a2f9-151e-4c76-b85d-3d81092929eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5282b8-4538-4f25-9f7b-7493ea084be6}, !- Handle
  {6367a2f9-151e-4c76-b85d-3d81092929eb}, !- Source Object
  12,                                     !- Outlet Port
  {b7ed5507-5bb6-4533-ba0f-37d42e9496a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a6901774-4221-430b-878d-aaff18a87052}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  307.768420141598,                       !- U-Factor Times Area Value {W/K}
  0.000325430104804074,                   !- Maximum Water Flow Rate {m3/s}
  {9afbbe7e-91f8-4a82-9778-d9111adaee45}, !- Water Inlet Node Name
  {0a4c17ff-6694-4f2b-86e3-59eab60d1699}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14878.2738755165,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b04a847-e905-4ff2-8ae4-293ce909ecef}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {aadb404b-748c-4429-a614-829d1afc3255}, !- Inlet Port
  {9afbbe7e-91f8-4a82-9778-d9111adaee45}; !- Outlet Port

OS:Connection,
  {aadb404b-748c-4429-a614-829d1afc3255}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  29,                                     !- Outlet Port
  {0b04a847-e905-4ff2-8ae4-293ce909ecef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3791f92-7156-4c2d-93dc-f76f431309c4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {0a4c17ff-6694-4f2b-86e3-59eab60d1699}, !- Inlet Port
  {7189ab0c-4287-4f02-a604-936ff5729f3b}; !- Outlet Port

OS:Connection,
  {9afbbe7e-91f8-4a82-9778-d9111adaee45}, !- Handle
  {0b04a847-e905-4ff2-8ae4-293ce909ecef}, !- Source Object
  3,                                      !- Outlet Port
  {a6901774-4221-430b-878d-aaff18a87052}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a4c17ff-6694-4f2b-86e3-59eab60d1699}, !- Handle
  {a6901774-4221-430b-878d-aaff18a87052}, !- Source Object
  6,                                      !- Outlet Port
  {d3791f92-7156-4c2d-93dc-f76f431309c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7189ab0c-4287-4f02-a604-936ff5729f3b}, !- Handle
  {d3791f92-7156-4c2d-93dc-f76f431309c4}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a57675f-802f-45f3-83a9-a2145c16d89c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Reheat Coil Controller, !- Name
  {a6901774-4221-430b-878d-aaff18a87052}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a46f445d-b214-470c-bcc9-82c9b17efacf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {61fa6500-29ed-4ac5-8cc3-798719a51edc}, !- Air Inlet Node Name
  1.51215777519021,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.453647332557063,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a6901774-4221-430b-878d-aaff18a87052}, !- Reheat Coil Name
  0.000325430104804074,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {975199ad-63f2-49b5-a5ad-7a058a88f7b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00378867629138352,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c79e10f-513d-47f5-916b-cd5991b9262b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {975199ad-63f2-49b5-a5ad-7a058a88f7b7}, !- Inlet Port
  {6b03532e-f2f3-4c64-a4fe-003b1981ac9a}; !- Outlet Port

OS:Node,
  {bb8f7f3a-9ee4-471e-bb87-6228b37559b3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Return Air Node, !- Name
  {7175c1db-6b4f-40ca-b8f1-0136d7c8c7ed}, !- Inlet Port
  {fd67a003-e01c-408c-b82f-6b7d2939fe7e}; !- Outlet Port

OS:Connection,
  {6b03532e-f2f3-4c64-a4fe-003b1981ac9a}, !- Handle
  {5c79e10f-513d-47f5-916b-cd5991b9262b}, !- Source Object
  3,                                      !- Outlet Port
  {a1806d6c-eab8-4914-99e4-158898efa6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7175c1db-6b4f-40ca-b8f1-0136d7c8c7ed}, !- Handle
  {9f581528-132f-430b-be1f-5fab45419353}, !- Source Object
  2,                                      !- Outlet Port
  {bb8f7f3a-9ee4-471e-bb87-6228b37559b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd67a003-e01c-408c-b82f-6b7d2939fe7e}, !- Handle
  {bb8f7f3a-9ee4-471e-bb87-6228b37559b3}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0b896366-3299-4674-a298-2fffd45a2910}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {b6926143-6886-4cfc-961f-374224f40b67}, !- Inlet Port
  {61fa6500-29ed-4ac5-8cc3-798719a51edc}; !- Outlet Port

OS:Connection,
  {b6926143-6886-4cfc-961f-374224f40b67}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  7,                                      !- Outlet Port
  {0b896366-3299-4674-a298-2fffd45a2910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fa6500-29ed-4ac5-8cc3-798719a51edc}, !- Handle
  {0b896366-3299-4674-a298-2fffd45a2910}, !- Source Object
  3,                                      !- Outlet Port
  {a46f445d-b214-470c-bcc9-82c9b17efacf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {975199ad-63f2-49b5-a5ad-7a058a88f7b7}, !- Handle
  {a46f445d-b214-470c-bcc9-82c9b17efacf}, !- Source Object
  12,                                     !- Outlet Port
  {5c79e10f-513d-47f5-916b-cd5991b9262b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c70b66e-d4b2-4f12-b31a-abd2557de837}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  308.608513226681,                       !- U-Factor Times Area Value {W/K}
  0.00033166951382507,                    !- Maximum Water Flow Rate {m3/s}
  {1b274f17-169e-47af-87d2-6c49f5a4e978}, !- Water Inlet Node Name
  {f69234a1-75a7-4f42-b98e-131eac0a3531}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15163.5321686656,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c13fe6e5-a8d4-446d-8a18-9d92a549e840}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {abcd2f5c-db67-4f09-901a-f884ebd1ec0a}, !- Inlet Port
  {1b274f17-169e-47af-87d2-6c49f5a4e978}; !- Outlet Port

OS:Connection,
  {abcd2f5c-db67-4f09-901a-f884ebd1ec0a}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  30,                                     !- Outlet Port
  {c13fe6e5-a8d4-446d-8a18-9d92a549e840}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f72977d9-0e30-4dc6-8f6c-ee3ee31e2ec0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {f69234a1-75a7-4f42-b98e-131eac0a3531}, !- Inlet Port
  {8df3ff46-7dee-4233-b2c5-b1b95237990a}; !- Outlet Port

OS:Connection,
  {1b274f17-169e-47af-87d2-6c49f5a4e978}, !- Handle
  {c13fe6e5-a8d4-446d-8a18-9d92a549e840}, !- Source Object
  3,                                      !- Outlet Port
  {7c70b66e-d4b2-4f12-b31a-abd2557de837}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f69234a1-75a7-4f42-b98e-131eac0a3531}, !- Handle
  {7c70b66e-d4b2-4f12-b31a-abd2557de837}, !- Source Object
  6,                                      !- Outlet Port
  {f72977d9-0e30-4dc6-8f6c-ee3ee31e2ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df3ff46-7dee-4233-b2c5-b1b95237990a}, !- Handle
  {f72977d9-0e30-4dc6-8f6c-ee3ee31e2ec0}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db675cbe-90cc-4a04-af09-f2f5b803fbfd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Reheat Coil Controller, !- Name
  {7c70b66e-d4b2-4f12-b31a-abd2557de837}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ec9fb14-3882-493b-8fa8-df3c1f06bdf9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {5c201fb1-a95e-4617-893d-664ae575ea1c}, !- Air Inlet Node Name
  1.6340946165808,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.490228384974239,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c70b66e-d4b2-4f12-b31a-abd2557de837}, !- Reheat Coil Name
  0.00033166951382507,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c25a48fb-f35c-4ced-841c-3bff3e7a2442}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00409418622401248,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19e9c9f2-cb52-4723-aff1-2cc633d153ef}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {c25a48fb-f35c-4ced-841c-3bff3e7a2442}, !- Inlet Port
  {c0f8aa78-b6bf-4dac-aa8c-30863da28c66}; !- Outlet Port

OS:Node,
  {3f06a08c-f79a-4be8-bc23-604c5b00f6d8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Return Air Node, !- Name
  {d63c6cbc-e35d-4499-a4f4-a72a2ecae612}, !- Inlet Port
  {ad5fc5c5-61c0-4703-8513-7c868ad86285}; !- Outlet Port

OS:Connection,
  {c0f8aa78-b6bf-4dac-aa8c-30863da28c66}, !- Handle
  {19e9c9f2-cb52-4723-aff1-2cc633d153ef}, !- Source Object
  3,                                      !- Outlet Port
  {14379d4d-cf4e-488b-bf3e-2925cb5567b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63c6cbc-e35d-4499-a4f4-a72a2ecae612}, !- Handle
  {24623b1c-a42c-437c-a24b-a1df40117106}, !- Source Object
  2,                                      !- Outlet Port
  {3f06a08c-f79a-4be8-bc23-604c5b00f6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5fc5c5-61c0-4703-8513-7c868ad86285}, !- Handle
  {3f06a08c-f79a-4be8-bc23-604c5b00f6d8}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4b67d7c9-9bdb-4efa-a756-0fce52d7128b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {e6e361dc-116a-4186-aed6-c082f7d4af46}, !- Inlet Port
  {5c201fb1-a95e-4617-893d-664ae575ea1c}; !- Outlet Port

OS:Connection,
  {e6e361dc-116a-4186-aed6-c082f7d4af46}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  8,                                      !- Outlet Port
  {4b67d7c9-9bdb-4efa-a756-0fce52d7128b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c201fb1-a95e-4617-893d-664ae575ea1c}, !- Handle
  {4b67d7c9-9bdb-4efa-a756-0fce52d7128b}, !- Source Object
  3,                                      !- Outlet Port
  {6ec9fb14-3882-493b-8fa8-df3c1f06bdf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c25a48fb-f35c-4ced-841c-3bff3e7a2442}, !- Handle
  {6ec9fb14-3882-493b-8fa8-df3c1f06bdf9}, !- Source Object
  12,                                     !- Outlet Port
  {19e9c9f2-cb52-4723-aff1-2cc633d153ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9301cd42-4628-47cf-8b9e-70423d6ed7a4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  308.12501565886,                        !- U-Factor Times Area Value {W/K}
  0.000324588054415179,                   !- Maximum Water Flow Rate {m3/s}
  {c256521a-adb9-4d94-9f5f-e6c531b22184}, !- Water Inlet Node Name
  {3e068c79-0ae0-4f2c-bee6-5c9eda3e1d4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14839.7763421967,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92bc97f5-e1a4-426e-b308-b83ab02e9ef4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Reheat Coil Inlet Water Node, !- Name
  {bd9043a7-faa4-4253-9f62-420d2b238600}, !- Inlet Port
  {c256521a-adb9-4d94-9f5f-e6c531b22184}; !- Outlet Port

OS:Connection,
  {bd9043a7-faa4-4253-9f62-420d2b238600}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  31,                                     !- Outlet Port
  {92bc97f5-e1a4-426e-b308-b83ab02e9ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79c148d9-0397-4c76-b0c3-0622348a8c0f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Reheat Coil Outlet Water Node, !- Name
  {3e068c79-0ae0-4f2c-bee6-5c9eda3e1d4d}, !- Inlet Port
  {62100187-8d04-4653-8d8a-ac504ac919cb}; !- Outlet Port

OS:Connection,
  {c256521a-adb9-4d94-9f5f-e6c531b22184}, !- Handle
  {92bc97f5-e1a4-426e-b308-b83ab02e9ef4}, !- Source Object
  3,                                      !- Outlet Port
  {9301cd42-4628-47cf-8b9e-70423d6ed7a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e068c79-0ae0-4f2c-bee6-5c9eda3e1d4d}, !- Handle
  {9301cd42-4628-47cf-8b9e-70423d6ed7a4}, !- Source Object
  6,                                      !- Outlet Port
  {79c148d9-0397-4c76-b0c3-0622348a8c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62100187-8d04-4653-8d8a-ac504ac919cb}, !- Handle
  {79c148d9-0397-4c76-b0c3-0622348a8c0f}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b533a4dc-c0a1-44d6-82ad-3daab8e28644}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Reheat Coil Controller, !- Name
  {9301cd42-4628-47cf-8b9e-70423d6ed7a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0d5ca98-5fd3-4a72-9eb6-a5558b1fa518}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {3370b9ed-92bb-4f62-96f9-fac373c09484}, !- Air Inlet Node Name
  1.29568008750196,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.388704026250589,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9301cd42-4628-47cf-8b9e-70423d6ed7a4}, !- Reheat Coil Name
  0.000324588054415179,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {360a4924-3656-4a62-aa35-b5fdc0520d80}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00324629645747048,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {656bcfdb-6fcd-441a-a5f0-9c3b09a1da28}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top VAV Terminal Outlet Air Node, !- Name
  {360a4924-3656-4a62-aa35-b5fdc0520d80}, !- Inlet Port
  {caf016c3-8fd5-402a-be8b-ae3c68274888}; !- Outlet Port

OS:Node,
  {d10c6b5e-a273-4bc2-af8c-15daacd4b938}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Return Air Node, !- Name
  {6cd372ab-4d53-435a-b6c6-f147712b9534}, !- Inlet Port
  {a96d091b-e3fd-485f-927c-e382ba3f77c6}; !- Outlet Port

OS:Connection,
  {caf016c3-8fd5-402a-be8b-ae3c68274888}, !- Handle
  {656bcfdb-6fcd-441a-a5f0-9c3b09a1da28}, !- Source Object
  3,                                      !- Outlet Port
  {6e08f1c3-44cf-4834-8a62-7db62a080cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd372ab-4d53-435a-b6c6-f147712b9534}, !- Handle
  {aa0042ae-12f4-4465-9328-b4ff72cb386f}, !- Source Object
  2,                                      !- Outlet Port
  {d10c6b5e-a273-4bc2-af8c-15daacd4b938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96d091b-e3fd-485f-927c-e382ba3f77c6}, !- Handle
  {d10c6b5e-a273-4bc2-af8c-15daacd4b938}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {270ff862-fa43-4cc2-8174-972455849bfb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top VAV Terminal Inlet Air Node, !- Name
  {860b3816-dbc9-4784-a32a-30b2b24cbb12}, !- Inlet Port
  {3370b9ed-92bb-4f62-96f9-fac373c09484}; !- Outlet Port

OS:Connection,
  {860b3816-dbc9-4784-a32a-30b2b24cbb12}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  9,                                      !- Outlet Port
  {270ff862-fa43-4cc2-8174-972455849bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3370b9ed-92bb-4f62-96f9-fac373c09484}, !- Handle
  {270ff862-fa43-4cc2-8174-972455849bfb}, !- Source Object
  3,                                      !- Outlet Port
  {a0d5ca98-5fd3-4a72-9eb6-a5558b1fa518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {360a4924-3656-4a62-aa35-b5fdc0520d80}, !- Handle
  {a0d5ca98-5fd3-4a72-9eb6-a5558b1fa518}, !- Source Object
  12,                                     !- Outlet Port
  {656bcfdb-6fcd-441a-a5f0-9c3b09a1da28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {100efc24-c87c-428f-8509-3b896aac7dff}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  52.4373290391184,                       !- U-Factor Times Area Value {W/K}
  5.52386918924829e-05,                   !- Maximum Water Flow Rate {m3/s}
  {80f43d5c-bf36-47c0-a0cb-cd308d1f458e}, !- Water Inlet Node Name
  {a2a58d68-7d8c-4d03-8b42-7b9804b3843a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2525.44670689405,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0855b31b-29b8-4fdd-81dd-40a4a6a611cb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {3ad1cef1-5c66-49aa-bd53-be89869ff5b8}, !- Inlet Port
  {80f43d5c-bf36-47c0-a0cb-cd308d1f458e}; !- Outlet Port

OS:Connection,
  {3ad1cef1-5c66-49aa-bd53-be89869ff5b8}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  32,                                     !- Outlet Port
  {0855b31b-29b8-4fdd-81dd-40a4a6a611cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1024973a-9ed8-4237-9b33-f3e72d3d0ff8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {a2a58d68-7d8c-4d03-8b42-7b9804b3843a}, !- Inlet Port
  {4d53116f-b02f-4ff4-9d79-7cc274ca60c7}; !- Outlet Port

OS:Connection,
  {80f43d5c-bf36-47c0-a0cb-cd308d1f458e}, !- Handle
  {0855b31b-29b8-4fdd-81dd-40a4a6a611cb}, !- Source Object
  3,                                      !- Outlet Port
  {100efc24-c87c-428f-8509-3b896aac7dff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2a58d68-7d8c-4d03-8b42-7b9804b3843a}, !- Handle
  {100efc24-c87c-428f-8509-3b896aac7dff}, !- Source Object
  6,                                      !- Outlet Port
  {1024973a-9ed8-4237-9b33-f3e72d3d0ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d53116f-b02f-4ff4-9d79-7cc274ca60c7}, !- Handle
  {1024973a-9ed8-4237-9b33-f3e72d3d0ff8}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4aae93a7-1670-4a43-b2a6-d7831b118b5c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Reheat Coil Controller, !- Name
  {100efc24-c87c-428f-8509-3b896aac7dff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2891bbac-5aab-4a3f-afd9-e80c0077fd39}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {f27e67fe-d725-4675-a455-5f024d878bc2}, !- Air Inlet Node Name
  0.202940142611989,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0608820427835967,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {100efc24-c87c-428f-8509-3b896aac7dff}, !- Reheat Coil Name
  5.52386918924829e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c00aa18d-9eed-4f71-ae1a-52183f4ebf34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00485428781117722,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {057b547e-ccd8-409c-a350-8ab632e5ea53}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {c00aa18d-9eed-4f71-ae1a-52183f4ebf34}, !- Inlet Port
  {b931e597-0148-470a-8cbb-3e46270d6307}; !- Outlet Port

OS:Node,
  {39e19324-02a5-41d1-bbc5-df2c7dc982bd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Return Air Node, !- Name
  {bb27b194-e3c7-4e45-a104-fe6238ea6932}, !- Inlet Port
  {eda10b63-98ce-478d-9425-888b06a8dd4b}; !- Outlet Port

OS:Connection,
  {b931e597-0148-470a-8cbb-3e46270d6307}, !- Handle
  {057b547e-ccd8-409c-a350-8ab632e5ea53}, !- Source Object
  3,                                      !- Outlet Port
  {ecbbe078-5e87-4f44-8d13-fa83e2b6a201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb27b194-e3c7-4e45-a104-fe6238ea6932}, !- Handle
  {9a0bc13a-73db-4d84-a2c1-f2802c032ed5}, !- Source Object
  2,                                      !- Outlet Port
  {39e19324-02a5-41d1-bbc5-df2c7dc982bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda10b63-98ce-478d-9425-888b06a8dd4b}, !- Handle
  {39e19324-02a5-41d1-bbc5-df2c7dc982bd}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {99f15f8d-1fc6-4f8c-8204-a23c8b88d8e3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {e8223056-ec51-4c0b-b34a-69db7702fcbb}, !- Inlet Port
  {f27e67fe-d725-4675-a455-5f024d878bc2}; !- Outlet Port

OS:Connection,
  {e8223056-ec51-4c0b-b34a-69db7702fcbb}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  10,                                     !- Outlet Port
  {99f15f8d-1fc6-4f8c-8204-a23c8b88d8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27e67fe-d725-4675-a455-5f024d878bc2}, !- Handle
  {99f15f8d-1fc6-4f8c-8204-a23c8b88d8e3}, !- Source Object
  3,                                      !- Outlet Port
  {2891bbac-5aab-4a3f-afd9-e80c0077fd39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00aa18d-9eed-4f71-ae1a-52183f4ebf34}, !- Handle
  {2891bbac-5aab-4a3f-afd9-e80c0077fd39}, !- Source Object
  12,                                     !- Outlet Port
  {057b547e-ccd8-409c-a350-8ab632e5ea53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {db744ff0-b875-4cea-a7d8-ac68e7114131}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Reheat Coil, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  52.4722971590718,                       !- U-Factor Times Area Value {W/K}
  5.52755259647583e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8aca307b-c721-4231-9196-5dbb09d88ec3}, !- Water Inlet Node Name
  {736b4a20-81f6-48ad-8848-114c621360dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2527.13071647759,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d63f642b-3ce1-477f-846e-0ddb85269e01}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {0cb753a0-fc68-4abc-a064-8de95fc9b8f0}, !- Inlet Port
  {8aca307b-c721-4231-9196-5dbb09d88ec3}; !- Outlet Port

OS:Connection,
  {0cb753a0-fc68-4abc-a064-8de95fc9b8f0}, !- Handle
  {ff8b4260-f403-45cd-a7bb-f6fbac05bd8f}, !- Source Object
  33,                                     !- Outlet Port
  {d63f642b-3ce1-477f-846e-0ddb85269e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0202122-0161-4bd8-911a-2b051c030fb4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {736b4a20-81f6-48ad-8848-114c621360dd}, !- Inlet Port
  {96828ab0-f0ac-4118-aba5-0391111805f5}; !- Outlet Port

OS:Connection,
  {8aca307b-c721-4231-9196-5dbb09d88ec3}, !- Handle
  {d63f642b-3ce1-477f-846e-0ddb85269e01}, !- Source Object
  3,                                      !- Outlet Port
  {db744ff0-b875-4cea-a7d8-ac68e7114131}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {736b4a20-81f6-48ad-8848-114c621360dd}, !- Handle
  {db744ff0-b875-4cea-a7d8-ac68e7114131}, !- Source Object
  6,                                      !- Outlet Port
  {a0202122-0161-4bd8-911a-2b051c030fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96828ab0-f0ac-4118-aba5-0391111805f5}, !- Handle
  {a0202122-0161-4bd8-911a-2b051c030fb4}, !- Source Object
  3,                                      !- Outlet Port
  {91b49a4b-85d7-4c58-9a65-1f7e520d9f04}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73794c61-b633-44ef-8399-697b619bee05}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Reheat Coil Controller, !- Name
  {db744ff0-b875-4cea-a7d8-ac68e7114131}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a91dc82-6c0a-43be-afe4-edd7977685eb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top VAV Terminal, !- Name
  {48d038d5-18a3-4da0-9742-bc8c56a78342}, !- Availability Schedule Name
  {d0125229-b7e2-49d2-b6c8-b449658b7ac9}, !- Air Inlet Node Name
  0.227126167967418,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0681378503902255,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db744ff0-b875-4cea-a7d8-ac68e7114131}, !- Reheat Coil Name
  5.52755259647583e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3aaf663-a614-42ba-857f-29a754039f66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0054328127228708,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e06aef7-927a-4658-953a-7bbe11933795}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {f3aaf663-a614-42ba-857f-29a754039f66}, !- Inlet Port
  {ae3a6970-5620-43b1-8b22-674e2432d8d7}; !- Outlet Port

OS:Node,
  {92912f8a-78ea-49d0-bb26-9a63e74513e0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Return Air Node, !- Name
  {9a8b1859-977e-45f6-8968-f4564cb800b7}, !- Inlet Port
  {e062dff0-35dd-45ad-b45a-b2311eb47df6}; !- Outlet Port

OS:Connection,
  {ae3a6970-5620-43b1-8b22-674e2432d8d7}, !- Handle
  {4e06aef7-927a-4658-953a-7bbe11933795}, !- Source Object
  3,                                      !- Outlet Port
  {bc6e4ad3-b9ae-4b41-ae1d-5eba3f6b9e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8b1859-977e-45f6-8968-f4564cb800b7}, !- Handle
  {5ce872c9-b13b-4008-b0c0-a3f18d68bf5c}, !- Source Object
  2,                                      !- Outlet Port
  {92912f8a-78ea-49d0-bb26-9a63e74513e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e062dff0-35dd-45ad-b45a-b2311eb47df6}, !- Handle
  {92912f8a-78ea-49d0-bb26-9a63e74513e0}, !- Source Object
  3,                                      !- Outlet Port
  {5fc9f6f7-181b-4be6-9af5-cb040425b29e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {934484b9-2bfe-429a-ba4e-00a5de5ef978}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {93f1191c-4daa-483f-97cc-c1206d23a9e1}, !- Inlet Port
  {d0125229-b7e2-49d2-b6c8-b449658b7ac9}; !- Outlet Port

OS:Connection,
  {93f1191c-4daa-483f-97cc-c1206d23a9e1}, !- Handle
  {63e83154-9e3d-41a1-8bf9-ca63f117ee81}, !- Source Object
  11,                                     !- Outlet Port
  {934484b9-2bfe-429a-ba4e-00a5de5ef978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0125229-b7e2-49d2-b6c8-b449658b7ac9}, !- Handle
  {934484b9-2bfe-429a-ba4e-00a5de5ef978}, !- Source Object
  3,                                      !- Outlet Port
  {3a91dc82-6c0a-43be-afe4-edd7977685eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3aaf663-a614-42ba-857f-29a754039f66}, !- Handle
  {3a91dc82-6c0a-43be-afe4-edd7977685eb}, !- Source Object
  12,                                     !- Outlet Port
  {4e06aef7-927a-4658-953a-7bbe11933795}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fbde0b43-76f5-4d88-bb9e-86fece1be601}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  {06e44930-1e9a-4a0b-a265-026cda900008}, !- Default Day Schedule Name
  {9be7faa4-0c3f-4d96-a2fe-ed4341759062}, !- Summer Design Day Schedule Name
  {14a07595-94ef-4f05-a264-a4ff3b1facdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06e44930-1e9a-4a0b-a265-026cda900008}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {adb1b597-7590-4620-8d2d-85d372bdce8a}, !- Handle
  {fbde0b43-76f5-4d88-bb9e-86fece1be601}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  450.00000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:27:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:27:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14a07595-94ef-4f05-a264-a4ff3b1facdd}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9be7faa4-0c3f-4d96-a2fe-ed4341759062}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09a41608-0231-4fc9-a5b3-7d2671739b5e}, !- Handle
  Schedule Rule 27,                       !- Name
  {fbde0b43-76f5-4d88-bb9e-86fece1be601}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ffc9c89-6c05-4312-8476-822b87fd14ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ffc9c89-6c05-4312-8476-822b87fd14ea}, !- Handle
  Schedule Day 27,                        !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0444d0df-8d5f-4ad9-9bf6-32b604345bdc}, !- Handle
  Schedule Rule 28,                       !- Name
  {fbde0b43-76f5-4d88-bb9e-86fece1be601}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c6774ee-4c14-4023-b27a-c67a52187b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c6774ee-4c14-4023-b27a-c67a52187b85}, !- Handle
  Schedule Day 28,                        !- Name
  {e88749fa-f850-431c-b0de-0e83c5fefda8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {980402cf-19f9-4071-88e4-c08692345e59}, !- Handle
  Building Default Schedule Set,          !- Name
  {fbde0b43-76f5-4d88-bb9e-86fece1be601}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8f1250e2-a91b-407e-abb4-a4205d63b6f4}, !- Handle
  {f935bee6-fe7e-495c-b53c-5fc2abf3f739}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.019125 | hoo_start - 1.5 ~ 0.019125 | hoo_start - 0.5 ~ 0.1434375 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.0860624999999999 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0478124999999998 | hoo_end - 2.5 ~ 0.057375 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0573750000000001 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00956249999999999 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84ea0e14-252a-45c9-9347-7a305ce5bf19}, !- Handle
  {999f300d-83dc-4a07-a98d-83dcea5f59d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc69d3d1-b393-4126-b2b4-6a9711fc863b}, !- Handle
  {93837555-8b87-4e24-9ea5-ca8e1049f1a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.019125 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0765000000000001 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0765000000000001 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.019125 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9bf48021-e950-4de1-8817-a032538d470f}, !- Handle
  {c4087d99-d837-47bd-b474-1f05098fdbd5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {ce3bc7f9-1cce-4ec6-9785-60882d811ad3}, !- Handle
  {6c56d682-0ae6-4c1a-91d9-f541e0187aca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {009668b7-f835-4189-8afe-f78b592ed743}, !- Handle
  {0fbfc7f1-e38b-40dd-81ae-b57396cf4206}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c0d8a31a-4c5f-4e9e-ad6a-84e3c1a5b71f}, !- Handle
  {aed16641-d243-40b3-87eb-1da2a80c7d35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e93a8c3a-39fd-49ea-b2fd-d386568f691b}, !- Handle
  {6018feda-7745-4b91-8cce-e96b330ff98c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {bae54164-7556-43bf-928f-1155812954d1}, !- Handle
  {f32937a4-4cd9-4106-8f8f-c02c5d78f477}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8db3d535-aafe-4139-962a-09ac607847b9}, !- Handle
  {36f8345e-b10a-41ff-85f3-5ece69419ed7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8d8a501-4b59-47b7-9b52-bb20bdaea492}, !- Handle
  {8f1d70ba-16f2-4039-9d71-1bb5eb66ec85}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7fdfb564-e5cd-4988-aa2a-40edfeb49956}, !- Handle
  {a2a2096a-ce7f-4e12-b32a-984e122c76cc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {5d24f110-9dfc-4e1e-8027-4fc1efcf37af}, !- Handle
  {9de285d0-aeb1-43aa-9f45-9e268c28686f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40e4ae7e-5412-442e-ad69-1843fd94c036}, !- Handle
  {8c2fdb1f-312c-459a-b38c-d158a490cea2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4a6ac43a-0759-4e69-9e58-c598ee0c4ad1}, !- Handle
  {2a5780c9-75a2-4c93-94bb-65d1741b9149}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {59ff2c19-70ac-43f1-94b3-82ee6760e0a5}, !- Handle
  {5bffee22-87bb-49a6-bb75-7211e5911c2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {8b3480c3-4b9e-4a8a-b017-0c70da5197b3}, !- Handle
  Schedule Rule 2,                        !- Name
  {5bffee22-87bb-49a6-bb75-7211e5911c2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4ab4525-0f29-4ee0-afee-244f69d1e81e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e4ab4525-0f29-4ee0-afee-244f69d1e81e}, !- Handle
  Medium Office Activity Default 1,       !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {1e555c8e-a99e-4b5a-bd43-8950226c9a79}, !- Handle
  Schedule Rule 5,                        !- Name
  {5bffee22-87bb-49a6-bb75-7211e5911c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1c86d10-a426-4fbf-b781-782a6bf3383f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1c86d10-a426-4fbf-b781-782a6bf3383f}, !- Handle
  Medium Office Activity Default 2,       !- Name
  {40848672-81aa-47ca-9d19-3021aecb317c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {2c67de41-a961-44da-9ad7-31e230cabe7e}, !- Handle
  {cd3079c5-bb8a-475f-8998-c2114002cc03}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ec20fe8-4f0b-4c04-a6fb-29ac5042b4a9}, !- Handle
  {f1c86d10-a426-4fbf-b781-782a6bf3383f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c062638-e275-4e55-bce5-86dbed483356}, !- Handle
  {e4ab4525-0f29-4ee0-afee-244f69d1e81e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b0d7e86-bf13-4933-b418-35b71ddeb821}, !- Handle
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {4ec7c3a8-628f-400b-9640-f6a6ca64bab9}, !- Handle
  {1381393d-b30b-47de-b11c-3f515083014e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {549317d0-b74b-4bf9-8522-cd979b3e716d}, !- Handle
  {678a8cb7-5182-4cfa-9b85-16598a38ab53}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e4984979-2a30-4d4e-a4f7-a0460855a729}, !- Handle
  {ae871dad-d956-441e-80aa-70b94ece124c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {81492423-dd95-4606-a343-0a166280b5eb}, !- Handle
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {e04595e8-b961-49d0-af5f-adf0af58ddc5}, !- Handle
  {da731b41-888d-4a78-8286-b0680db1d492}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {990d75ce-40d3-4e32-a242-a53a31f8df7c}, !- Handle
  {d588df5f-9052-4bc6-a84a-05735c59fc4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c029d98-c703-40f7-960a-d65f58c50e23}, !- Handle
  {3a347bdc-5ec5-4839-85ff-148d977ab0fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8e144ea8-4cfa-4736-a1e1-7492d19f3e3a}, !- Handle
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {c018c12f-ebb9-471b-8656-bdb005e40c47}, !- Handle
  Schedule Rule 8,                        !- Name
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae167f3d-0007-48a2-8445-a139163b9af8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ae167f3d-0007-48a2-8445-a139163b9af8}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5115b2a0-b841-4fd2-badc-332cd9e03423}, !- Handle
  Schedule Rule 29,                       !- Name
  {7f333eb8-27e3-4787-a117-67ffaa757cb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aba6597d-56ae-4f4a-aa3b-252b42dc779c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aba6597d-56ae-4f4a-aa3b-252b42dc779c}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {97bd5748-c08d-41c3-bf8f-dc2fecc297ac}, !- Handle
  {acfdb6a4-1bec-4f2e-85d1-44ef5927c4c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e3f15e0-4347-4350-b215-e8eeab47381f}, !- Handle
  {aba6597d-56ae-4f4a-aa3b-252b42dc779c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88da620f-c657-4941-9cd3-8f2c7095d472}, !- Handle
  {ae167f3d-0007-48a2-8445-a139163b9af8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {951d5124-66b4-492b-a791-97c822cf3c90}, !- Handle
  {b46022a8-7003-484b-8b9a-d24e80bc099d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {3b0c54bb-582a-42ca-9638-2dcc7c79b076}, !- Handle
  Schedule Rule 30,                       !- Name
  {b46022a8-7003-484b-8b9a-d24e80bc099d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1d630dc-5243-4c5a-8d5b-7e0df292ff52}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d1d630dc-5243-4c5a-8d5b-7e0df292ff52}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default 1,    !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.015,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0175,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0225,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0325,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.045,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0475,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0525,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.055,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0575,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0675,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0825,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0675,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.045,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.04,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0366666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0333333333333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.03,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0266666666666667,                     !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0233333333333333,                     !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0166666666666667,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0133333333333333,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00666666666666667,                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00333333333333333,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:AdditionalProperties,
  {f9ccffc8-5376-4130-b761-cbdc18428cfa}, !- Handle
  {120b7cb9-36a5-4b00-b119-b6b8d86f693a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03612063-ca58-40be-be44-cdfad37c4e05}, !- Handle
  {d1d630dc-5243-4c5a-8d5b-7e0df292ff52}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.0 | 8.0 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 16.5 ~ 0.04 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5559b8bd-15e6-4e12-90d8-e921744a054b}, !- Handle
  {11716abc-6a0e-4c37-a637-95191cd0cfca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {38c7b9b5-8bd3-4793-9ec6-dd092fbeaf89}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {b6e16f3a-6f62-41ca-8d20-2b419ca7f983}, !- Default Day Schedule Name
  {9d6402a1-97a7-4007-81bc-cc90b4440523}, !- Summer Design Day Schedule Name
  {839da482-d70e-4725-81af-a4b3df421c8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6e16f3a-6f62-41ca-8d20-2b419ca7f983}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e9444368-27ce-4c6a-9c41-b4183cba60cf}, !- Handle
  {38c7b9b5-8bd3-4793-9ec6-dd092fbeaf89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.00000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:28:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:28:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {839da482-d70e-4725-81af-a4b3df421c8d}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d6402a1-97a7-4007-81bc-cc90b4440523}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ce0e818-6089-40c6-8800-4435b5d4e8e0}, !- Handle
  Schedule Rule 21,                       !- Name
  {38c7b9b5-8bd3-4793-9ec6-dd092fbeaf89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {266e7c3c-2081-4583-b69e-25dfe430533d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {266e7c3c-2081-4583-b69e-25dfe430533d}, !- Handle
  Schedule Day 29,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8944e1f-3c17-425a-9f71-50f155572f12}, !- Handle
  Schedule Rule 31,                       !- Name
  {38c7b9b5-8bd3-4793-9ec6-dd092fbeaf89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cc09ca9-0467-4d8a-b8c4-e1e7959385d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3cc09ca9-0467-4d8a-b8c4-e1e7959385d0}, !- Handle
  Schedule Day 30,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1785234-cd57-41ae-ba29-6c8b23a9be95}, !- Handle
  9 Zone VAV 1 Occ Sch,                   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {2d987338-b575-43bc-b849-8d23161023d4}, !- Default Day Schedule Name
  {3d5ba2f9-5c16-4a01-98d9-5afcf43c2190}, !- Summer Design Day Schedule Name
  {e5d45eaf-9084-43bb-9be4-4fb529f93595}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d987338-b575-43bc-b849-8d23161023d4}, !- Handle
  9 Zone VAV 1 Occ Sch Default,           !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2731ed60-0548-4956-9513-bbfea754f84d}, !- Handle
  {e1785234-cd57-41ae-ba29-6c8b23a9be95}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.00000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:28:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:28:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5d45eaf-9084-43bb-9be4-4fb529f93595}, !- Handle
  9 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d5ba2f9-5c16-4a01-98d9-5afcf43c2190}, !- Handle
  9 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8fb74e2-b977-4975-b87a-7ddfb96a43cc}, !- Handle
  Schedule Rule 32,                       !- Name
  {e1785234-cd57-41ae-ba29-6c8b23a9be95}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7afc7ce-61cb-4f20-9c05-4720b076162b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c7afc7ce-61cb-4f20-9c05-4720b076162b}, !- Handle
  Schedule Day 31,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f3c8af1-684e-45d7-b26e-993674b75a05}, !- Handle
  Schedule Rule 33,                       !- Name
  {e1785234-cd57-41ae-ba29-6c8b23a9be95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e7913b2-5202-4673-8b75-89f321a1ca0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e7913b2-5202-4673-8b75-89f321a1ca0e}, !- Handle
  Schedule Day 32,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4809fb0e-d43b-4c6a-97ab-a11c17f842e6}, !- Handle
  9 Zone VAV 2 Occ Sch,                   !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {4df1072b-0187-4e3c-8b3a-257180f8ca8a}, !- Default Day Schedule Name
  {d78eaad0-0884-495d-a46c-84e668058306}, !- Summer Design Day Schedule Name
  {b6fd4fd0-1242-46da-8793-b9006d8bdd4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4df1072b-0187-4e3c-8b3a-257180f8ca8a}, !- Handle
  9 Zone VAV 2 Occ Sch Default,           !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b65b28e3-5d25-4811-ac43-85e2e79937ae}, !- Handle
  {4809fb0e-d43b-4c6a-97ab-a11c17f842e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.00000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 18:28:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 18:28:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6fd4fd0-1242-46da-8793-b9006d8bdd4d}, !- Handle
  9 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d78eaad0-0884-495d-a46c-84e668058306}, !- Handle
  9 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0079cac7-0ddf-4e29-8334-cd83324ac9eb}, !- Handle
  Schedule Rule 34,                       !- Name
  {4809fb0e-d43b-4c6a-97ab-a11c17f842e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3eb4964-4d2b-413f-901e-be7a62af9d4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c3eb4964-4d2b-413f-901e-be7a62af9d4d}, !- Handle
  Schedule Day 33,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e087ed1e-43b4-42d0-a303-f26b3178d442}, !- Handle
  Schedule Rule 35,                       !- Name
  {4809fb0e-d43b-4c6a-97ab-a11c17f842e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d71f7588-4e59-429e-b850-f4b6d43c56df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
