  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d71f7588-4e59-429e-b850-f4b6d43c56df}, !- Handle
  Schedule Day 34,                        !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d46af1e8-c4f5-4386-977d-ff5f883afa69}, !- Handle
  {16103ba1-b5d0-49fa-80e7-b56114a76410}; !- Object Name

OS:Curve:Biquadratic,
  {0f9aacd9-37e1-402e-a69d-a859e49a195e}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {508535e0-02cf-40ae-8433-197fe4e6a8ca}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {b276b813-d333-4b1a-bb6c-6f4716e288fb}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {3045b55e-94d8-459b-9e7e-3c9d17acd8c2}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {e23fb8fb-7c9c-4c76-a7ec-81efec5abeb4}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {1ebb0548-f5b1-44ba-9234-d58831fe4085}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {3bed7a1f-c416-458b-b2b0-e240c474f27c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bed7a1f-c416-458b-b2b0-e240c474f27c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {8b4e2b9e-3422-414a-b17e-ea00ed213573}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {14f51a4b-8bfc-4b6b-b36b-b615a91967eb}, !- Handle
  ems_9_Zone_VAV_HtgSch0,                 !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {a04d6dba-c465-4459-92bf-6d5f83cfc09d}, !- Handle
  ems_9_Zone_VAV_ClgSch0,                 !- Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {093ba3b2-3ee1-4d5e-8698-4ad6abc8bd04}, !- Handle
  ems_9_Zone_VAV_OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}<23.9 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}>1.7, !- Program Line 1
  SET {a04d6dba-c465-4459-92bf-6d5f83cfc09d} = 29.4, !- Program Line 2
  SET {14f51a4b-8bfc-4b6b-b36b-b615a91967eb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}<23.9 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}>1.7, !- Program Line 4
  SET {a04d6dba-c465-4459-92bf-6d5f83cfc09d} = 29.4, !- Program Line 5
  SET {14f51a4b-8bfc-4b6b-b36b-b615a91967eb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}<23.9 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}>1.7, !- Program Line 7
  SET {a04d6dba-c465-4459-92bf-6d5f83cfc09d} = 29.4, !- Program Line 8
  SET {14f51a4b-8bfc-4b6b-b36b-b615a91967eb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}<23.9 && {8b4e2b9e-3422-414a-b17e-ea00ed213573}>1.7, !- Program Line 10
  SET {a04d6dba-c465-4459-92bf-6d5f83cfc09d} = 29.4, !- Program Line 11
  SET {14f51a4b-8bfc-4b6b-b36b-b615a91967eb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a04d6dba-c465-4459-92bf-6d5f83cfc09d} = NULL, !- Program Line 14
  SET {14f51a4b-8bfc-4b6b-b36b-b615a91967eb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ebbd5f13-0109-4bd5-af15-ee06aac0b341}, !- Handle
  ems_9_Zone_VAV_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {093ba3b2-3ee1-4d5e-8698-4ad6abc8bd04}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e}, !- Handle
  ems_9_Zone_VAV_1_HtgSch0,               !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {a68e55b4-8698-4eed-82be-97cccf72bfb8}, !- Handle
  ems_9_Zone_VAV_1_ClgSch0,               !- Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9d0ce8e6-a41a-4a22-874b-2ead9ae40b5a}, !- Handle
  ems_9_Zone_VAV_1_OptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}<23.9 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}>1.7, !- Program Line 1
  SET {a68e55b4-8698-4eed-82be-97cccf72bfb8} = 29.4, !- Program Line 2
  SET {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}<23.9 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}>1.7, !- Program Line 4
  SET {a68e55b4-8698-4eed-82be-97cccf72bfb8} = 29.4, !- Program Line 5
  SET {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}<23.9 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}>1.7, !- Program Line 7
  SET {a68e55b4-8698-4eed-82be-97cccf72bfb8} = 29.4, !- Program Line 8
  SET {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}<23.9 && {bb02f3df-12bb-45ac-aa6d-5b570c3b1b67}>1.7, !- Program Line 10
  SET {a68e55b4-8698-4eed-82be-97cccf72bfb8} = 29.4, !- Program Line 11
  SET {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a68e55b4-8698-4eed-82be-97cccf72bfb8} = NULL, !- Program Line 14
  SET {2a1cd45e-96bf-4dce-8afd-797c7f1bbe2e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c3d1ccb-34c4-4496-8644-b6dd98f2f77c}, !- Handle
  ems_9_Zone_VAV_1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9d0ce8e6-a41a-4a22-874b-2ead9ae40b5a}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7904044c-73ef-4203-82e6-f9755495000d}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6961a9ea-eada-4d6d-9e51-6ee67f272d0f}, !- Handle
  ems_9_Zone_VAV_2_HtgSch0,               !- Name
  {9ff16e24-1722-4354-931f-3c8ced7a5e94}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd}, !- Handle
  ems_9_Zone_VAV_2_ClgSch0,               !- Name
  {121625d9-fb2a-4ced-a481-ffd784a0a1cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4ddc232b-a9b0-4be3-87e2-c3e0ede7c90b}, !- Handle
  ems_9_Zone_VAV_2_OptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7904044c-73ef-4203-82e6-f9755495000d}<23.9 && {7904044c-73ef-4203-82e6-f9755495000d}>1.7, !- Program Line 1
  SET {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd} = 29.4, !- Program Line 2
  SET {6961a9ea-eada-4d6d-9e51-6ee67f272d0f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7904044c-73ef-4203-82e6-f9755495000d}<23.9 && {7904044c-73ef-4203-82e6-f9755495000d}>1.7, !- Program Line 4
  SET {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd} = 29.4, !- Program Line 5
  SET {6961a9ea-eada-4d6d-9e51-6ee67f272d0f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7904044c-73ef-4203-82e6-f9755495000d}<23.9 && {7904044c-73ef-4203-82e6-f9755495000d}>1.7, !- Program Line 7
  SET {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd} = 29.4, !- Program Line 8
  SET {6961a9ea-eada-4d6d-9e51-6ee67f272d0f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7904044c-73ef-4203-82e6-f9755495000d}<23.9 && {7904044c-73ef-4203-82e6-f9755495000d}>1.7, !- Program Line 10
  SET {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd} = 29.4, !- Program Line 11
  SET {6961a9ea-eada-4d6d-9e51-6ee67f272d0f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3ce93b0e-940e-4cbf-a18d-dd1bf0555bbd} = NULL, !- Program Line 14
  SET {6961a9ea-eada-4d6d-9e51-6ee67f272d0f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a6cbd09d-d65e-4613-89f4-6b0e7221fca9}, !- Handle
  ems_9_Zone_VAV_2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4ddc232b-a9b0-4be3-87e2-c3e0ede7c90b}; !- Program Name 1

OS:Curve:Quadratic,
  {71324952-aad5-4e3e-b50a-d859d7f1eff8}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {755c84a4-d6e0-4f5f-8778-c53558883bd5}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {d0d494e2-955f-4137-b86a-b2f537d33e5f}, !- Handle
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {27a3a26c-563d-4691-b15f-c49936d11b3a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {30526509-e17d-4d52-97ad-f874bd5503fe}, !- Handle
  {27a3a26c-563d-4691-b15f-c49936d11b3a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ec5c65f7-a7c1-468e-a1ba-51d26546f6ef}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {27a3a26c-563d-4691-b15f-c49936d11b3a}, !- Lights Definition Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space or SpaceType Name
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b72d63b6-042c-4464-8ed5-9b133b59211f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2e8fd7f4-666f-48c0-bdda-62e09fd7aa18}, !- Handle
  {b72d63b6-042c-4464-8ed5-9b133b59211f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {c46d3c45-b26f-498f-90e3-1d41a83a6280}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {b72d63b6-042c-4464-8ed5-9b133b59211f}, !- Lights Definition Name
  {26416bfd-b799-46f8-a89a-96fc2be0bf73}, !- Space or SpaceType Name
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {039f7f5d-219b-4c46-b98e-2bc7eab4fd28}, !- Default Day Schedule Name
  {118dac96-b1bb-4913-977e-88974e1f2e09}, !- Summer Design Day Schedule Name
  {16e97d9a-d332-4358-aa59-6ece1821bbcd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ee5eccdd-1d5c-45de-b1ac-106e542dee5b}, !- Handle
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {039f7f5d-219b-4c46-b98e-2bc7eab4fd28}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00200170536863985,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00211945274326572,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00223720011789159,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00235494749251746,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00247269486714334,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00259044224176921,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00270818961639508,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00282593699102095,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00640655129242058,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00998716559382021,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0135677798952198,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0171483941966194,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0142357096928763,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0113230251891332,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00841034068539009,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00549765618164697,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00586418396062618,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00623071173960539,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00659723951858461,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00696376729756382,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0187101099286595,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0304564525597552,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0422027951908509,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0539491378219466,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0802549954261398,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.106560853030333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.132866710634526,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.159172568238719,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.251738155883211,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.344303743527702,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.436869331172193,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.529434918816685,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.589607734796124,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.649780550775564,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.709953366755003,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.770126182734442,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.794489121822962,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.81885206091148,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.843215,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.799544964846721,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.782212829171702,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.764880693496685,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.771171581438809,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.777462469380933,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.783753357323058,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.790044245265182,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.783014310195151,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.775984375125121,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.76895444005509,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.76192450498506,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.72078030731933,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.679636109653599,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.63849191198787,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0903761464174875,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0751110155401061,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0598458846627238,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0585089830552459,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0571720814477681,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0558351798402903,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0544982782328124,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0547741509534513,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0550500236740903,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0553258963947292,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0556017691153682,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0554561479153331,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.055310526715298,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0551649055152629,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0550192843152278,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0464620199145966,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0379047555139653,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0293474911133341,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0207902267127029,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0195880051775294,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0183857836423559,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0171835621071825,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.015981340572009,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0119860054290068,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00799067028600451,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00399533514300225,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.000117747374625873,                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.000235494749251747,                   !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00035324212387762,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.000470989498503487,                   !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.000588736873129367,                   !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.000706484247755233,                   !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.000824231622381114,                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.000941978997006987,                   !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00105972637163286,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00117747374625873,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00129522112088461,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00141296849551048,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00153071587013635,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00164846324476223,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0017662106193881,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00188395799401397;                    !- Value Until Time 96

OS:AdditionalProperties,
  {fb266296-267f-45a7-9460-f96cb03f546c}, !- Handle
  {039f7f5d-219b-4c46-b98e-2bc7eab4fd28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {118dac96-b1bb-4913-977e-88974e1f2e09}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16e97d9a-d332-4358-aa59-6ece1821bbcd}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a17b143-4249-4133-b56a-fb53c95bafb0}, !- Handle
  Schedule Rule 36,                       !- Name
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fbfc7f1-e38b-40dd-81ae-b57396cf4206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8dfb339-1648-4173-ba59-4c1a1faf8d68}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0437618027758621,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063938755,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06329189875,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0626450425,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06199818625,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06135133,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0619438565,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.062536383,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0631289095,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063721436,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06096290575,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0582043755,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05544584525,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.052687315,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0538330195,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.054978724,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0561244285,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.057270133,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.058789785,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.060309437,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.061829089,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063348741,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.063436227,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063523713,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.063611199,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063698685,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.06373419075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0637696965,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.06380520225,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063840708,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.063842595,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063844482,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.063846369,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.063848256,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0590494665,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.054250677,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0494518875,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.044653098,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04469310975,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0447331215,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04477313325,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.044813145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0421778893620689,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.042140177137931,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0421024649137931,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0420647526896551,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0420270404655172,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0419893282413793,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0419516160172414,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0419139037931034,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0418761915689655,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0418384793448276,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0418007671206896,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0417630548965517,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0417253426724138,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0416876304482759,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0416499182241379,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.041612206,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.04173224125,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0418522765,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.04197231175,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.042092347,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.04253247625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0429726055,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04341273475,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.043852864,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0441262775,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.044399691,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0446731045,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.044946518,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04427965575,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0436127935,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.04294593125,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.042279069,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.04245912175,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0426391745,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.04281922725,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.04299928,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.043686148,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.044373016,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.045059884,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.045746752,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.05031659275,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0548864335,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05945627425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.064026115,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0638375595,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063649004,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0634604485,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063271893,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.063275465,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063279037,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.063282609,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063286181,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0634493245,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063612468;                            !- Value Until Time 96

OS:AdditionalProperties,
  {07e9ab08-61e9-4755-8119-a2bc6aa06952}, !- Handle
  {d8dfb339-1648-4173-ba59-4c1a1faf8d68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {36acab60-c829-4c4e-85df-09275bc5a9f8}, !- Handle
  Schedule Rule 37,                       !- Name
  {3ce2dd7a-1f03-4e8d-a07f-f3bc68f4b425}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed16641-d243-40b3-87eb-1da2a80c7d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2eaf464-f19b-453f-9b21-498e1644ba98}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0639980365,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.064225024,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0644520115,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.064678999,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06447320025,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.053690475,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.051284421,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.048878367,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.046472313,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.044066259,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04415961975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0442529805,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04434634125,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.044439702,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.043593125,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.042746548,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.041899971,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.041053394,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04171324975,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0423731055,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04303296125,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.043692817,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0432046775,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042716538,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0422283985,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.041740259,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04189496725,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0420496755,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04220438375,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.042359092,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04443273675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0465063815,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04858002625,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.050653671,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04934024925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0480268275,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04671340575,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.045399984,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04721578575,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0490315875,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.05084738925,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.052663191,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05654853575,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0604338805,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.06431922525,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06820457,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0698587144615385,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0715128589230769,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0731670033846154,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0748211478461538,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0764752923076923,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0781294367692308,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0797835812307692,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0814377256923077,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0830918701538461,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0847460146153846,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0864001590769231,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0880543035384615,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.089708448,                            !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.089708448,                            !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0893063013076923,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0889041546153846,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0885020079230769,                     !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0880998612307692,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0876977145384615,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0872955678461538,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0868934211538462,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0864912744615385,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0860891277692308,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0856869810769231,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0852848343846154,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0848826876923077,                     !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.084480541,                            !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.08097738075,                          !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0774742205,                           !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.07397106025,                          !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0704679,                              !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.069858542,                            !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.069249184,                            !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.068639826,                            !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.068030468,                            !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.06799782375,                          !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0679651795,                           !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.06793253525,                          !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.067899891,                            !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0668676805,                           !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.06583547,                             !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0648032595,                           !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.063771049;                            !- Value Until Time 89

OS:AdditionalProperties,
  {3701ea51-0088-4a84-a74b-ccb5ce3f005a}, !- Handle
  {c2eaf464-f19b-453f-9b21-498e1644ba98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c5c1a888-802c-46c7-b917-aaf2190610ba}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  {2ce6e4be-c533-4a5d-a998-b4f40615e548}, !- Default Day Schedule Name
  {1fa2b3f9-57a5-42fa-9a05-46f3580487eb}, !- Summer Design Day Schedule Name
  {b96a3740-4599-452d-915a-2d15a8e21ac0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f18aec3e-1726-4b76-9c71-237221b09a7e}, !- Handle
  {c5c1a888-802c-46c7-b917-aaf2190610ba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {2ce6e4be-c533-4a5d-a998-b4f40615e548}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.263848968810323,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.263813800670527,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.263778632530732,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.263743464390939,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.263708296251143,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.263673128111348,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.263637959971554,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.263602791831759,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.254582163974398,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.245561536117038,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.236540908259677,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.227520280402316,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.219027174641877,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.210534068881439,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.202040963121,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.193547857360561,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.188430893020421,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.183313928680281,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.17819696434014,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.17308,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.173765778725998,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.174451557451996,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.175137336177994,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.175823114903993,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.20715792746114,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.238492740018287,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269827552575434,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.301162365132582,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.347162291984151,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393162218835721,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.439162145687291,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.48516207253886,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.535593185004572,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.586024297470284,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.636455409935995,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.686886522401707,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.746391014934471,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.805895507467236,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8654,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.857170655288022,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.814124852179214,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.771079049070405,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.749978165193539,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.728877281316672,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.707776397439805,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.686675513562938,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.662726010362694,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.63877650716245,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.614827003962207,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.590877500761963,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.545088582749162,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.499299664736361,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.45351074672356,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.239336775373362,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.245034014020116,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25073125266687,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.271093605608046,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.291455958549223,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.311818311490399,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.332180664431576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.356235672051204,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.380290679670832,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.40434568729046,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.428400694910088,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.436366278573606,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.444331862237123,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.45229744590064,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.460263029564157,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.431560552270649,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.402858074977141,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.374155597683633,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.345453120390125,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.303625893325206,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.261798666260287,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.219971439195367,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.178144212130448,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.199719865894544,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.221295519658641,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.242871173422737,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.264446827186833,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.264411659047038,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.264376490907244,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.264341322767449,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.264306154627654,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.26427098648786,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.264235818348065,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.264200650208269,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.264165482068476,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.26413031392868,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.264095145788887,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.264059977649092,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.264024809509296,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.263989641369503,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.263954473229707,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.263919305089912,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.263884136950116;                      !- Value Until Time 96

OS:AdditionalProperties,
  {f83e336b-8a15-4540-bbc2-4196113ce9cd}, !- Handle
  {2ce6e4be-c533-4a5d-a998-b4f40615e548}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1fa2b3f9-57a5-42fa-9a05-46f3580487eb}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b96a3740-4599-452d-915a-2d15a8e21ac0}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17e0ccfa-180d-47f3-acd5-3e9fd8ec6392}, !- Handle
  Schedule Rule 38,                       !- Name
  {c5c1a888-802c-46c7-b917-aaf2190610ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36f8345e-b10a-41ff-85f3-5ece69419ed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd7fb881-80bc-4d48-8ee1-dd43bb44a641}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.574037931034483,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4726,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.469375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.46615,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.462925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4597,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4594,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4591,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4588,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4585,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4617,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4649,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4681,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4713,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.478225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.48515,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.492075,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.499,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5109,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5228,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5347,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5466,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.55975,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5729,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.58605,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5992,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.608975,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.61875,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.628525,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6381,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6379,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6377,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6375,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6189825,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.600465,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5819475,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.56343,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5664975,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.569565,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5726325,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5757,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.579831034482758,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.579968965517241,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.580106896551724,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.580244827586207,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.58038275862069,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.580520689655172,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.580658620689655,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.580796551724138,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.58093448275862,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.581072413793103,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.581210344827586,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.581348275862069,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.581486206896552,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.581624137931034,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.581762068965517,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5819,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.580175,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57845,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.576725,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.575,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.568425,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.56185,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.555275,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5487,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.539075,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.52945,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.519825,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5102,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.504575,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.49895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.493325,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4877,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.479925,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.47215,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.464375,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4566,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.454675,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.45275,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.450825,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4489,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.449725,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.45055,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.451375,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4522,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.457725,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46325,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.468775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4743,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.473275,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.47225,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.471225,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4702,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4708,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4714;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {5a69a0db-a9c5-4207-aa89-4d6e298693af}, !- Handle
  {fd7fb881-80bc-4d48-8ee1-dd43bb44a641}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {183364e4-0630-4d5e-85cc-adebc0bdd7ba}, !- Handle
  Schedule Rule 39,                       !- Name
  {c5c1a888-802c-46c7-b917-aaf2190610ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f1d70ba-16f2-4039-9d71-1bb5eb66ec85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f61f1a5-1af0-490c-b539-66f36b88d315}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.508875,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.51485,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.520825,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5268,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.535025,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5996,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6011,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6026,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6041,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6056,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5966,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5876,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5786,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5696,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.565375,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.56115,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.556925,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5527,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.551325,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54995,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.548575,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5472,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54705,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5469,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54675,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5466,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.546325,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.54605,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.545775,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5455,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.544575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.54365,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.542725,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5418,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.53935,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5369,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.53445,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.532,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.52255,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5131,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.50365,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4942,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.483575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.47295,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.462325,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4517,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.450884615384615,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.450069230769231,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.449253846153846,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.448438461538462,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.447623076923077,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.446807692307692,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.445992307692308,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.445176923076923,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.444361538461538,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.443546153846154,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.442730769230769,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.441915384615385,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4411,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.44325,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4454,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44755,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4497,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.453,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4563,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4596,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4629,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.463715384615385,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.464530769230769,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.465346153846154,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.466161538461538,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.466976923076923,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.467792307692308,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.468607692307692,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.469423076923077,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.470238461538462,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.471053846153846,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.471869230769231,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.472684615384615,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4735,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.478725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48395,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.489175,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4944,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4945,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4946,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4947,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4948,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.49405,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4933,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.49255,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4918,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.494575,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.49735,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.500125,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5029;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {173995d2-bef0-48da-802c-7832e4fb96ce}, !- Handle
  {8f61f1a5-1af0-490c-b539-66f36b88d315}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {37a40da0-5d48-42d2-9034-f99b000146dc}, !- Handle
  9 Zone VAV_night_ventcycle_schedule,    !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6a3b60e7-8b9c-4377-b7eb-926402ff589f}, !- Handle
  9 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7999c9d6-3d08-40cf-8ccd-151004818a4c}, !- Handle
  9 Zone VAV 1_night_ventcycle_schedule,  !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cc0a71ec-a6d4-41a7-b9df-3567bf240849}, !- Handle
  9 Zone VAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4c73cf14-b904-454d-99f5-bcc6890b9b83}, !- Handle
  9 Zone VAV 2_night_ventcycle_schedule,  !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5a241be1-d099-4291-ad0b-4e908bda219c}, !- Handle
  9 Zone VAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {7747a34a-4277-44d2-804b-e6e15a4e02f0}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {cc8c772d-5376-40d7-817f-0a311ac66ac6}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC On Infiltration, !- Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c6083bf-b291-4e3c-9a9e-7302362889d8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC Off Infiltration, !- Name
  {18cc4941-7446-430c-bdc5-4f06f452833d}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f966e95b-8449-41cd-82eb-4c1b9312d21c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC On Infiltration, !- Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a1dcb9-a250-4bc1-940b-2e0eec58826c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC Off Infiltration, !- Name
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {079f1995-68d1-4631-b362-cbcbe81e0a14}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC On Infiltration, !- Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce9ab77a-d59b-4502-b7c8-bb457de01253}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC Off Infiltration, !- Name
  {58a1e44e-5c5f-4074-a702-045f1a445b65}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f049e30c-0ae2-46da-8838-fb8704f65538}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC On Infiltration, !- Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e81618f7-4818-4e5c-8968-8f1c4fcdd5d9}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC Off Infiltration, !- Name
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19f1440e-994a-4b90-b4b4-56d2ddc3a577}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC On Infiltration, !- Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f486ed38-7e8b-4142-a737-0b679ccef821}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC Off Infiltration, !- Name
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a9e1a2c-ccee-4863-ae74-6f3279c3c680}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC On Infiltration, !- Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b4878d9-01d6-413d-b9ce-be28d4e132a9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC Off Infiltration, !- Name
  {5dd4bf26-733b-4468-9619-eb500c471503}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcd527d3-5c7c-45be-a9b7-23b4704f7e7a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid HVAC On Infiltration, !- Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37145d9f-ed10-4008-ba9a-9df0d462fa68}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid HVAC Off Infiltration, !- Name
  {cad40d42-5106-4199-8115-37ffd6ab4624}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b411b5e3-297c-40ad-8426-56ef6aaefed2}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid HVAC On Infiltration, !- Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e92e35ab-4245-45b5-be09-948caa276050}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid HVAC Off Infiltration, !- Name
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae5a33ba-f21a-4c2b-a330-46badf6c259f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC On Infiltration, !- Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee22969f-a49d-4bb8-9d9e-fe6f782b1529}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6636b888-3148-4194-b5d9-3909f31af317}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC On Infiltration, !- Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36a98dcf-ae68-41ab-97cd-fd5f57786306}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC Off Infiltration, !- Name
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5bcee90-4f19-48b1-871c-36ae45d67ff9}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC On Infiltration, !- Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb950ca8-c26b-4556-908f-2f4ce12bff00}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6ecac25-eb38-4ffe-9d0b-178e774e5496}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC On Infiltration, !- Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8810c12c-34b6-44a4-b8d7-4e2d3c20034a}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC Off Infiltration, !- Name
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d11ebcc-2a13-4c48-95ff-ab820dabed0c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid HVAC On Infiltration, !- Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75b81874-0cde-44cb-a743-c317e238145c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid HVAC Off Infiltration, !- Name
  {fa21d625-4acb-45de-9017-38c56e1e610f}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab3ff431-3088-4031-a11a-0b67ed9232cc}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC On Infiltration, !- Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c36b2063-1592-42d3-8ab1-4f15ee6beb6c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {bbc75edb-8765-41ea-8996-dac02785a339}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {800829d6-5d4e-46b1-a9d8-22181244ae86}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC On Infiltration, !- Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3414e38-b081-4025-85f7-40bec0f67a75}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {a3402109-3ba6-4908-a485-173ef3ed23d2}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fc35f4d-5c06-41d8-908c-c2e48829e34f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC On Infiltration, !- Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9db105f-9d97-407d-8d8d-2dc89c25b97d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {66e45afd-e452-409f-abfc-81eba5e035e3}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a506622a-5f2b-4728-bf87-9c05030024d8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC On Infiltration, !- Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f413a27b-4e79-4d03-aaa4-6e95afa93569}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC Off Infiltration, !- Name
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab6a1926-6f72-43ca-b755-5bafc4937d83}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC On Infiltration, !- Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {952873de-0190-49c2-8572-ce926605fc86}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85a0d8fc-ad24-4541-9685-cdf61b3336e3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid HVAC On Infiltration, !- Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f060f1b3-94e6-43df-8147-a0cb5ff8f3d8}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid HVAC Off Infiltration, !- Name
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e6b8d4e-4138-4049-a0fb-b3c041484c94}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC On Infiltration, !- Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {873d3ede-8010-41a5-ad52-f28f05d107bf}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC Off Infiltration, !- Name
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f530a72-5512-450b-b2ab-fed3f595eb77}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid HVAC On Infiltration, !- Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {538de456-c58e-44cf-a6cb-87fee8ca65ad}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid HVAC Off Infiltration, !- Name
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8d91ccc-d68c-4386-8eb7-4bc5ca940ca8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid HVAC On Infiltration, !- Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00a54910-bf05-45a3-9858-b721fad24069}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid HVAC Off Infiltration, !- Name
  {0a47b373-acd6-48e6-ae45-e690451c1823}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28108504-2288-4f19-aba3-e3fff497399f}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC On Infiltration, !- Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a50f2f67-aa0a-4406-9ccd-2fcd68121d2f}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC Off Infiltration, !- Name
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7546e547-b9e5-44ff-a641-7f6225a0d21c}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid HVAC On Infiltration, !- Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe671820-6f0d-472f-a3a2-713064ad98d3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid HVAC Off Infiltration, !- Name
  {2876cc63-ff85-4d53-8760-f507023cca7c}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7521b0f4-f2ab-469f-977f-bb1497c02289}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid HVAC On Infiltration, !- Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space or SpaceType Name
  {05c5019b-b719-40a4-b259-44f95e863197}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3794464b-8347-45db-9f2f-8df774f20e37}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid HVAC Off Infiltration, !- Name
  {a7381a7f-388a-4abc-9edf-b118108c4480}, !- Space or SpaceType Name
  {0e3a3af5-3039-49e7-b351-75114f64a0bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {52be8efd-a540-4aec-9d6d-9e86da836083}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {04b7c1e0-d669-479c-8e00-95c98d590742}, !- Handle
  Schedule Day 35,                        !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {fc3145aa-d22c-4d97-afc8-136fe2c364fb}, !- Handle
  Schedule Day 36,                        !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {c64180db-6429-4c76-ba91-c694e135ddbe}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {bf1b0f82-10e6-4df6-912d-8e0a83e4427b}, !- Handle
  Schedule Day 37,                        !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {8722eea0-b1ef-4aa3-8f5f-f99d0489aab7}, !- Handle
  Schedule Day 38,                        !- Name
  {bf3c8032-807b-4dc8-bc69-36f3e21b9ebb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ab9aa45a-7c2e-4de2-b999-313843d308da}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {99fb6c28-a1fc-4b1e-90a9-c05e4c9c8bb9}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {ab9aa45a-7c2e-4de2-b999-313843d308da}; !- Layer 1

OS:AdditionalProperties,
  {f880b658-4409-49c2-bfc4-181012ca8835}, !- Handle
  {b89f3272-a2bd-46f5-8caf-a81c2893299b}; !- Object Name

OS:AdditionalProperties,
  {caf09ab8-e953-46ef-835a-914da3ab017e}, !- Handle
  {57aace70-154b-469b-81e5-7419bc320d59}; !- Object Name

OS:AdditionalProperties,
  {3ced143d-5774-4527-951e-129c48d1b47c}, !- Handle
  {9a083bd1-d214-486d-a884-37377d42565d}; !- Object Name

OS:AdditionalProperties,
  {0565463a-fbdd-4501-b86b-2d455d6eb1c7}, !- Handle
  {4a7fecfc-4523-4b99-bc8b-92b73e475f5b}; !- Object Name

OS:AdditionalProperties,
  {0c7d2653-50d8-4589-99f6-87ed97af4ded}, !- Handle
  {6f59f5ef-f836-44e6-b0b1-0cc3dfe36235}; !- Object Name

OS:AdditionalProperties,
  {f990dbe0-7b4c-430c-8eb0-a8999e1e0ed2}, !- Handle
  {d1035a3c-7151-4088-aeba-f5cb0a6929b5}; !- Object Name

OS:AdditionalProperties,
  {1813b07e-7a40-4219-ab4f-9fc13f23cc49}, !- Handle
  {9a2867b6-b61a-46f7-aecf-c84ca668385e}; !- Object Name

OS:AdditionalProperties,
  {4607fc7b-6d67-4657-b72a-a81029bd852e}, !- Handle
  {a7381a7f-388a-4abc-9edf-b118108c4480}; !- Object Name

OS:AdditionalProperties,
  {cd89e421-589c-4b53-ae86-b19ef19e20c5}, !- Handle
  {6f9a2f3d-591b-4d47-9dce-f78533266fc7}; !- Object Name

OS:AdditionalProperties,
  {99cb6fa2-280c-40ab-8edc-5e3c6bad26d7}, !- Handle
  {d3b592b0-52f2-4edb-ac01-2501e239abcd}; !- Object Name

OS:AdditionalProperties,
  {9cf96c84-c10a-4470-b63d-6a62182475cd}, !- Handle
  {931f3821-79ae-4061-b6da-a27dd9e649ba}; !- Object Name

OS:AdditionalProperties,
  {e0084a52-ff16-4575-b857-533f0115cc7e}, !- Handle
  {cf78bdf5-ff3b-40b9-af9f-0e6c937e6ee3}; !- Object Name

OS:AdditionalProperties,
  {8b265084-d313-4e4a-b8f8-1db3b7302573}, !- Handle
  {4e301a37-f989-46f0-8b75-cc9b068de48c}; !- Object Name

OS:AdditionalProperties,
  {033a0f4c-b6e3-49c8-aee3-1384946a3b02}, !- Handle
  {02e054f0-8c6e-47da-a26f-0515e9d4baf8}; !- Object Name

OS:AdditionalProperties,
  {03b6fdc1-cbe7-4ab8-bfa8-f7a81f6b2af5}, !- Handle
  {9c1209e7-09cc-4b7f-ae46-d34de5351315}; !- Object Name

OS:AdditionalProperties,
  {4c8b8a79-ac0a-4a61-b685-9e5b4879f96b}, !- Handle
  {07493ce7-5b11-4354-a6dd-0821e6e9658e}; !- Object Name

OS:AdditionalProperties,
  {03938273-d00b-43b0-9a22-5e6f6f2f83b0}, !- Handle
  {cb9109ca-0185-4220-8d8d-07d11e728521}; !- Object Name

OS:AdditionalProperties,
  {f000c114-676e-4d0c-af3f-06a68da69c38}, !- Handle
  {91c38f11-a36c-4e3d-ba78-ee006a26d7e5}; !- Object Name

OS:AdditionalProperties,
  {e5aa5a5f-3058-4ac9-9871-369639bfd03b}, !- Handle
  {5ddea364-e901-448c-8ac3-d80a211a17ed}; !- Object Name

OS:AdditionalProperties,
  {2c8e0823-0223-43cf-9492-6ab8a6739b16}, !- Handle
  {f6c2e16a-ee1b-480a-82d3-efed5e277b4b}; !- Object Name

OS:AdditionalProperties,
  {34ffc343-6d76-4fa0-a9b6-3a04e7ba2ac0}, !- Handle
  {6227d7f0-5f39-406a-a74f-5e7d4f16a7d0}; !- Object Name

OS:AdditionalProperties,
  {acd3d7ee-c54e-42ce-8419-2aed323dfd5c}, !- Handle
  {bbc75edb-8765-41ea-8996-dac02785a339}; !- Object Name

OS:AdditionalProperties,
  {9704ccbb-62af-4ef0-984d-7c8943d6eed4}, !- Handle
  {0692627e-ec95-4e5d-a54e-5c3db9ddcc05}; !- Object Name

OS:AdditionalProperties,
  {12401e78-31c1-4a69-bb3b-25eb1373c7c3}, !- Handle
  {65f7204f-1332-4a3c-9b37-70372d85d7ec}; !- Object Name

OS:AdditionalProperties,
  {49f56b62-6110-44dd-bdfc-256dd5f832e7}, !- Handle
  {05ad6696-1f52-4766-96a5-f1653abf7bf1}; !- Object Name

OS:AdditionalProperties,
  {deafa15e-75d1-4ea1-9520-aac9601ff2b9}, !- Handle
  {c6fb5a78-1d22-4806-bb2c-7cca4592ba83}; !- Object Name

OS:AdditionalProperties,
  {d81c3c86-c23e-480c-a7e9-d51da8796181}, !- Handle
  {bef4092a-5231-4169-974d-3496e81c768c}; !- Object Name

OS:AdditionalProperties,
  {4461632c-c387-463e-8634-e62d72edaa9a}, !- Handle
  {35ea034d-ae87-4c27-befa-c0e60e85f8e1}; !- Object Name

OS:AdditionalProperties,
  {0fb09da3-ed4e-4086-8474-ce709fd8ab3a}, !- Handle
  {c24b589c-3ca2-49d8-bd12-ab7bf6f9641e}; !- Object Name

OS:AdditionalProperties,
  {bb5647a5-99c7-4b22-ae1d-846f758d5f56}, !- Handle
  {a75fa439-6525-4434-862c-2c6c53b3c889}; !- Object Name

OS:AdditionalProperties,
  {62592bb8-18e2-497d-a580-d04615cc73e0}, !- Handle
  {70091b9d-e66f-4546-b3fa-2964dd634a2d}; !- Object Name

OS:AdditionalProperties,
  {b74c8771-dc32-4c80-bbb6-865386c696c6}, !- Handle
  {448a5056-c0ba-477a-9f3c-7b300f9abf5b}; !- Object Name

OS:AdditionalProperties,
  {67ca7f26-829a-4359-8e26-067e9bea590c}, !- Handle
  {6d14e36b-e97f-4cb2-82f6-92940582cae8}; !- Object Name

OS:AdditionalProperties,
  {15822a9c-93b1-4a41-abd1-d474f591f328}, !- Handle
  {fc58a528-e061-47e6-82ae-d7bdf132bd2c}; !- Object Name

OS:AdditionalProperties,
  {8f6f3fb4-89aa-44b4-acf0-dbafb38553b1}, !- Handle
  {8f29020d-475a-466b-8a30-2aa51111d1e1}; !- Object Name

OS:AdditionalProperties,
  {970b12f8-d768-404c-8da1-1fafd05f59ca}, !- Handle
  {5dd4bf26-733b-4468-9619-eb500c471503}; !- Object Name

OS:AdditionalProperties,
  {82fd7ceb-9da7-40ee-9448-b86b49c35de8}, !- Handle
  {29f14727-d373-4433-b810-6742311d6a81}; !- Object Name

OS:AdditionalProperties,
  {9109eb2f-0d66-4cb6-bc96-47c25c3df839}, !- Handle
  {d1c8d62b-94c8-40a5-b929-9366569e1652}; !- Object Name

OS:AdditionalProperties,
  {d6f10341-e53c-4614-b9fd-664b030dbd89}, !- Handle
  {abfc53ba-70de-43f1-9d2d-d613b6100edf}; !- Object Name

OS:AdditionalProperties,
  {ac8fd484-671b-4948-8821-7900cc17b1a3}, !- Handle
  {003deb5d-1eba-43fa-b2cb-a878a4f8d7c9}; !- Object Name

OS:AdditionalProperties,
  {d70ac771-89b5-4f5f-838d-207aee82ffa3}, !- Handle
  {4c314884-ff1e-4596-bc90-0fb1fe25aa62}; !- Object Name

OS:AdditionalProperties,
  {e9111932-053b-4fb6-9766-47ba2487704d}, !- Handle
  {40fca976-4e63-4694-8068-d1f37e01e8f7}; !- Object Name

OS:AdditionalProperties,
  {32425a19-d582-4f66-8676-9e7aeafa5f7c}, !- Handle
  {66e45afd-e452-409f-abfc-81eba5e035e3}; !- Object Name

OS:AdditionalProperties,
  {486face4-6d05-4de0-8051-7a40792c5665}, !- Handle
  {cd89f311-41ef-4023-9cf3-48b2ed6c85cd}; !- Object Name

OS:AdditionalProperties,
  {5a05ab4c-cce7-4c68-907f-1d9466290245}, !- Handle
  {0cfd21bb-f760-44ca-9304-50df67bd75bb}; !- Object Name

OS:AdditionalProperties,
  {a744eaeb-fc13-4f10-82f9-95703a0c762f}, !- Handle
  {511d72ce-a44b-43b1-b462-a303829d6cb6}; !- Object Name

OS:AdditionalProperties,
  {fe2ca6b6-b4ed-4f6d-98f6-b96b27e31f98}, !- Handle
  {e91b634d-73c4-494a-ac31-1fbfb5723a26}; !- Object Name

OS:AdditionalProperties,
  {3c3ff040-3b00-4885-bfe5-298e5a255f01}, !- Handle
  {e7a17d5c-d7a7-48be-ae40-287cdcbd1638}; !- Object Name

OS:AdditionalProperties,
  {72ad5d2d-7adb-4e0f-8d58-6ea1c79b957c}, !- Handle
  {553ae7cb-3d4a-4d88-a1c2-98b40491c96c}; !- Object Name

OS:AdditionalProperties,
  {10b7c50f-e872-4367-9f62-ddee4c433925}, !- Handle
  {fa21d625-4acb-45de-9017-38c56e1e610f}; !- Object Name

OS:AdditionalProperties,
  {3a73f4c3-78ed-4ee0-8639-486e788a2c89}, !- Handle
  {e35552fc-e373-444c-a279-a6b1315e7c2f}; !- Object Name

OS:AdditionalProperties,
  {709169fd-fe93-4b6d-94c5-e40718fdcde4}, !- Handle
  {8c31bb6a-fe79-4f3a-9c9d-853c306c7f75}; !- Object Name

OS:AdditionalProperties,
  {e1ef9ce8-913d-45b3-a14a-541a9263f57b}, !- Handle
  {0d746329-211a-4ee7-9c20-00e2256a4938}; !- Object Name

OS:AdditionalProperties,
  {4ad39b9a-e565-4a84-b1d2-1a7936145ce7}, !- Handle
  {99b39d31-f40d-47e3-aeea-4843601ff2b4}; !- Object Name

OS:AdditionalProperties,
  {daa9c35d-d149-4130-855d-217a68897a31}, !- Handle
  {80abc733-51b9-46c7-8049-feaf80e4ab96}; !- Object Name

OS:AdditionalProperties,
  {a99c97d9-51bd-4f2e-8833-4c1f92b45727}, !- Handle
  {dbec6a9f-4f8f-4343-929f-11ccedcd622d}; !- Object Name

OS:AdditionalProperties,
  {847eb39a-6a94-4ded-87a6-219c1d112bc3}, !- Handle
  {7c0d4776-b4fc-47fb-894e-1b7b53bfcc96}; !- Object Name

OS:AdditionalProperties,
  {34fde6e3-38cb-4fb7-bf92-8c3ff43c5001}, !- Handle
  {8e2c0cfc-f8be-4237-8cd3-fec4a5afc1c9}; !- Object Name

OS:AdditionalProperties,
  {eb9cd6d9-cd8f-47a2-8c1e-51b4953801a6}, !- Handle
  {48668010-cc4b-457c-9a7d-52221c9297b7}; !- Object Name

OS:AdditionalProperties,
  {79d533e4-a8ae-4f8e-a043-c8b1fc5f63db}, !- Handle
  {9bc13bfd-7482-48da-b4eb-d42635b51694}; !- Object Name

OS:AdditionalProperties,
  {df32081f-7270-45c8-af9f-0be5e820b121}, !- Handle
  {84a57bbc-10dc-4b4e-b11f-bddb767e7986}; !- Object Name

OS:AdditionalProperties,
  {640d37c6-6246-4f9d-ae00-c93bd743cf1f}, !- Handle
  {f13299e8-f809-4ced-b663-e676096b7c94}; !- Object Name

OS:AdditionalProperties,
  {b140ce1f-d061-401f-9a2c-97976246d760}, !- Handle
  {a398c1f7-74e6-42a4-b034-0dc3cf73be72}; !- Object Name

OS:AdditionalProperties,
  {d5d700ef-b7e0-4b66-8ab3-d71551726b46}, !- Handle
  {8ca5e839-d2bb-4cb0-be63-a60eae87412c}; !- Object Name

OS:AdditionalProperties,
  {223e11ad-6405-41bc-8e60-8263609baf98}, !- Handle
  {edc4f6d5-cd2e-4d47-ab3a-6f603e8a619a}; !- Object Name

OS:AdditionalProperties,
  {a0801d63-4efd-41c6-8601-6d84545e6e95}, !- Handle
  {8433f9ad-1422-478f-915b-a6e0e09cf810}; !- Object Name

OS:AdditionalProperties,
  {79e3462e-75a5-425f-b26c-89c842965939}, !- Handle
  {597ae272-000c-46da-ad47-58c5e899d5ea}; !- Object Name

OS:AdditionalProperties,
  {92a84722-6f75-4722-8d36-eab5dbd6932e}, !- Handle
  {df8739f6-6423-4403-8531-747ef73a4835}; !- Object Name

OS:AdditionalProperties,
  {f3a4446d-07a6-4e77-9d05-2583b9d21861}, !- Handle
  {e1d67024-0be8-42fe-a0b6-f0aeee713d36}; !- Object Name

OS:AdditionalProperties,
  {d2107554-7bf0-4cec-9610-1e9973465d57}, !- Handle
  {61f7103e-e190-4e53-a103-ab6f907e0818}; !- Object Name

OS:AdditionalProperties,
  {87e96f5c-ce8c-467c-93fd-0d461210b17f}, !- Handle
  {9eadc651-b955-42a4-8544-9fde8e28c7fc}; !- Object Name

OS:AdditionalProperties,
  {4f1363a6-1dd9-4509-ad47-d70eb7b359df}, !- Handle
  {df46bd36-188d-462c-ac8b-bc6575b146fc}; !- Object Name

OS:AdditionalProperties,
  {6f3e08c1-e548-4af4-b6d6-91ac696f53de}, !- Handle
  {8ea92b62-1373-4c58-8777-ef09c84a0cdc}; !- Object Name

OS:AdditionalProperties,
  {6fe0fb2b-4d70-424d-a14e-7afcec191853}, !- Handle
  {179d0078-2b9a-4efc-8efc-9194f0bf0641}; !- Object Name

OS:AdditionalProperties,
  {82026839-fcb2-4f71-ad21-d23cbb867df4}, !- Handle
  {35311ff7-a43f-4816-9eae-d753182195e6}; !- Object Name

OS:AdditionalProperties,
  {278d3da2-66e5-496b-9a48-f90fa35455cc}, !- Handle
  {76d323d2-3046-4611-a36c-0a384109a157}; !- Object Name

OS:AdditionalProperties,
  {aaf7baf6-5f6d-4d2d-9fdd-eddb5aa853a4}, !- Handle
  {9ac6e13a-d172-47e2-b465-f2065a164b48}; !- Object Name

OS:AdditionalProperties,
  {6563345b-b6cd-490c-afb6-ddde575d5f3f}, !- Handle
  {2bafae14-48f3-45d1-834f-d6ecb39c0952}; !- Object Name

OS:AdditionalProperties,
  {44249063-0a74-4346-b5d2-d7174310902d}, !- Handle
  {a5ea50f1-78f4-4eb5-8b48-2b1838292272}; !- Object Name

OS:AdditionalProperties,
  {77f57ba7-850e-488d-8df4-1f3399e1cbf6}, !- Handle
  {d234eadd-72db-478e-baf4-eb0ee3bf5712}; !- Object Name

OS:AdditionalProperties,
  {94f3e91b-a2e1-48b6-bb6d-5badd68eb291}, !- Handle
  {f09a2d7c-7485-469a-8b92-3bddc6595afa}; !- Object Name

OS:AdditionalProperties,
  {03d977d7-9abe-465a-a2ae-cfabe5d4f091}, !- Handle
  {7f07f0ac-38da-4b70-970d-17421dc4bd2e}; !- Object Name

OS:AdditionalProperties,
  {25de4d5d-be38-496b-83f1-75e3563a97a3}, !- Handle
  {7d6fbbc9-1e0f-4450-9bdb-68ade013bd0e}; !- Object Name

OS:AdditionalProperties,
  {82f0dbb4-6fed-4264-a0dc-6c2a9964cae7}, !- Handle
  {86e1948c-0af7-4fde-aff6-7c7371a9b949}; !- Object Name

OS:AdditionalProperties,
  {47a32dc5-be9b-4018-92b7-dfec1fbd01c5}, !- Handle
  {a7f5ba89-4dfd-4737-83e4-e2b139d2ec31}; !- Object Name

OS:AdditionalProperties,
  {1a5f40b9-8875-4089-9156-dd7b6a66c549}, !- Handle
  {5ecf768a-8406-4536-a9e5-bc36356047a6}; !- Object Name

OS:AdditionalProperties,
  {f0455b58-893a-405c-a75f-f682174c3e20}, !- Handle
  {67c211bb-cc96-40db-adb4-8c5c5574a23c}; !- Object Name

OS:AdditionalProperties,
  {f419a020-1148-4628-b5ed-751e0e188dfd}, !- Handle
  {7ee0679e-9ff0-408b-aa22-bce11ebe5a62}; !- Object Name

OS:AdditionalProperties,
  {f36c06dd-787c-4809-8593-6381bc108c76}, !- Handle
  {0f99b805-205d-4250-abf9-8cd0363405d8}; !- Object Name

OS:AdditionalProperties,
  {0f875bc9-f781-4fe7-afb4-738b5bd05e73}, !- Handle
  {2d53bdba-74ad-449b-8bdf-16fac199613c}; !- Object Name

OS:AdditionalProperties,
  {bf39279e-6a73-460d-b883-5f2c47b20398}, !- Handle
  {a07d1ca7-298e-4b0e-b222-adc3b6c19a29}; !- Object Name

OS:AdditionalProperties,
  {c8fdaf23-8b52-4fe7-8179-578643ca6901}, !- Handle
  {0a47b373-acd6-48e6-ae45-e690451c1823}; !- Object Name

OS:AdditionalProperties,
  {7c3691d4-5f34-43be-9c24-b555119a87db}, !- Handle
  {3a46227d-adc6-41d3-8671-3c44d385049c}; !- Object Name

OS:AdditionalProperties,
  {93de4ea6-fa1b-4e73-b29c-bdbc3627d952}, !- Handle
  {6def8d8f-3063-4fb2-adf6-850d395afce8}; !- Object Name

OS:AdditionalProperties,
  {10f044bc-23d2-4d53-b694-927801d8a29a}, !- Handle
  {5d3eae7a-dbc2-47a4-b97d-4439b171694e}; !- Object Name

OS:AdditionalProperties,
  {44364862-47da-4f7d-be7e-ceef2a288db4}, !- Handle
  {da037753-fbdd-42bc-878a-42e93d65cdd7}; !- Object Name

OS:AdditionalProperties,
  {45cf81d6-bd62-47d7-8b01-014f14e5e7be}, !- Handle
  {b3eb6e76-adf6-46bf-acf2-4b6642ab3cac}; !- Object Name

OS:AdditionalProperties,
  {f9ce67cd-7170-4875-afd9-c3c4f6ffdaa4}, !- Handle
  {5fa06c9b-435f-47fd-a381-7ffce55e41f4}; !- Object Name

OS:AdditionalProperties,
  {355bf812-0971-4f9b-92fd-b72c50412770}, !- Handle
  {599ff01e-a75e-44d7-b5e3-21df72cb26d1}; !- Object Name

OS:AdditionalProperties,
  {4c8831c2-173f-45d6-acb0-5f13b9ab4923}, !- Handle
  {872272f6-7a26-4905-8f72-e810856ac8a7}; !- Object Name

OS:AdditionalProperties,
  {0799b7e8-7c41-4fb3-8e1e-62e260cf6b35}, !- Handle
  {5346c58c-c873-47f1-b84b-24c42ed4b65d}; !- Object Name

OS:AdditionalProperties,
  {fb8c7113-3046-4bb6-859e-ee3109cd7cbc}, !- Handle
  {00708676-0670-4bce-9765-93b45a80b2aa}; !- Object Name

OS:AdditionalProperties,
  {5e0be36d-ddcb-4691-bd3c-265f54c59480}, !- Handle
  {8705befd-6db8-40e7-a4f2-5966eb03e3dd}; !- Object Name

OS:AdditionalProperties,
  {0fae943b-b36b-4d62-a275-a155443108e0}, !- Handle
  {cb74f73e-bea1-4e31-b9b3-0247ecb6bfd2}; !- Object Name

OS:AdditionalProperties,
  {9456d820-9bc7-4562-b265-d46b0193bf9f}, !- Handle
  {e9b1ef80-621c-42a2-aae9-7f55efbcbfef}; !- Object Name

OS:AdditionalProperties,
  {20b8137d-2fde-45d4-a535-b6acddfcdecb}, !- Handle
  {a3402109-3ba6-4908-a485-173ef3ed23d2}; !- Object Name

OS:AdditionalProperties,
  {5cea9c2b-3847-43f0-afc4-6ac9bdcd179a}, !- Handle
  {575dedc6-00d7-4bfb-9d51-ffdd5f8e5f54}; !- Object Name

OS:AdditionalProperties,
  {7f0a9940-0c0b-4663-964c-1c0d77658a3d}, !- Handle
  {f6945edd-09a2-44f1-af9c-0b5f40c90512}; !- Object Name

OS:AdditionalProperties,
  {838902c3-0916-44e4-96cf-eaf16d726295}, !- Handle
  {13abcf16-62f4-4318-82ee-0cefc9518c30}; !- Object Name

OS:AdditionalProperties,
  {79b464cf-89d5-4788-b286-d7104ef6fb2f}, !- Handle
  {eb90ed58-896d-4e2a-ae29-12138d555084}; !- Object Name

OS:AdditionalProperties,
  {12e2655d-1e58-4c35-b141-2065b26911a9}, !- Handle
  {1096b2c3-6d17-4220-be67-4532da3d42f0}; !- Object Name

OS:AdditionalProperties,
  {dc018d8a-35a1-4e5c-a6e1-7c7f871a34d5}, !- Handle
  {91b0efd5-cea0-4c6c-a8d3-d1166934975f}; !- Object Name

OS:AdditionalProperties,
  {5a1a79bc-041c-4e84-ba08-9ad11baf0faf}, !- Handle
  {2876cc63-ff85-4d53-8760-f507023cca7c}; !- Object Name

OS:AdditionalProperties,
  {aedf03aa-f396-4579-a018-4fdea6d4839f}, !- Handle
  {c47373f1-c911-4edd-8d57-2b2d71c34943}; !- Object Name

OS:AdditionalProperties,
  {c55a1a94-ad38-4914-8bea-a028839e013d}, !- Handle
  {a8f6226c-e415-4ef6-b8d4-cde86064ea12}; !- Object Name

OS:AdditionalProperties,
  {99110270-7814-4960-b473-9d0e5282f9b4}, !- Handle
  {f789d43e-f6b1-49c2-b2fc-043a77b0dcb4}; !- Object Name

OS:AdditionalProperties,
  {09430a61-e3cf-4624-8e38-b40a00c27257}, !- Handle
  {0d6cb9cb-4a1c-4d69-a673-db043b5a0963}; !- Object Name

OS:AdditionalProperties,
  {d9e89e87-db2e-4064-aab3-a5d38fd1a1dd}, !- Handle
  {59d217ab-0b3f-4421-9489-58c536c7e7d3}; !- Object Name

OS:AdditionalProperties,
  {ed629bd6-03f3-4460-88fc-4fbcf1a8fbe9}, !- Handle
  {1c57a93f-6967-45b4-a2df-dc769c13f0ea}; !- Object Name

OS:AdditionalProperties,
  {cdf071a5-87b6-46ae-a1e8-a22ccbba4b39}, !- Handle
  {18cc4941-7446-430c-bdc5-4f06f452833d}; !- Object Name

OS:AdditionalProperties,
  {b0630a45-075f-4e3d-bcbe-edb590389c98}, !- Handle
  {475fac36-3409-443f-9ac0-a69145bc9cb1}; !- Object Name

OS:AdditionalProperties,
  {cc6c75a3-d45e-4c85-9130-f412d59b5fee}, !- Handle
  {4d588b06-5a76-477f-a07a-1508329d547c}; !- Object Name

OS:AdditionalProperties,
  {4cdccbd1-4c07-476f-88f7-919afaac47a1}, !- Handle
  {d0f3468f-c85d-487f-a4be-bcf4bdc36358}; !- Object Name

OS:AdditionalProperties,
  {8ecadfe4-4672-4e88-b258-feaadc905f4d}, !- Handle
  {4dcd6f3e-01ef-40eb-a430-f6cf5c7c5d9c}; !- Object Name

OS:AdditionalProperties,
  {fc32ceb4-b173-41f3-a655-da94d1d6d7ab}, !- Handle
  {6cb29cdb-1a2f-4e20-800b-91657643b750}; !- Object Name

OS:AdditionalProperties,
  {f819dee7-5430-47cb-8eef-676d56b48cc4}, !- Handle
  {1c77b3d1-1662-4566-bf46-61e96cfaef12}; !- Object Name

OS:AdditionalProperties,
  {839870de-7e7e-4305-a91f-f380b696bb3d}, !- Handle
  {bb3e61b4-f4fe-4cf9-83fb-de1e5e4b0d80}; !- Object Name

OS:AdditionalProperties,
  {37141950-db76-410c-a529-eedc90d92c2b}, !- Handle
  {76a036fb-965f-441f-909c-d867f2b9902a}; !- Object Name

OS:AdditionalProperties,
  {22b0d50e-f2a9-4444-b51b-ef4e16e272b7}, !- Handle
  {c3f483f2-e877-4659-9f63-37d8e8896f49}; !- Object Name

OS:AdditionalProperties,
  {5db9e55f-fbba-4841-9121-3ad891d5d393}, !- Handle
  {11ff1566-bc35-4a2f-8392-a06b797d123e}; !- Object Name

OS:AdditionalProperties,
  {4a594b9a-2a36-4d17-9c5c-df2131451532}, !- Handle
  {bea8e475-7d33-4845-adc2-2e9cc592e0ad}; !- Object Name

OS:AdditionalProperties,
  {06e6b3cf-8e8a-4267-9680-65177b08b2c5}, !- Handle
  {6ac9a347-84f2-46c1-b118-bcda21e08b91}; !- Object Name

OS:AdditionalProperties,
  {8f1a20d7-cb30-4e64-a3b9-dca146b63b78}, !- Handle
  {a6ed01d1-3327-4618-ae8f-c148e13387f0}; !- Object Name

OS:AdditionalProperties,
  {34a0ca00-905c-45a8-a372-e87e6698ca99}, !- Handle
  {53478bd3-ff38-4765-8f24-6b9f2808c1d5}; !- Object Name

OS:AdditionalProperties,
  {fa2992c0-68ee-4bf7-babf-f8a2004251bc}, !- Handle
  {e29404e0-9b03-40ae-8045-ce490219c647}; !- Object Name

OS:AdditionalProperties,
  {d8fe5f9f-64ee-4c6f-ab7c-229eccec813c}, !- Handle
  {33bee456-27a8-415a-8a71-245f8a35306c}; !- Object Name

OS:AdditionalProperties,
  {8dd0f9d0-2e82-44de-a632-01707fa5d9d3}, !- Handle
  {01e88df8-f4ee-4a11-bf9c-d106f4ae6b0a}; !- Object Name

OS:AdditionalProperties,
  {d97027ce-2286-4d79-b67c-ea18f1cd2b04}, !- Handle
  {9baf8163-cfff-464f-91d1-e5b48e309cea}; !- Object Name

OS:AdditionalProperties,
  {1abc0f38-e9f2-4565-8b18-0024661a9a26}, !- Handle
  {cbb3c369-64c3-494f-9d51-89ac9fc8389f}; !- Object Name

OS:AdditionalProperties,
  {5ab2262c-9573-4ff8-9aea-fd2604cdff7b}, !- Handle
  {45414ded-ce90-44d7-adf1-998b657f53dc}; !- Object Name

OS:AdditionalProperties,
  {8c874ffb-c486-4763-b79e-994749e8fec0}, !- Handle
  {58a1e44e-5c5f-4074-a702-045f1a445b65}; !- Object Name

OS:AdditionalProperties,
  {1a9c3774-ef25-43f8-b808-768e6ad8c059}, !- Handle
  {32552320-a88a-44e2-8b08-feca9d04af22}; !- Object Name

OS:AdditionalProperties,
  {48abd729-4610-4ff7-9321-e1b3d732b428}, !- Handle
  {46a3b9e7-a3cc-4338-8604-9b9e852d47d3}; !- Object Name

OS:AdditionalProperties,
  {c66fd329-fde0-41eb-8f7c-467104b8312f}, !- Handle
  {962505f2-f93d-4282-81c6-8b3d841e8023}; !- Object Name

OS:AdditionalProperties,
  {5ac9128b-f3af-4e6b-ab4c-34496d5c7e0f}, !- Handle
  {5b958e4f-5a53-46ae-94f4-935ae2ea1250}; !- Object Name

OS:AdditionalProperties,
  {43df1733-903c-4d68-860e-22481b9f985c}, !- Handle
  {b61adec6-12e5-4e52-b9e7-334d7d27fa0e}; !- Object Name

OS:AdditionalProperties,
  {9b082054-64bc-41aa-bc56-54dd58c3c669}, !- Handle
  {01c2b795-ed66-4b19-ac7b-91fb065bbbbd}; !- Object Name

OS:AdditionalProperties,
  {7e8fa988-e11f-4695-9cac-d964537e85a9}, !- Handle
  {62c34c5d-64fd-4dc6-b07c-8ea38b186920}; !- Object Name

OS:AdditionalProperties,
  {cd47e9a6-438a-40cf-a0b1-1542c58db8b3}, !- Handle
  {bd2a76cb-f9ad-4946-ab07-4ec3a5f71ca9}; !- Object Name

OS:AdditionalProperties,
  {e2f04020-185a-455c-ae94-18d0d7af30f1}, !- Handle
  {e8c9df36-21d9-464c-a5a1-1ce0d87ce796}; !- Object Name

OS:AdditionalProperties,
  {60d384c5-cb60-41f0-bde6-ec2f3f2ba2a0}, !- Handle
  {55b66a9e-e175-436e-8ac4-54aaecbf8fdc}; !- Object Name

OS:AdditionalProperties,
  {1f1d08bd-4208-4007-8fb0-e8970725973e}, !- Handle
  {69cbe2b0-b06c-4694-a6ff-00eef1fa49de}; !- Object Name

OS:AdditionalProperties,
  {a1019b3d-7880-4c93-87e5-0af81eb361fb}, !- Handle
  {61ad9220-fc18-4215-beee-87cdce399640}; !- Object Name

OS:AdditionalProperties,
  {67c3a746-29a5-4bf5-a074-ade0c0d59da0}, !- Handle
  {2e12f437-5b16-4ab9-9395-a40c40e1f510}; !- Object Name

OS:AdditionalProperties,
  {eaece680-6e41-4f1b-a59c-479324f24745}, !- Handle
  {15ab7cda-2e35-442f-bd64-3ce7b3cca941}; !- Object Name

OS:AdditionalProperties,
  {2123c803-1651-44f6-9898-3b88d9dba9cb}, !- Handle
  {29759f66-b2f7-4f51-b1da-4c7062f62196}; !- Object Name

OS:AdditionalProperties,
  {f07d8f5f-296b-4e03-b70a-b1bb914545d2}, !- Handle
  {224e9b5e-e907-478c-9a85-5a90d84e4bd8}; !- Object Name

OS:AdditionalProperties,
  {64f543cc-b828-4248-a89f-255948a571a9}, !- Handle
  {1e561f4a-f1e5-4eaf-8d68-f2bdada91a9e}; !- Object Name

OS:AdditionalProperties,
  {1e807da9-096f-45fc-b626-f58040f3bcaa}, !- Handle
  {a14d9b94-43d2-439d-a050-1c2213726dca}; !- Object Name

OS:AdditionalProperties,
  {4e64543a-0fbf-4eec-a504-35d6a913575b}, !- Handle
  {9280d8aa-e88d-4092-9ca0-3ab890d9341a}; !- Object Name

OS:AdditionalProperties,
  {eb238cb3-4b14-4aca-981f-88219fca7c37}, !- Handle
  {05a94fe3-e84a-43b7-ac94-2833ed2b71a5}; !- Object Name

OS:AdditionalProperties,
  {1d37f067-2288-4aa5-ad6d-d87d857c4f5a}, !- Handle
  {cdf4d77e-16b3-4e7f-aed3-aa884a0e21b4}; !- Object Name

OS:AdditionalProperties,
  {43154225-60b8-4b99-9382-159b6585f283}, !- Handle
  {8abcb19c-31ad-4a42-baa3-cf7db122c270}; !- Object Name

OS:AdditionalProperties,
  {8bd56208-e0c1-44b2-9034-91d0a3fa9fb0}, !- Handle
  {14a6bafd-cad1-4d0e-b90c-85ac107d3fba}; !- Object Name

OS:AdditionalProperties,
  {259136f0-b577-4b81-a461-fffb77e82ebe}, !- Handle
  {39f099d2-a1e8-4115-842f-ca5202e1dc52}; !- Object Name

OS:AdditionalProperties,
  {fa0bafba-0c39-4c68-b507-728603169266}, !- Handle
  {9f555baf-083c-477f-870d-ddf21bb509cb}; !- Object Name

OS:AdditionalProperties,
  {f99201b1-6cbf-4bba-a28b-4e38691bf6db}, !- Handle
  {f5c73832-0c82-4784-a088-f78151e3754a}; !- Object Name

OS:AdditionalProperties,
  {cc869a4e-68a2-4931-8d02-200c0454e3b5}, !- Handle
  {b11c5db2-3bbe-438c-97ce-439affc81978}; !- Object Name

OS:AdditionalProperties,
  {ec3f99fc-0dee-444e-87ba-90dc560c428b}, !- Handle
  {1fa9a706-8a8f-4582-9f57-31f51f2de9dd}; !- Object Name

OS:AdditionalProperties,
  {2056ac06-7401-423b-80f8-8d224f3fd6b6}, !- Handle
  {95ef0c4b-e015-4bd2-88f9-bfb467463d65}; !- Object Name

OS:AdditionalProperties,
  {9a516096-80d1-479b-9887-157988fa2da6}, !- Handle
  {fe382947-02f2-4b3c-9b4b-371ba6cf8277}; !- Object Name

OS:AdditionalProperties,
  {3aecdd85-3b13-4db7-bcdd-6930ba8670c6}, !- Handle
  {f0934ecf-5e24-4b60-ad40-2a7ea508301e}; !- Object Name

OS:AdditionalProperties,
  {fa9e380b-4975-4e2e-a534-c41f292a421a}, !- Handle
  {6b8dbf33-d5fa-469b-a33a-b98529d72adc}; !- Object Name

OS:AdditionalProperties,
  {ba87a6c6-218e-441e-9c6d-69f0c6ad4844}, !- Handle
  {5f28d683-3438-4002-a68b-046e364ea8ea}; !- Object Name

OS:AdditionalProperties,
  {62fb8d1a-aa07-49ce-9e69-e245a83db7e3}, !- Handle
  {dc1912ac-a819-41e3-abbf-f215fde803fb}; !- Object Name

OS:AdditionalProperties,
  {84659df1-133b-41cf-aba9-705b14565926}, !- Handle
  {cad40d42-5106-4199-8115-37ffd6ab4624}; !- Object Name

OS:AdditionalProperties,
  {5ea5611b-ee37-4836-93f1-f28a6a18ba1d}, !- Handle
  {4ad40d3e-b4bb-485a-9358-ec42e69f9b69}; !- Object Name

OS:AdditionalProperties,
  {825a25af-f0ae-4acf-808f-19d3100b59d1}, !- Handle
  {be87e75d-c7c0-4099-934a-24a9a2866619}; !- Object Name

OS:AdditionalProperties,
  {9ff30054-cb21-411f-bc4c-9778bc1a233e}, !- Handle
  {ad147fad-8292-4a5f-aa66-1265b3c21776}; !- Object Name

OS:AdditionalProperties,
  {b4086c3c-0964-4523-b5a7-19dd1e632fe4}, !- Handle
  {4e942e30-e85b-4bd3-b6e1-05d97d95a03e}; !- Object Name

OS:AdditionalProperties,
  {5026d0e5-d909-4d51-8f95-37e175f98d39}, !- Handle
  {9edf4ce1-62ec-4251-9a00-3c92e6b5f71f}; !- Object Name

OS:AdditionalProperties,
  {49048308-9fa6-4686-bf3d-842f0ba85f44}, !- Handle
  {25c980d9-2943-42e0-bcb5-eb98d11c019b}; !- Object Name

OS:AdditionalProperties,
  {8290711d-fc2b-4ed8-8029-c6d3e648de16}, !- Handle
  {75c9eb37-f06a-4520-a980-8c2cd92e126d}; !- Object Name

OS:AdditionalProperties,
  {e5479035-c7cf-4c96-ab66-9cb28a0c489c}, !- Handle
  {7f8d841f-11ed-46a6-9617-31a90f941937}; !- Object Name

OS:AdditionalProperties,
  {ecd295ee-db51-423a-8f42-cec35082430e}, !- Handle
  {d516eb2f-aecc-43b1-8750-510ad4297f9e}; !- Object Name

OS:AdditionalProperties,
  {32608002-ee09-4764-9f86-4def8ae070c3}, !- Handle
  {c5c23dd5-0d00-4a0a-9535-b68f0b7cda48}; !- Object Name

OS:AdditionalProperties,
  {6f3069ac-99b2-4960-bb7f-ee5789b71694}, !- Handle
  {53b44713-3ee9-444f-9034-da845f2b0cf6}; !- Object Name

OS:AdditionalProperties,
  {bce550c5-17c3-4fb3-963a-2ec6c62806f6}, !- Handle
  {aaf79a86-3350-43d6-b051-99beb48261de}; !- Object Name

OS:AdditionalProperties,
  {551f4e71-b4a1-44ca-9225-dca5852248e4}, !- Handle
  {9f1dbd18-d32b-4079-a27b-e7ccdaa2a20a}; !- Object Name

OS:Construction,
  {e89b895f-c6f3-46ed-b1ff-26fb24f555eb}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {ee944726-662f-4b6f-a564-0b19efe851e0}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {b17dc45d-3b89-49cf-b72a-efeed2cdbd44}, !- Handle
  {e89b895f-c6f3-46ed-b1ff-26fb24f555eb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ee944726-662f-4b6f-a564-0b19efe851e0}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.345819097290822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00ea0268-a6be-48b8-aa21-9e8fac289faa}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {5a1c00b7-07ba-471f-9007-6484de5ae6f7}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {5ab0acbc-0449-4984-a2c6-7eaa3e61b98d}, !- Handle
  {00ea0268-a6be-48b8-aa21-9e8fac289faa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5a1c00b7-07ba-471f-9007-6484de5ae6f7}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.332810199660202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71b8f7ba-192d-4949-82a2-5c52708f4577}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {a5becff4-e9f2-48e4-9f7a-7c9b4c399b1e}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {b787c709-753b-49c8-981a-8dfdae07406a}, !- Handle
  {71b8f7ba-192d-4949-82a2-5c52708f4577}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a5becff4-e9f2-48e4-9f7a-7c9b4c399b1e}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.3766847248674,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {95689031-0824-4425-84b3-7a203cf560ef}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {b4acbf1c-544a-4ae6-874f-43175fc8a92b}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {fd2474a6-129b-4a06-8bba-e42982c561ba}, !- Handle
  {95689031-0824-4425-84b3-7a203cf560ef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b4acbf1c-544a-4ae6-874f-43175fc8a92b}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.342587122302355,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad17eb0a-9fca-4644-9b6a-44910f42d45c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {e3114749-0aa6-4a05-a1d4-7a6d6772d45c}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {b28f0e3a-41d9-4623-8b69-6e510115833e}, !- Handle
  {ad17eb0a-9fca-4644-9b6a-44910f42d45c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e3114749-0aa6-4a05-a1d4-7a6d6772d45c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {772dd86d-2b25-48c0-8881-cea163c50f96}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {b43ce855-8456-41cb-af76-cc718c5b0d63}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {1331183e-924d-409f-9d38-9e615cce0e4b}, !- Handle
  {772dd86d-2b25-48c0-8881-cea163c50f96}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b43ce855-8456-41cb-af76-cc718c5b0d63}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9f2b2414-e7fe-481b-9445-8ad490360172}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {000a39cc-9a73-4ea7-9dae-413ba3bda091}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {7646ef37-9de6-478c-b99a-e3855f96b60a}, !- Handle
  {9f2b2414-e7fe-481b-9445-8ad490360172}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {000a39cc-9a73-4ea7-9dae-413ba3bda091}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98165f67-64a6-4650-9658-f65d3e28b240}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {b971ae43-668b-4cca-822a-6a89c6a35945}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {05fcdc7d-896a-4fb3-8db7-371bd50be5ac}, !- Handle
  {98165f67-64a6-4650-9658-f65d3e28b240}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b971ae43-668b-4cca-822a-6a89c6a35945}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {12c12959-25ae-4d62-808f-d4e65f67e080}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {1e116c16-b49b-414d-8499-4da489be7da7}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {eaf10d6f-4ce3-475e-92d5-25c29c30f362}, !- Handle
  {12c12959-25ae-4d62-808f-d4e65f67e080}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1e116c16-b49b-414d-8499-4da489be7da7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.22922676995664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1e37856-8e45-42ed-8eb6-fc20ae1144fe}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {f30e7684-9a23-43ee-a4ab-5fd6e21b2934}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {1626d2b1-abd9-470f-86fd-480adecb797f}, !- Handle
  {e1e37856-8e45-42ed-8eb6-fc20ae1144fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f30e7684-9a23-43ee-a4ab-5fd6e21b2934}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {94e9c133-edd6-4acd-b925-50aadd91a55c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {12e0c0c8-708b-454c-b235-5a2e8dbd4dcd}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {08669734-b699-4673-b9b9-2b9aa9f4b7f3}, !- Handle
  {94e9c133-edd6-4acd-b925-50aadd91a55c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {12e0c0c8-708b-454c-b235-5a2e8dbd4dcd}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b110d1d-9cba-4157-b1e3-060575af9f1c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {de3aabdc-4ad8-4d70-8baf-0b6404e54c2c}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {e3954fa0-1c9d-4419-89a5-52d5bf14eb78}, !- Handle
  {1b110d1d-9cba-4157-b1e3-060575af9f1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {de3aabdc-4ad8-4d70-8baf-0b6404e54c2c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9afb3f3b-6e3c-45e6-84ed-514903e7959c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {6bc564e2-c646-40ec-9dda-b69b484061f6}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {867691e5-7194-4c91-820c-854b9b575342}, !- Handle
  {9afb3f3b-6e3c-45e6-84ed-514903e7959c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6bc564e2-c646-40ec-9dda-b69b484061f6}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3da8392a-04d0-4c97-a023-7ca829ef774e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {397eb3ae-a09e-47ec-9072-8a46349e7d1d}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {70f409fe-0946-4a4b-988f-e42941fd296a}, !- Handle
  {3da8392a-04d0-4c97-a023-7ca829ef774e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {397eb3ae-a09e-47ec-9072-8a46349e7d1d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {684d9efd-cf4e-4d31-8c13-85bd12a09711}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {c256288c-e39a-4ac2-b2fa-f86fa98722c0}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc5adf86-be17-4ca4-958c-f14602e7486d}, !- Handle
  {684d9efd-cf4e-4d31-8c13-85bd12a09711}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c256288c-e39a-4ac2-b2fa-f86fa98722c0}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {85cf6511-4fed-4fe4-8361-1517424328de}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {80af4a7d-75e9-4494-99f0-d72367ee6e56}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {b161a2cd-be5b-4480-9ced-aebbf3eb2284}, !- Handle
  {85cf6511-4fed-4fe4-8361-1517424328de}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {80af4a7d-75e9-4494-99f0-d72367ee6e56}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.22922676995664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d040ca67-f5d2-4fb3-8ac7-6d200b57612b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {4565f102-e9b6-4312-9c43-bde0261c3165}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {12e691e0-d806-4260-8dce-78c5ceaca9c6}, !- Handle
  {d040ca67-f5d2-4fb3-8ac7-6d200b57612b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4565f102-e9b6-4312-9c43-bde0261c3165}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {56a806b8-8cc4-408c-a8db-8fcfdc555898}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {d5f79d6a-c41f-46b6-a8e8-6fa461bae65a}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {5d034579-cfc8-45e9-86bb-fcf0fd4d1576}, !- Handle
  {56a806b8-8cc4-408c-a8db-8fcfdc555898}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d5f79d6a-c41f-46b6-a8e8-6fa461bae65a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef0ee2e4-08ce-4ef7-869b-4ce52f7d11c3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {e17a33e7-ce82-47c1-9ee6-3b3cc73a28fd}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {79b33179-1bb2-44ef-a281-505c2ff7a637}, !- Handle
  {ef0ee2e4-08ce-4ef7-869b-4ce52f7d11c3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e17a33e7-ce82-47c1-9ee6-3b3cc73a28fd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.345819097290822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07a0ef23-5ee4-44cf-b2e9-227c71acc55b}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {3472be89-3178-499b-bbda-e1e7f0adce47}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {553af67a-7dc2-4f07-bbf2-db0a99c19f71}, !- Handle
  {07a0ef23-5ee4-44cf-b2e9-227c71acc55b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3472be89-3178-499b-bbda-e1e7f0adce47}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.332810199660202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c3a549b5-f531-4a4c-8ea8-8bdbd5762fcb}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {91d20888-6958-43d9-abac-6a32116f8357}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e0f25c9-f9ed-4707-90e7-d872f03ee461}, !- Handle
  {c3a549b5-f531-4a4c-8ea8-8bdbd5762fcb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {91d20888-6958-43d9-abac-6a32116f8357}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.3766847248674,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {49ab3d4a-2ed8-4dca-a334-83812b75ce01}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {6e864a77-19f4-48ac-b6e5-77360449ea13}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {4334c21d-d4b0-4ada-a538-fc75f9e70636}, !- Handle
  {49ab3d4a-2ed8-4dca-a334-83812b75ce01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6e864a77-19f4-48ac-b6e5-77360449ea13}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.342587122302355,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5188060-4657-4943-8407-601931e7d6de}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {3a51d77a-4f17-4e58-82c8-a273e0678177}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {103b23fb-c8e9-41b1-95b0-5e4976e43448}, !- Handle
  {a5188060-4657-4943-8407-601931e7d6de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3a51d77a-4f17-4e58-82c8-a273e0678177}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.345819097290822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {68016039-faeb-4cca-ae20-21247331375d}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {35a740f9-8624-4619-87d4-aa707d7ffc37}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff470df6-93f6-4a35-9717-7f61c03ee368}, !- Handle
  {68016039-faeb-4cca-ae20-21247331375d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {35a740f9-8624-4619-87d4-aa707d7ffc37}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.332810199660202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6461074b-7bdd-448e-b5f7-3c6312fc4c70}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {99e93b0a-f4bf-4dc6-9eca-8a9267b5e7a7}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {bbd3741f-1ba0-48dc-8230-8f13a30695fb}, !- Handle
  {6461074b-7bdd-448e-b5f7-3c6312fc4c70}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {99e93b0a-f4bf-4dc6-9eca-8a9267b5e7a7}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.3766847248674,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2cc212b7-e176-43c7-9a94-b15f06cda5fe}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {8e5f8696-2ebd-4dc6-a2f3-7a98e0204e5e}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {d32e193c-0d36-4bd1-93c5-244d466dd4b3}, !- Handle
  {2cc212b7-e176-43c7-9a94-b15f06cda5fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8e5f8696-2ebd-4dc6-a2f3-7a98e0204e5e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.342587122302355,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89abd717-481e-4f48-91b9-c9dc94c1cff3}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {570bdc75-a5a8-4c00-819e-79821514102f}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {02115c94-00b5-43a6-8765-f4f42b46db5f}, !- Handle
  {89abd717-481e-4f48-91b9-c9dc94c1cff3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {570bdc75-a5a8-4c00-819e-79821514102f}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.345819097290822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bcc91a0c-86e5-402a-99d2-c766d2b3116d}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {72897243-a153-4cfa-a171-07ec854170c3}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d88ee90-b246-46d5-b32f-0b29ac218a4f}, !- Handle
  {bcc91a0c-86e5-402a-99d2-c766d2b3116d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {72897243-a153-4cfa-a171-07ec854170c3}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.332810199660202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2eb41a91-db36-4361-90f8-f75813eaa904}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {cfe33682-c85f-4fa0-806f-33b02d1b8138}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {e035eab8-d5ef-4167-a517-b7acf5f6d104}, !- Handle
  {2eb41a91-db36-4361-90f8-f75813eaa904}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cfe33682-c85f-4fa0-806f-33b02d1b8138}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.3766847248674,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {72801727-0da2-40e8-bd23-31d9069ca02e}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {498da661-47c4-4748-b48d-2cf30469c80e}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7c370f3-142e-4201-8c83-7833e897859a}, !- Handle
  {72801727-0da2-40e8-bd23-31d9069ca02e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {498da661-47c4-4748-b48d-2cf30469c80e}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.342587122302355,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db6f8354-5a50-4b62-9481-81d364883e19}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {0f1affd7-febb-4f49-981a-43bbe88c3390}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {34bb6ca6-80b6-433f-9c72-6dbf8babace1}, !- Handle
  {db6f8354-5a50-4b62-9481-81d364883e19}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0f1affd7-febb-4f49-981a-43bbe88c3390}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d1e0ce2f-718a-4223-b7d7-0a70e8024018}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {da259130-0a8d-4a73-bf37-b055868465b5}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {9e6730d8-3ab6-4f7a-9b98-83737168aaf0}, !- Handle
  {d1e0ce2f-718a-4223-b7d7-0a70e8024018}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {da259130-0a8d-4a73-bf37-b055868465b5}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55755bd5-7094-4179-b061-8b42665e0fa8}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {f098151f-2699-45cb-9ec7-536aa67ad253}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {4e852113-b712-4659-b35a-5d9d7cb18142}, !- Handle
  {55755bd5-7094-4179-b061-8b42665e0fa8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f098151f-2699-45cb-9ec7-536aa67ad253}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {63e1d25c-0abe-4815-a5ba-c5dacbd6857c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {ed4b439b-39ef-4645-9942-b1c114cf4d20}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {3594f86a-d246-4fa4-9355-f1f0687a90db}, !- Handle
  {63e1d25c-0abe-4815-a5ba-c5dacbd6857c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ed4b439b-39ef-4645-9942-b1c114cf4d20}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6ff099ee-5fd7-4451-b7bc-da1986c3b9ab}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {a6b839ef-01cc-4dd2-9bd4-e8083ba3ae10}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {ddfa26db-e563-4572-a919-5d94dbfbd693}, !- Handle
  {6ff099ee-5fd7-4451-b7bc-da1986c3b9ab}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a6b839ef-01cc-4dd2-9bd4-e8083ba3ae10}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.22922676995664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1851d88-c8c1-46e1-b25e-53ba4dbb1e4d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {e99443fa-ca54-494d-b5d0-be583d574080}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {ac54b0b9-e074-455a-b181-77b1ee52203e}, !- Handle
  {e1851d88-c8c1-46e1-b25e-53ba4dbb1e4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e99443fa-ca54-494d-b5d0-be583d574080}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f39387e2-0eee-45f4-818e-b4a9b5f12c81}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {8162d0b7-b633-4d72-bdb5-3c8d00205af1}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {1b5f3ee7-f8d2-455e-9ccf-70e95dea85aa}, !- Handle
  {f39387e2-0eee-45f4-818e-b4a9b5f12c81}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8162d0b7-b633-4d72-bdb5-3c8d00205af1}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {351cf3cc-8b8e-4a17-b97f-bc58794beaab}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {0c5273c8-48f2-48ba-b68c-ef59e49e1436}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5559d0d-ff3b-4eda-a68d-3b32a1e3c5e2}, !- Handle
  {351cf3cc-8b8e-4a17-b97f-bc58794beaab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0c5273c8-48f2-48ba-b68c-ef59e49e1436}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c22051c5-52fa-46b6-8311-d1c629ba21d4}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {d53ac740-c81c-4716-9983-59bfb74ce19e}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {58c421f4-c1b7-4fa1-a05e-078eb719d59a}, !- Handle
  {c22051c5-52fa-46b6-8311-d1c629ba21d4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d53ac740-c81c-4716-9983-59bfb74ce19e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.344617423782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f07dc50-3c91-4a7b-ba55-67200ec4b287}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {d0f87013-592a-4d28-b1f5-ba170e8cb79b}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6ab423b-113f-44c4-96b7-537280d62d86}, !- Handle
  {8f07dc50-3c91-4a7b-ba55-67200ec4b287}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d0f87013-592a-4d28-b1f5-ba170e8cb79b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {caf4f6be-2b70-4a84-9008-c8630580a027}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {2c629fc3-260b-4939-b67b-1f824b8b922d}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {51dc71a0-eea9-4e35-b9e8-e29b0b7864e5}, !- Handle
  {caf4f6be-2b70-4a84-9008-c8630580a027}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2c629fc3-260b-4939-b67b-1f824b8b922d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331697088415854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c54c233a-4a48-437f-908d-ea1d8a10baf0}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8a625ed4-4414-4d27-b45e-390bf1f66de1}, !- Layer 1
  {2764d2ed-b8e6-4c17-b43d-e397dab6e238}, !- Layer 2
  {432c9ab5-04ee-4f08-aa35-42a298eac5ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {b00d6ab0-c112-436d-82ed-ac8ca277e721}, !- Handle
  {c54c233a-4a48-437f-908d-ea1d8a10baf0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2764d2ed-b8e6-4c17-b43d-e397dab6e238}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.22922676995664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b208a1d2-bc95-458b-8658-29f1eb6fbc71}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {b2b59252-a55d-48b4-9cb6-3b8092ea8297}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {894d88f0-5316-43ac-af71-1b92ca219298}, !- Handle
  {b208a1d2-bc95-458b-8658-29f1eb6fbc71}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b2b59252-a55d-48b4-9cb6-3b8092ea8297}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78898b24-f9c2-4c95-bca6-12794746900b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7feec0c9-e1df-4416-ae04-05025cfcdacb}, !- Layer 1
  {d5f897b9-7028-4b23-889a-beba75c06177}, !- Layer 2
  {370180f2-05b5-40ee-835f-2ab373b7cf0f}, !- Layer 3
  {d5f897b9-7028-4b23-889a-beba75c06177}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb8ce99e-32b4-4954-befa-58adfe390083}, !- Handle
  {78898b24-f9c2-4c95-bca6-12794746900b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {370180f2-05b5-40ee-835f-2ab373b7cf0f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.341407766864844,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

