
OS:Version,
  {16bf8d43-24c6-4f17-8d47-93d5417e028d}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {349a8d48-dbb1-41a2-9b72-c9b5c75c4690}; !- Handle

OS:Site,
  {0cf08b9f-e441-4bc3-8566-25314593d037}, !- Handle
  Jacksonville Intnl_FL_USA,              !- Name
  30.49,                                  !- Latitude {deg}
  -81.69,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ff0e87fb-9834-4891-8c60-534e679f4d62}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {60344e05-7f06-4fae-be98-b9d172b5d61e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9bcd8b86-fa86-4558-9f72-bfeae6ce3685}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {75a7e0e2-f65f-4496-a545-2bc0165d685e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {03e82843-8bee-4c29-852a-73c3fecbf31e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {eacdbc99-8eea-444d-8c74-e1ad96a7d939}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {82d74f88-37e2-48cd-8026-eb11a7f0fbe6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {e9e652b2-b062-4eab-ab74-af4b49f95374}, !- Handle
  Jacksonville Intnl,                     !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722060,                                 !- WMO Number
  30.49,                                  !- Latitude {deg}
  -81.69,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  /weather/G1200310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {f35045e5-057b-476c-beb5-854767312515}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.6333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  17.36;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {aeb62ae3-5c41-4d49-b5d8-04ffa2d2a1bd}, !- Handle
  Jacksonville Intnl Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93401759-5287-4db5-9de2-0a985692c0f3}, !- Handle
  Jacksonville Intnl Ann Clg .4% Condns WB=>MDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd652c40-c50c-48b9-9819-2064a6b6d4fa}, !- Handle
  Jacksonville Intnl Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1b039844-b9cd-4fd5-8dbd-6d63b5b1a3ba}, !- Handle
  Jacksonville Intnl Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {252c1542-5ea7-4391-a32a-a50543354ee1}, !- Handle
  Jacksonville Intnl Ann Htg 99% Condns DB 1, !- Name
  0.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ca6c252a-fdd8-4796-8537-6b1f91b71fc2}, !- Handle
  Jacksonville Intnl Ann Htg 99.6% Condns DB 1, !- Name
  -1.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {50596b65-c452-4490-a090-0af742570ffe}, !- Handle
  Jacksonville Intnl Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  13.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2fbb907f-5e17-405e-86e5-570a83f1f5c5}, !- Handle
  Jacksonville Intnl April .4% Condns DB=>MCWB 1, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.392;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93d2769c-a17b-42ec-98dd-1a0b9a217d96}, !- Handle
  Jacksonville Intnl April .4% Condns WB=>MCDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.392;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a9dd19c-e525-4ea7-9934-a332f455fb36}, !- Handle
  Jacksonville Intnl August .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {96ffede4-014d-4281-9b3a-2fb4bb50c55c}, !- Handle
  Jacksonville Intnl August .4% Condns WB=>MCDB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33e6db03-913d-4ac7-9b08-7b24f5fc41df}, !- Handle
  Jacksonville Intnl December .4% Condns DB=>MCWB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {14ba499d-033e-4f22-aee1-119806dc7eb1}, !- Handle
  Jacksonville Intnl December .4% Condns WB=>MCDB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a6be3f00-cdca-4533-8bfe-12f1862d598b}, !- Handle
  Jacksonville Intnl February .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6588840-8e51-4c65-989f-c49701d76b5d}, !- Handle
  Jacksonville Intnl February .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2cb4532b-4d98-400a-a868-80043558b731}, !- Handle
  Jacksonville Intnl January .4% Condns DB=>MCWB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f60dc5dc-ae22-4a28-9944-48f8cce80c0e}, !- Handle
  Jacksonville Intnl January .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfb04005-e304-4bbd-9d5d-5984e9a28c95}, !- Handle
  Jacksonville Intnl July .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {975a3455-b79c-4f5c-a8a0-bf47c2bb2db4}, !- Handle
  Jacksonville Intnl July .4% Condns WB=>MCDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {728091d6-a391-4979-9db9-7690c69afca5}, !- Handle
  Jacksonville Intnl June .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0f30c06-9c77-45f9-950c-60c36f3e4a2e}, !- Handle
  Jacksonville Intnl June .4% Condns WB=>MCDB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6670e81a-d904-4298-875d-5cace1434293}, !- Handle
  Jacksonville Intnl March .4% Condns DB=>MCWB 1, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2798ada4-d1b5-4382-8b19-4211bc93aba3}, !- Handle
  Jacksonville Intnl March .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2611fb5b-5e10-4ce4-a219-2e7fddaab57b}, !- Handle
  Jacksonville Intnl May .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.414;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f262e04-c34d-4f5f-8ca9-8f734e2fab2f}, !- Handle
  Jacksonville Intnl May .4% Condns WB=>MCDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.414;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {094f38d5-cb97-4e8c-bf6c-33bb146c62cd}, !- Handle
  Jacksonville Intnl November .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {afdb27e6-ce56-4da3-9e65-45acd5a00f8c}, !- Handle
  Jacksonville Intnl November .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {659581d3-7773-4607-b3d9-d5a306311ee5}, !- Handle
  Jacksonville Intnl October .4% Condns DB=>MCWB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.514;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0573467c-df50-4954-885d-9b696fd1a1d1}, !- Handle
  Jacksonville Intnl October .4% Condns WB=>MCDB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.514;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d776fe5f-e407-4967-8c0c-7dd4be9b39fe}, !- Handle
  Jacksonville Intnl September .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.483;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9da40f38-3329-45ea-8adc-2d864ba924a3}, !- Handle
  Jacksonville Intnl September .4% Condns WB=>MCDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.483;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {fa1d6434-6df7-4eaa-ba27-9461cfa1af00}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:Building,
  {083629b5-13ab-4dd9-a9bf-2d9b4d018300}, !- Handle
  ComStock DOE Ref 1980-2004|MediumOffice, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ac212670-711d-4319-bde9-1637ccee8d65}, !- Default Construction Set Name
  {f3cc884b-1c75-4912-a7b6-2c7e274648e4}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {69976371-a5c5-48b7-8d24-42a5c202647d}, !- Handle
  {083629b5-13ab-4dd9-a9bf-2d9b4d018300}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FRCCc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-HP,                                 !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0b18c97e-eafa-49bf-ac58-70404823e3f4}, !- Default Schedule Set Name
  {8c4cb94f-c3d0-4303-9f0b-736aafdc49e1}, !- Group Rendering Name
  {6425c071-fb35-489b-95d5-7bf8c9f93eb9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {8c4cb94f-c3d0-4303-9f0b-736aafdc49e1}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {629a35ac-c748-46df-bd80-66a74030dcf0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground, !- Name
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.24,                                 !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {629a35ac-c748-46df-bd80-66a74030dcf0}, !- Building Story Name
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}; !- Thermal Zone Name

OS:Surface,
  {7234798b-769c-4ec4-b3a3-e76a108c197d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d607297d-9fa4-40ee-abcd-8668c46772bb}, !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525e16e7-499f-4416-a551-a5b3389bed7c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafec0d2-119c-40e3-a953-6e97d37eb2ef}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.62, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919381c0-3120-44de-aacd-a3d0635a2a89}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 7.62, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29756fba-bba5-4070-908f-ecacad44278c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7979689-c41f-4f72-b7e3-a80d3eb2875c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {92afc851-987a-478d-8547-984c63cb42ea}, !- Construction Name
  {d9503636-9da8-40d6-b01a-2a7d0bd9b385}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ea41b38-f471-4d97-bb71-ffa05b1997d2}, !- Zone Air Inlet Port List
  {4ae072df-2447-4c26-8956-ded259b014da}, !- Zone Air Exhaust Port List
  {c1433e88-5cd4-4c12-afec-16396f5078a7}, !- Zone Air Node Name
  {c2d16f1f-62a8-4066-afa9-b6d817f813a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e7edcfa-bf3a-47ef-814b-4c45106d4a52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23cc5611-9bb6-438f-a2f5-5387d14efd80}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone Air Node, !- Name
  {c1433e88-5cd4-4c12-afec-16396f5078a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1433e88-5cd4-4c12-afec-16396f5078a7}, !- Handle
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- Source Object
  11,                                     !- Outlet Port
  {23cc5611-9bb6-438f-a2f5-5387d14efd80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ea41b38-f471-4d97-bb71-ffa05b1997d2}, !- Handle
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- HVAC Component
  {85b224af-101c-4a3a-98d1-0edd2dceb535}; !- Port 1

OS:PortList,
  {4ae072df-2447-4c26-8956-ded259b014da}, !- Handle
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}; !- HVAC Component

OS:PortList,
  {c2d16f1f-62a8-4066-afa9-b6d817f813a4}, !- Handle
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- HVAC Component
  {c4efda08-4e28-4622-b6c9-cab148c4fb17}; !- Port 1

OS:Sizing:Zone,
  {b0ac888d-a02e-495e-8db9-11d43240fd5f}, !- Handle
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d663433-4af6-463b-b013-594d77b42849}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone HVAC Equipment List, !- Name
  {306633c8-1f1a-4c8c-a167-98cfac81ea8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb5547b2-fb6b-4a06-920e-7027accf075c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {c7a5b303-d821-4e1c-9ddd-b5a974bd1463}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Handle
  Office WholeBuilding - Md Office  - Story Mid, !- Name
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.24,                                 !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {c7a5b303-d821-4e1c-9ddd-b5a974bd1463}, !- Building Story Name
  {6aed31a3-4f3f-420e-99fb-94136687a937}; !- Thermal Zone Name

OS:Surface,
  {91ef6cca-bbe2-4c01-ad15-efb69cd74b46}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b96e42ee-1b09-4897-a403-d9e6d1b631e4}, !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39602bee-ac67-4d14-b0b3-612653474556}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc7f396-eefc-47ce-ab7c-f1d51bc7ccd4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.62, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab9eb23-739b-4523-92f9-4ced91c7ad45}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 7.62, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e391bde-d623-4ce5-809d-21038f678fd6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91b380b-e6d3-4f52-96d6-29d63aa3f269}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {92afc851-987a-478d-8547-984c63cb42ea}, !- Construction Name
  {97f893c4-8e63-4f75-8af2-2413b284a737}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8154f0b7-74d7-4207-a886-52467ad64b55}, !- Zone Air Inlet Port List
  {58135fea-ef63-4a68-a934-6479f1e27eef}, !- Zone Air Exhaust Port List
  {af15c7d0-3d01-4047-b24a-3fc4da32ac42}, !- Zone Air Node Name
  {2d54ba56-c47a-40e9-ba14-4593356d2e2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e6e7185-166a-4665-886f-0635dc5e0376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b57a278d-ca56-4b9b-86bd-c91baa305ba5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Mid Zone Air Node, !- Name
  {af15c7d0-3d01-4047-b24a-3fc4da32ac42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af15c7d0-3d01-4047-b24a-3fc4da32ac42}, !- Handle
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- Source Object
  11,                                     !- Outlet Port
  {b57a278d-ca56-4b9b-86bd-c91baa305ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8154f0b7-74d7-4207-a886-52467ad64b55}, !- Handle
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- HVAC Component
  {6eb35822-5288-4161-a072-4d0fde13077f}; !- Port 1

OS:PortList,
  {58135fea-ef63-4a68-a934-6479f1e27eef}, !- Handle
  {6aed31a3-4f3f-420e-99fb-94136687a937}; !- HVAC Component

OS:PortList,
  {2d54ba56-c47a-40e9-ba14-4593356d2e2e}, !- Handle
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- HVAC Component
  {9528734d-04cf-4b42-8ff6-b0d7ad3ada90}; !- Port 1

OS:Sizing:Zone,
  {9bbb7bf8-4ac6-4ffd-8d74-5ca2faacd2f7}, !- Handle
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de259798-5f01-445e-bcd1-01659d212498}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Mid Zone HVAC Equipment List, !- Name
  {6aed31a3-4f3f-420e-99fb-94136687a937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f2b6319-c0f3-4285-a34b-c5c311a99fd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {0af53bf4-d7c2-47c1-ade8-e1abdf1e8cb6}, !- Handle
  Story Top,                              !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Handle
  Office WholeBuilding - Md Office  - Story Top, !- Name
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.24,                                 !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {0af53bf4-d7c2-47c1-ade8-e1abdf1e8cb6}, !- Building Story Name
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}; !- Thermal Zone Name

OS:Surface,
  {83eff876-fcc0-48cd-8b06-b10d28cc4d8d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b96e42ee-1b09-4897-a403-d9e6d1b631e4}, !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce2596c-f017-4eeb-ad13-31c10a576670}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9044f08d-bc34-4e99-9f8e-17d2ee3d583f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 0,          !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.62, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac53437-e700-4b10-bd4f-bd0d6502b689}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 7.62, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8072127-f3f5-4c86-a6f0-2c42f6279437}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bba1ac3-7857-4f7b-a6ad-4da31cc34817}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {007dca1d-8b53-4dd2-882f-9cb4fb3a58fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  30.48, 7.62, 3.9624,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.62, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f5f4e02-2ce7-4008-8a27-cb4a8544dcc9}, !- Zone Air Inlet Port List
  {85bf7ac0-7606-4f45-b706-d600417bad76}, !- Zone Air Exhaust Port List
  {47e94340-c123-4f40-8d0a-05f679f7763d}, !- Zone Air Node Name
  {30eff2e8-5ca3-49b4-a56c-edba9f7c39e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93357733-2912-4476-a5d3-2e71613902bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7efd15f8-9e9f-4f8e-8bb2-fb34f8525668}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone Air Node, !- Name
  {47e94340-c123-4f40-8d0a-05f679f7763d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e94340-c123-4f40-8d0a-05f679f7763d}, !- Handle
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- Source Object
  11,                                     !- Outlet Port
  {7efd15f8-9e9f-4f8e-8bb2-fb34f8525668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f5f4e02-2ce7-4008-8a27-cb4a8544dcc9}, !- Handle
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- HVAC Component
  {1539426e-1356-43bd-b3fa-99883b0a198f}; !- Port 1

OS:PortList,
  {85bf7ac0-7606-4f45-b706-d600417bad76}, !- Handle
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}; !- HVAC Component

OS:PortList,
  {30eff2e8-5ca3-49b4-a56c-edba9f7c39e0}, !- Handle
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- HVAC Component
  {a06e282f-3d88-4246-9006-4682a293a9e7}; !- Port 1

OS:Sizing:Zone,
  {28a22c39-9693-412e-8777-9af6c85ea9cd}, !- Handle
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9a05cb6-568d-429e-a1e8-b2d63a4cb59c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone HVAC Equipment List, !- Name
  {99142a1f-9eb1-4ce3-89e5-281f8805a036}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e139138e-fa3d-46c5-a5e3-d5cc96e01a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {691645a0-82d2-4583-bec9-af75f2884805}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {525e16e7-499f-4416-a551-a5b3389bed7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.5946, 1.48001879194631, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.5946, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999994, 1.48001879194631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {067121c4-2466-4448-96fa-c5383ec93af2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {eafec0d2-119c-40e3-a953-6e97d37eb2ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 7.62, 1.47642270450751,        !- X,Y,Z Vertex 1 {m}
  30.4546, 7.62, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 7.62, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 7.62, 1.47642270450751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7063ce8c-9a57-419f-883a-439f940111c2}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {919381c0-3120-44de-aacd-a3d0635a2a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.48001879194631,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.48, 7.5946, 0.762,                   !- X,Y,Z Vertex 3 {m}
  30.48, 7.5946, 1.48001879194631;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab91870a-058e-400d-9dd1-4a63cde34441}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {29756fba-bba5-4070-908f-ecacad44278c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 0, 1.47642270450751, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.47642270450751;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7856340-95cf-4380-9ad1-ea17dd4f483e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {39602bee-ac67-4d14-b0b3-612653474556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.5946, 1.48001879194631, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.5946, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999994, 1.48001879194631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8294547d-166e-4f84-9274-6ff10fbfc77b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {5dc7f396-eefc-47ce-ab7c-f1d51bc7ccd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 7.62, 1.47642270450751,        !- X,Y,Z Vertex 1 {m}
  30.4546, 7.62, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 7.62, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 7.62, 1.47642270450751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {949aa4ce-7b62-4b34-ab37-aeaa73a6001b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {9e391bde-d623-4ce5-809d-21038f678fd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 0, 1.47642270450751, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.47642270450751;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {052e00e1-f519-4095-a28d-6a68fbb95c42}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {eab9eb23-739b-4523-92f9-4ced91c7ad45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.48001879194631,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.48, 7.5946, 0.762,                   !- X,Y,Z Vertex 3 {m}
  30.48, 7.5946, 1.48001879194631;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a96e8d06-0f72-4a7b-bab4-a95251ac4db9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {1ce2596c-f017-4eeb-ad13-31c10a576670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.5946, 1.48001879194631, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.5946, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999994, 1.48001879194631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1060b9-3198-489c-8947-bbaec83c2077}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {9044f08d-bc34-4e99-9f8e-17d2ee3d583f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 7.62, 1.47642270450751,        !- X,Y,Z Vertex 1 {m}
  30.4546, 7.62, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 7.62, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 7.62, 1.47642270450751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d257a4ef-a2d0-4221-94c9-18f0568af38e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {f8072127-f3f5-4c86-a6f0-2c42f6279437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 0, 1.47642270450751, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.47642270450751;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {913728a2-10dc-4246-8ed1-8ac3868cd5e8}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {936e91c5-1eb1-4bd8-9f0b-dcc33ea66796}, !- Construction Name
  {cac53437-e700-4b10-bd4f-bd0d6502b689}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.48001879194631,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.48, 7.5946, 0.762,                   !- X,Y,Z Vertex 3 {m}
  30.48, 7.5946, 1.48001879194631;        !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a7f136a3-53ae-4f41-bbca-670f3c9ef9ad}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb9729f6-8619-4aa5-b21c-6b9527a9f3ce}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {a7f136a3-53ae-4f41-bbca-670f3c9ef9ad}, !- People Definition Name
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8f305a15-9cb4-449b-822c-29cf78cf1f98}, !- Work Efficiency Schedule Name
  {d9d11faf-b7a6-4d46-bf06-de3e0910b04b}, !- Clothing Insulation Schedule Name
  {b6f4b182-7c49-411d-9474-7b1b9c209121}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d9d11faf-b7a6-4d46-bf06-de3e0910b04b}, !- Handle
  Clothing Schedule,                      !- Name
  {a7426d25-24fb-4160-8240-b897ea2b889e}, !- Schedule Type Limits Name
  {080decc4-a54c-488f-b461-b779d90e0278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {080decc4-a54c-488f-b461-b779d90e0278}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a7426d25-24fb-4160-8240-b897ea2b889e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b0a72fb-a6d5-4e73-a745-d40f430018b3}, !- Handle
  Schedule Rule 1,                        !- Name
  {d9d11faf-b7a6-4d46-bf06-de3e0910b04b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31cda336-90ec-4698-bd27-903888f42e42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31cda336-90ec-4698-bd27-903888f42e42}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a7426d25-24fb-4160-8240-b897ea2b889e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7426d25-24fb-4160-8240-b897ea2b889e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b6f4b182-7c49-411d-9474-7b1b9c209121}, !- Handle
  Air Velocity Schedule,                  !- Name
  {21ac61c9-35bc-4ea3-9391-856c4b8f8dc3}, !- Schedule Type Limits Name
  {33dc7a3b-d281-4009-a716-4f3b3032e8ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33dc7a3b-d281-4009-a716-4f3b3032e8ef}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {21ac61c9-35bc-4ea3-9391-856c4b8f8dc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21ac61c9-35bc-4ea3-9391-856c4b8f8dc3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8f305a15-9cb4-449b-822c-29cf78cf1f98}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {1a57c398-ce67-483e-85f6-2a122b161674}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a57c398-ce67-483e-85f6-2a122b161674}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a88f7d04-4d2e-4390-9778-0d33ff3e338f}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.744306321946,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {37102fef-3039-406f-a5c6-995b09f99f99}, !- Handle
  {a88f7d04-4d2e-4390-9778-0d33ff3e338f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b463a66b-829b-463a-b1a1-9c9a61de43b6}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a62c03f5-1023-432b-9407-f75c380c164b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {b463a66b-829b-463a-b1a1-9c9a61de43b6}, !- Electric Equipment Definition Name
  {34f9dc3a-90a2-4609-8757-2f6667e14209}, !- Space or SpaceType Name
  {7e5576c8-b7e7-4ed5-852b-6ea2898db7d7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6425c071-fb35-489b-95d5-7bf8c9f93eb9}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b18c97e-eafa-49bf-ac58-70404823e3f4}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3bdc690b-2d28-4be4-bffc-5f75a27b0f53}, !- Number of People Schedule Name
  {10439dae-e5b1-4a9e-b6ce-1f0f5d4be31d}, !- People Activity Level Schedule Name
  {4b1ec4f6-dbb3-4f45-961f-198ccef65c6f}, !- Lighting Schedule Name
  {80191ca7-0ce9-409a-8a75-528e45efa37e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {db18ba62-f573-41df-88b0-fc705bb66e49}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3bdc690b-2d28-4be4-bffc-5f75a27b0f53}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {89e99fa4-8c56-484e-b1e7-eca981dd215d}, !- Default Day Schedule Name
  {6047d33d-59b5-4de1-b113-4db08b64de94}, !- Summer Design Day Schedule Name
  {cb80d4db-b4d7-4dbd-a822-59cf80de6f49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89e99fa4-8c56-484e-b1e7-eca981dd215d}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.325,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.575,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.824999999999999,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.949999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  22,                                     !- Minute 21
  0.95,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  32,                                     !- Minute 22
  0.875,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  42,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.725000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  2,                                      !- Minute 25
  0.650000000000001,                      !- Value Until Time 25
  11,                                     !- Hour 26
  12,                                     !- Minute 26
  0.575000000000001,                      !- Value Until Time 26
  11,                                     !- Hour 27
  22,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  32,                                     !- Minute 28
  0.575,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  42,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  11,                                     !- Hour 30
  52,                                     !- Minute 30
  0.724999999999999,                      !- Value Until Time 30
  12,                                     !- Hour 31
  2,                                      !- Minute 31
  0.799999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  12,                                     !- Minute 32
  0.874999999999999,                      !- Value Until Time 32
  12,                                     !- Hour 33
  22,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  18,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  28,                                     !- Minute 35
  0.646666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  38,                                     !- Minute 36
  0.593333333333334,                      !- Value Until Time 36
  15,                                     !- Hour 37
  48,                                     !- Minute 37
  0.540000000000001,                      !- Value Until Time 37
  15,                                     !- Hour 38
  58,                                     !- Minute 38
  0.486666666666668,                      !- Value Until Time 38
  16,                                     !- Hour 39
  8,                                      !- Minute 39
  0.433333333333334,                      !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  55,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  5,                                      !- Minute 43
  0.35,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  25,                                     !- Minute 45
  0.299999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  35,                                     !- Minute 46
  0.274999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.249999999999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  55,                                     !- Minute 48
  0.224999999999999,                      !- Value Until Time 48
  18,                                     !- Hour 49
  5,                                      !- Minute 49
  0.199999999999999,                      !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.174999999999998,                      !- Value Until Time 50
  18,                                     !- Hour 51
  25,                                     !- Minute 51
  0.149999999999998,                      !- Value Until Time 51
  18,                                     !- Hour 52
  35,                                     !- Minute 52
  0.124999999999998,                      !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1,                                    !- Value Until Time 53
  18,                                     !- Hour 54
  55,                                     !- Minute 54
  0.0958333333333333,                     !- Value Until Time 54
  19,                                     !- Hour 55
  5,                                      !- Minute 55
  0.0916666666666666,                     !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.0874999999999999,                     !- Value Until Time 56
  19,                                     !- Hour 57
  25,                                     !- Minute 57
  0.0833333333333332,                     !- Value Until Time 57
  19,                                     !- Hour 58
  35,                                     !- Minute 58
  0.0791666666666665,                     !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0749999999999998,                     !- Value Until Time 59
  19,                                     !- Hour 60
  55,                                     !- Minute 60
  0.0708333333333331,                     !- Value Until Time 60
  20,                                     !- Hour 61
  5,                                      !- Minute 61
  0.0666666666666664,                     !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0624999999999997,                     !- Value Until Time 62
  20,                                     !- Hour 63
  25,                                     !- Minute 63
  0.058333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  35,                                     !- Minute 64
  0.0541666666666663,                     !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  55,                                     !- Minute 66
  0.0458333333333333,                     !- Value Until Time 66
  21,                                     !- Hour 67
  5,                                      !- Minute 67
  0.0416666666666666,                     !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0374999999999999,                     !- Value Until Time 68
  21,                                     !- Hour 69
  25,                                     !- Minute 69
  0.0333333333333332,                     !- Value Until Time 69
  21,                                     !- Hour 70
  35,                                     !- Minute 70
  0.0291666666666665,                     !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0249999999999998,                     !- Value Until Time 71
  21,                                     !- Hour 72
  55,                                     !- Minute 72
  0.0208333333333331,                     !- Value Until Time 72
  22,                                     !- Hour 73
  5,                                      !- Minute 73
  0.0166666666666664,                     !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0124999999999997,                     !- Value Until Time 74
  22,                                     !- Hour 75
  25,                                     !- Minute 75
  0.00833333333333304,                    !- Value Until Time 75
  22,                                     !- Hour 76
  35,                                     !- Minute 76
  0.00416666666666634,                    !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Rule,
  {a48af2a8-f51a-4642-bac6-4c4bdd32ecef}, !- Handle
  Schedule Rule 3,                        !- Name
  {3bdc690b-2d28-4be4-bffc-5f75a27b0f53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25e4e1e6-1c2d-4431-898d-03bc8b76c3eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25e4e1e6-1c2d-4431-898d-03bc8b76c3eb}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  14,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  9,                                      !- Hour 8
  54,                                     !- Minute 8
  0.0583333333333331,                     !- Value Until Time 8
  10,                                     !- Hour 9
  4,                                      !- Minute 9
  0.0666666666666664,                     !- Value Until Time 9
  10,                                     !- Hour 10
  14,                                     !- Minute 10
  0.0749999999999997,                     !- Value Until Time 10
  10,                                     !- Hour 11
  24,                                     !- Minute 11
  0.083333333333333,                      !- Value Until Time 11
  10,                                     !- Hour 12
  34,                                     !- Minute 12
  0.0916666666666663,                     !- Value Until Time 12
  10,                                     !- Hour 13
  44,                                     !- Minute 13
  0.0999999999999996,                     !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  54,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  11,                                     !- Hour 16
  4,                                      !- Minute 16
  0.166666666666666,                      !- Value Until Time 16
  11,                                     !- Hour 17
  14,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  24,                                     !- Minute 18
  0.233333333333333,                      !- Value Until Time 18
  11,                                     !- Hour 19
  34,                                     !- Minute 19
  0.266666666666666,                      !- Value Until Time 19
  11,                                     !- Hour 20
  44,                                     !- Minute 20
  0.299999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  54,                                     !- Minute 21
  0.333333333333332,                      !- Value Until Time 21
  12,                                     !- Hour 22
  4,                                      !- Minute 22
  0.366666666666666,                      !- Value Until Time 22
  12,                                     !- Hour 23
  14,                                     !- Minute 23
  0.399999999999999,                      !- Value Until Time 23
  12,                                     !- Hour 24
  24,                                     !- Minute 24
  0.433333333333332,                      !- Value Until Time 24
  12,                                     !- Hour 25
  34,                                     !- Minute 25
  0.466666666666665,                      !- Value Until Time 25
  12,                                     !- Hour 26
  44,                                     !- Minute 26
  0.499999999999999,                      !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  52,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  2,                                      !- Minute 29
  0.481609195402299,                      !- Value Until Time 29
  17,                                     !- Hour 30
  12,                                     !- Minute 30
  0.463218390804597,                      !- Value Until Time 30
  17,                                     !- Hour 31
  22,                                     !- Minute 31
  0.444827586206896,                      !- Value Until Time 31
  17,                                     !- Hour 32
  32,                                     !- Minute 32
  0.426436781609195,                      !- Value Until Time 32
  17,                                     !- Hour 33
  42,                                     !- Minute 33
  0.408045977011494,                      !- Value Until Time 33
  17,                                     !- Hour 34
  52,                                     !- Minute 34
  0.389655172413792,                      !- Value Until Time 34
  18,                                     !- Hour 35
  2,                                      !- Minute 35
  0.371264367816091,                      !- Value Until Time 35
  18,                                     !- Hour 36
  12,                                     !- Minute 36
  0.35287356321839,                       !- Value Until Time 36
  18,                                     !- Hour 37
  22,                                     !- Minute 37
  0.334482758620689,                      !- Value Until Time 37
  18,                                     !- Hour 38
  32,                                     !- Minute 38
  0.316091954022987,                      !- Value Until Time 38
  18,                                     !- Hour 39
  42,                                     !- Minute 39
  0.297701149425286,                      !- Value Until Time 39
  18,                                     !- Hour 40
  52,                                     !- Minute 40
  0.279310344827585,                      !- Value Until Time 40
  19,                                     !- Hour 41
  2,                                      !- Minute 41
  0.260919540229884,                      !- Value Until Time 41
  19,                                     !- Hour 42
  12,                                     !- Minute 42
  0.242528735632182,                      !- Value Until Time 42
  19,                                     !- Hour 43
  22,                                     !- Minute 43
  0.224137931034481,                      !- Value Until Time 43
  19,                                     !- Hour 44
  32,                                     !- Minute 44
  0.20574712643678,                       !- Value Until Time 44
  19,                                     !- Hour 45
  42,                                     !- Minute 45
  0.187356321839078,                      !- Value Until Time 45
  19,                                     !- Hour 46
  52,                                     !- Minute 46
  0.168965517241377,                      !- Value Until Time 46
  20,                                     !- Hour 47
  2,                                      !- Minute 47
  0.150574712643676,                      !- Value Until Time 47
  20,                                     !- Hour 48
  12,                                     !- Minute 48
  0.132183908045974,                      !- Value Until Time 48
  20,                                     !- Hour 49
  22,                                     !- Minute 49
  0.113793103448273,                      !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0944444444444444,                     !- Value Until Time 51
  20,                                     !- Hour 52
  50,                                     !- Minute 52
  0.0888888888888888,                     !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0833333333333332,                     !- Value Until Time 53
  21,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0777777777777776,                     !- Value Until Time 54
  21,                                     !- Hour 55
  20,                                     !- Minute 55
  0.072222222222222,                      !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0666666666666664,                     !- Value Until Time 56
  21,                                     !- Hour 57
  40,                                     !- Minute 57
  0.0611111111111108,                     !- Value Until Time 57
  21,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0555555555555552,                     !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0499999999999996,                     !- Value Until Time 59
  22,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0444444444444441,                     !- Value Until Time 60
  22,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0388888888888885,                     !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0333333333333329,                     !- Value Until Time 62
  22,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0277777777777773,                     !- Value Until Time 63
  22,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0222222222222217,                     !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0166666666666661,                     !- Value Until Time 65
  23,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0111111111111105,                     !- Value Until Time 66
  23,                                     !- Hour 67
  20,                                     !- Minute 67
  0.00555555555555488,                    !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0,                                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0;                                      !- Value Until Time 69

OS:Schedule:Day,
  {6047d33d-59b5-4de1-b113-4db08b64de94}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cb80d4db-b4d7-4dbd-a822-59cf80de6f49}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df819e71-eadd-4459-83a6-82bdae26ef93}, !- Handle
  Schedule Rule 4,                        !- Name
  {3bdc690b-2d28-4be4-bffc-5f75a27b0f53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abff9038-c91f-414a-916a-5fdbcd409ec9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abff9038-c91f-414a-916a-5fdbcd409ec9}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {10439dae-e5b1-4a9e-b6ce-1f0f5d4be31d}, !- Handle
  Medium Office Activity,                 !- Name
  {bec88f5a-488d-4edf-b0f5-723632fd135a}, !- Schedule Type Limits Name
  {c23b32a9-0f61-4762-bcb7-849f42c12afc}, !- Default Day Schedule Name
  {c2dedee4-1cdf-48fb-addf-b5dfa79b34f6}, !- Summer Design Day Schedule Name
  {520581b4-d9cb-47ac-a4ed-96e5ca79732d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c23b32a9-0f61-4762-bcb7-849f42c12afc}, !- Handle
  Medium Office Activity Default,         !- Name
  {bec88f5a-488d-4edf-b0f5-723632fd135a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {520581b4-d9cb-47ac-a4ed-96e5ca79732d}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {bec88f5a-488d-4edf-b0f5-723632fd135a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2dedee4-1cdf-48fb-addf-b5dfa79b34f6}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {bec88f5a-488d-4edf-b0f5-723632fd135a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bec88f5a-488d-4edf-b0f5-723632fd135a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4b1ec4f6-dbb3-4f45-961f-198ccef65c6f}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {22981ff2-e993-452a-bc8d-08dec0cf738c}, !- Default Day Schedule Name
  {ce60adcb-c0a8-43e9-a506-1548aeb24df4}, !- Summer Design Day Schedule Name
  {2418d18c-4759-4efe-be8d-4b8ff4ca0708}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22981ff2-e993-452a-bc8d-08dec0cf738c}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0346923846153846,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0348314615384615,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0349705384615385,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0351096153846154,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0352486923076923,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0353877692307692,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0355268461538462,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0356659230769231,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.035805,                               !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0359440769230769,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0360831538461539,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0362222307692308,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0363613076923077,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0365003846153846,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0366394615384616,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.036709,                               !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0389998333333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0412906666666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0435815,                              !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0458723333333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0481631666666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.050454,                               !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.050454,                               !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0485905,                              !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.046727,                               !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0448635,                              !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.043,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0411365,                              !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.039273,                               !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0395075,                              !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.039742,                               !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0399765,                              !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.040211,                               !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0404455,                              !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.04068,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0481951666666667,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0557103333333334,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0632255,                              !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0707406666666667,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0782558333333334,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.085771,                               !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.102601166666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.119431333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.1362615,                              !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.153091666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.169921833333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.186752,                               !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.245974333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.305196666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.364419,                               !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.423641333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.482863666666666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.542085999999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.542086,                               !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.580583833333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.619081666666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.6575795,                              !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.696077333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.734575166666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.773072999999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.773073,                               !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.785542688888889,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.798012377777778,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.810482066666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.822951755555555,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.835421444444444,                      !- Value Until Time 66
  10,                                     !- Hour 67
  26,                                     !- Minute 67
  0.843215,                               !- Value Until Time 67
  10,                                     !- Hour 68
  36,                                     !- Minute 68
  0.844300266666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  46,                                     !- Minute 69
  0.838600533333334,                      !- Value Until Time 69
  10,                                     !- Hour 70
  56,                                     !- Minute 70
  0.8329008,                              !- Value Until Time 70
  11,                                     !- Hour 71
  6,                                      !- Minute 71
  0.827201066666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  16,                                     !- Minute 72
  0.821501333333334,                      !- Value Until Time 72
  11,                                     !- Hour 73
  22,                                     !- Minute 73
  0.817939,                               !- Value Until Time 73
  11,                                     !- Hour 74
  32,                                     !- Minute 74
  0.809622333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  42,                                     !- Minute 75
  0.801305666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  52,                                     !- Minute 76
  0.792989,                               !- Value Until Time 76
  12,                                     !- Hour 77
  2,                                      !- Minute 77
  0.784672333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  12,                                     !- Minute 78
  0.776355666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  22,                                     !- Minute 79
  0.768039,                               !- Value Until Time 79
  12,                                     !- Hour 80
  32,                                     !- Minute 80
  0.772063833333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  42,                                     !- Minute 81
  0.776088666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  52,                                     !- Minute 82
  0.7801135,                              !- Value Until Time 82
  13,                                     !- Hour 83
  2,                                      !- Minute 83
  0.784138333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  12,                                     !- Minute 84
  0.788163166666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  22,                                     !- Minute 85
  0.792188,                               !- Value Until Time 85
  13,                                     !- Hour 86
  32,                                     !- Minute 86
  0.787690333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  42,                                     !- Minute 87
  0.783192666666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  52,                                     !- Minute 88
  0.778695,                               !- Value Until Time 88
  14,                                     !- Hour 89
  2,                                      !- Minute 89
  0.774197333333333,                      !- Value Until Time 89
  14,                                     !- Hour 90
  12,                                     !- Minute 90
  0.769699666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  22,                                     !- Minute 91
  0.765202,                               !- Value Until Time 91
  14,                                     !- Hour 92
  32,                                     !- Minute 92
  0.744143155555556,                      !- Value Until Time 92
  14,                                     !- Hour 93
  42,                                     !- Minute 93
  0.723084311111111,                      !- Value Until Time 93
  14,                                     !- Hour 94
  52,                                     !- Minute 94
  0.702025466666667,                      !- Value Until Time 94
  15,                                     !- Hour 95
  2,                                      !- Minute 95
  0.680966622222222,                      !- Value Until Time 95
  15,                                     !- Hour 96
  12,                                     !- Minute 96
  0.659907777777778,                      !- Value Until Time 96
  15,                                     !- Hour 97
  18,                                     !- Minute 97
  0.646746,                               !- Value Until Time 97
  15,                                     !- Hour 98
  28,                                     !- Minute 98
  0.270638666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  38,                                     !- Minute 99
  0.241393333333334,                      !- Value Until Time 99
  15,                                     !- Hour 100
  48,                                     !- Minute 100
  0.212148,                               !- Value Until Time 100
  15,                                     !- Hour 101
  58,                                     !- Minute 101
  0.182902666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  8,                                      !- Minute 102
  0.153657333333334,                      !- Value Until Time 102
  16,                                     !- Hour 103
  15,                                     !- Minute 103
  0.135379,                               !- Value Until Time 103
  16,                                     !- Hour 104
  25,                                     !- Minute 104
  0.128054166666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  35,                                     !- Minute 105
  0.120729333333333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  45,                                     !- Minute 106
  0.1134045,                              !- Value Until Time 106
  16,                                     !- Hour 107
  55,                                     !- Minute 107
  0.106079666666666,                      !- Value Until Time 107
  17,                                     !- Hour 108
  5,                                      !- Minute 108
  0.0987548333333331,                     !- Value Until Time 108
  17,                                     !- Hour 109
  15,                                     !- Minute 109
  0.09143,                                !- Value Until Time 109
  17,                                     !- Hour 110
  25,                                     !- Minute 110
  0.0905746666666667,                     !- Value Until Time 110
  17,                                     !- Hour 111
  35,                                     !- Minute 111
  0.0897193333333333,                     !- Value Until Time 111
  17,                                     !- Hour 112
  45,                                     !- Minute 112
  0.088864,                               !- Value Until Time 112
  17,                                     !- Hour 113
  55,                                     !- Minute 113
  0.0880086666666667,                     !- Value Until Time 113
  18,                                     !- Hour 114
  5,                                      !- Minute 114
  0.0871533333333333,                     !- Value Until Time 114
  18,                                     !- Hour 115
  15,                                     !- Minute 115
  0.086298,                               !- Value Until Time 115
  18,                                     !- Hour 116
  25,                                     !- Minute 116
  0.0864745,                              !- Value Until Time 116
  18,                                     !- Hour 117
  35,                                     !- Minute 117
  0.086651,                               !- Value Until Time 117
  18,                                     !- Hour 118
  45,                                     !- Minute 118
  0.0868275,                              !- Value Until Time 118
  18,                                     !- Hour 119
  55,                                     !- Minute 119
  0.087004,                               !- Value Until Time 119
  19,                                     !- Hour 120
  5,                                      !- Minute 120
  0.0871805,                              !- Value Until Time 120
  19,                                     !- Hour 121
  15,                                     !- Minute 121
  0.087357,                               !- Value Until Time 121
  19,                                     !- Hour 122
  25,                                     !- Minute 122
  0.0872638333333333,                     !- Value Until Time 122
  19,                                     !- Hour 123
  35,                                     !- Minute 123
  0.0871706666666667,                     !- Value Until Time 123
  19,                                     !- Hour 124
  45,                                     !- Minute 124
  0.0870775,                              !- Value Until Time 124
  19,                                     !- Hour 125
  55,                                     !- Minute 125
  0.0869843333333333,                     !- Value Until Time 125
  20,                                     !- Hour 126
  5,                                      !- Minute 126
  0.0868911666666667,                     !- Value Until Time 126
  20,                                     !- Hour 127
  15,                                     !- Minute 127
  0.086798,                               !- Value Until Time 127
  20,                                     !- Hour 128
  25,                                     !- Minute 128
  0.0813231666666666,                     !- Value Until Time 128
  20,                                     !- Hour 129
  35,                                     !- Minute 129
  0.0758483333333333,                     !- Value Until Time 129
  20,                                     !- Hour 130
  45,                                     !- Minute 130
  0.0703734999999999,                     !- Value Until Time 130
  20,                                     !- Hour 131
  55,                                     !- Minute 131
  0.0648986666666665,                     !- Value Until Time 131
  21,                                     !- Hour 132
  5,                                      !- Minute 132
  0.0594238333333331,                     !- Value Until Time 132
  21,                                     !- Hour 133
  15,                                     !- Minute 133
  0.053949,                               !- Value Until Time 133
  21,                                     !- Hour 134
  25,                                     !- Minute 134
  0.0531798333333333,                     !- Value Until Time 134
  21,                                     !- Hour 135
  35,                                     !- Minute 135
  0.0524106666666667,                     !- Value Until Time 135
  21,                                     !- Hour 136
  45,                                     !- Minute 136
  0.0516415,                              !- Value Until Time 136
  21,                                     !- Hour 137
  55,                                     !- Minute 137
  0.0508723333333333,                     !- Value Until Time 137
  22,                                     !- Hour 138
  5,                                      !- Minute 138
  0.0501031666666666,                     !- Value Until Time 138
  22,                                     !- Hour 139
  15,                                     !- Minute 139
  0.049334,                               !- Value Until Time 139
  22,                                     !- Hour 140
  25,                                     !- Minute 140
  0.0467778333333333,                     !- Value Until Time 140
  22,                                     !- Hour 141
  35,                                     !- Minute 141
  0.0442216666666666,                     !- Value Until Time 141
  22,                                     !- Hour 142
  45,                                     !- Minute 142
  0.0416654999999999,                     !- Value Until Time 142
  22,                                     !- Hour 143
  55,                                     !- Minute 143
  0.0391093333333333,                     !- Value Until Time 143
  23,                                     !- Hour 144
  5,                                      !- Minute 144
  0.0365531666666666,                     !- Value Until Time 144
  23,                                     !- Hour 145
  15,                                     !- Minute 145
  0.033997,                               !- Value Until Time 145
  23,                                     !- Hour 146
  25,                                     !- Minute 146
  0.0341360769230769,                     !- Value Until Time 146
  23,                                     !- Hour 147
  35,                                     !- Minute 147
  0.0342751538461538,                     !- Value Until Time 147
  23,                                     !- Hour 148
  45,                                     !- Minute 148
  0.0344142307692308,                     !- Value Until Time 148
  23,                                     !- Hour 149
  55,                                     !- Minute 149
  0.0345533076923077,                     !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.0346923846153846;                     !- Value Until Time 150

OS:Schedule:Rule,
  {08a41cfa-3b38-4c64-927e-3471b25781d8}, !- Handle
  Schedule Rule 6,                        !- Name
  {4b1ec4f6-dbb3-4f45-961f-198ccef65c6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6bd7c20f-2977-4207-b5c4-d3c3ba1cc313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bd7c20f-2977-4207-b5c4-d3c3ba1cc313}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0425481936650774,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0422952307496821,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0420422678342867,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0420144343695245,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0419866009047624,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0419587674400003,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0419309339752382,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.041903100510476,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0418752670457139,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0418794093693427,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0418835516929713,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0418876940166,                        !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0418918363402288,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0418959786638574,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0419001209874862,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0421951871808741,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0424902533742619,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0427853195676499,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0430803857610379,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0232997978742411,                     !- Value Until Time 20
  3,                                      !- Hour 21
  20,                                     !- Minute 21
  0.0433754519544257,                     !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0203423336795425,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0436705181478137,                     !- Value Until Time 23
  3,                                      !- Hour 24
  34,                                     !- Minute 24
  0.0173848694848439,                     !- Value Until Time 24
  3,                                      !- Hour 25
  44,                                     !- Minute 25
  0.0144274052901453,                     !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.0114699410954467,                     !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.00851247690074803,                    !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.00555501270604941,                    !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.00566976951338424,                    !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.00578452632071907,                    !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00589928312805391,                    !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.00601403993538875,                    !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.00612879674272358,                    !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.00624355355005841,                    !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.00520296129171529,                    !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.00416236903337233,                    !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.00312177677502921,                    !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.00208118451668608,                    !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.00104059225834313,                    !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.000811078950967367,                   !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.00162215790193493,                    !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.00243323685290231,                    !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.00324431580386968,                    !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.00405539475483725,                    !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.00486647370580463,                    !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.00426646427406787,                    !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.00366645484233093,                    !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.00306644541059418,                    !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.00246643597885743,                    !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.00186642654712049,                    !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.00126641711538374,                    !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.00145658080663894,                    !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.00164674449789432,                    !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.00183690818914952,                    !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.00202707188040472,                    !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.0022172355716601,                     !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.0024073992629153,                     !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.0024073992629153,                     !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.00495627393515857,                    !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.00750514860740204,                    !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.0100540232796453,                     !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.0126028979518886,                     !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.0151517726241319,                     !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.0177006472963753,                     !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0177006472963753,                     !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.0160862206051359,                     !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.0144717939138965,                     !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.012857367222657,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.0112429405314176,                     !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.00962851384017817,                    !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.00801408714893873,                    !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00801408714893873,                    !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.0102460273548926,                     !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.0124779675608464,                     !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.0147099077668003,                     !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.0169418479727542,                     !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.019173788178708,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.0214057283846619,                     !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.0214057283846619,                     !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.0261815014895818,                     !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.0309572745945018,                     !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.035733047699422,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.040508820804342,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.0452845939092619,                     !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.0500603670141821,                     !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.0500603670141821,                     !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.0541268368588813,                     !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.0581933067035806,                     !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.0622597765482798,                     !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.0663262463929792,                     !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.0703927162376784,                     !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.0744591860823776,                     !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.0785256559270769,                     !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.0825921257717761,                     !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.0866585956164755,                     !- Value Until Time 96
  14,                                     !- Hour 97
  52,                                     !- Minute 97
  0.089708448,                            !- Value Until Time 97
  16,                                     !- Hour 98
  52,                                     !- Minute 98
  0.089708448,                            !- Value Until Time 98
  17,                                     !- Hour 99
  2,                                      !- Minute 99
  0.0887198297532636,                     !- Value Until Time 99
  17,                                     !- Hour 100
  12,                                     !- Minute 100
  0.0877312115065273,                     !- Value Until Time 100
  17,                                     !- Hour 101
  22,                                     !- Minute 101
  0.0867425932597909,                     !- Value Until Time 101
  17,                                     !- Hour 102
  32,                                     !- Minute 102
  0.0857539750130546,                     !- Value Until Time 102
  17,                                     !- Hour 103
  42,                                     !- Minute 103
  0.0847653567663182,                     !- Value Until Time 103
  17,                                     !- Hour 104
  52,                                     !- Minute 104
  0.0837767385195818,                     !- Value Until Time 104
  18,                                     !- Hour 105
  2,                                      !- Minute 105
  0.0827881202728454,                     !- Value Until Time 105
  18,                                     !- Hour 106
  12,                                     !- Minute 106
  0.0817995020261093,                     !- Value Until Time 106
  18,                                     !- Hour 107
  22,                                     !- Minute 107
  0.0808108837793729,                     !- Value Until Time 107
  18,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0800694200943207,                     !- Value Until Time 108
  18,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0757634190620634,                     !- Value Until Time 109
  18,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0714574180298062,                     !- Value Until Time 110
  19,                                     !- Hour 111
  0,                                      !- Minute 111
  0.067151416997549,                      !- Value Until Time 111
  19,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0628454159652919,                     !- Value Until Time 112
  19,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0585394149330347,                     !- Value Until Time 113
  19,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0542334139007777,                     !- Value Until Time 114
  19,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0534844055797868,                     !- Value Until Time 115
  19,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0527353972587962,                     !- Value Until Time 116
  20,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0519863889378053,                     !- Value Until Time 117
  20,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0512373806168145,                     !- Value Until Time 118
  20,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0504883722958238,                     !- Value Until Time 119
  20,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0497393639748329,                     !- Value Until Time 120
  20,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0496992384412673,                     !- Value Until Time 121
  20,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0496591129077016,                     !- Value Until Time 122
  21,                                     !- Hour 123
  0,                                      !- Minute 123
  0.049618987374136,                      !- Value Until Time 123
  21,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0495788618405704,                     !- Value Until Time 124
  21,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0495387363070046,                     !- Value Until Time 125
  21,                                     !- Hour 126
  30,                                     !- Minute 126
  0.049498610773439,                      !- Value Until Time 126
  21,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0482298422440785,                     !- Value Until Time 127
  21,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0469610737147179,                     !- Value Until Time 128
  22,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0456923051853575,                     !- Value Until Time 129
  22,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0444235366559969,                     !- Value Until Time 130
  22,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0431547681266364,                     !- Value Until Time 131
  22,                                     !- Hour 132
  30,                                     !- Minute 132
  0.041885999597276,                      !- Value Until Time 132
  22,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0421650072188398,                     !- Value Until Time 133
  22,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0424440148404036,                     !- Value Until Time 134
  23,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0427230224619675,                     !- Value Until Time 135
  23,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0430020300835313,                     !- Value Until Time 136
  23,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0432810377050951,                     !- Value Until Time 137
  23,                                     !- Hour 138
  30,                                     !- Minute 138
  0.043560045326659,                      !- Value Until Time 138
  23,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0433070824112635,                     !- Value Until Time 139
  23,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0430541194958683,                     !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0428011565804728;                     !- Value Until Time 141

OS:Schedule:Day,
  {ce60adcb-c0a8-43e9-a506-1548aeb24df4}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f235b99-0dd6-4876-9830-49c070d2dfbc}, !- Handle
  Schedule Rule 7,                        !- Name
  {4b1ec4f6-dbb3-4f45-961f-198ccef65c6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {109925d8-a754-4640-8e69-302bed6595a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {109925d8-a754-4640-8e69-302bed6595a7}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0622307303979832,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0618716534775797,                     !- Value Until Time 2
  0,                                      !- Hour 3
  24,                                     !- Minute 3
  0.061878455839535,                      !- Value Until Time 3
  0,                                      !- Hour 4
  34,                                     !- Minute 4
  0.0618852582014906,                     !- Value Until Time 4
  0,                                      !- Hour 5
  44,                                     !- Minute 5
  0.0618920605634459,                     !- Value Until Time 5
  0,                                      !- Hour 6
  54,                                     !- Minute 6
  0.0618988629254012,                     !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.0619056652873568,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0619124676493121,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0622231510585142,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0625338344677166,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0628445178769188,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0631552012861212,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0634658846953233,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0637765681045254,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0625447231029546,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0613128781013838,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.060081033099813,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0588491880982423,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0576173430966715,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.0563854980951007,                     !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0563854980951007,                     !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0575138798759419,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0586422616567829,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0597706434376242,                     !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0608990252184654,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0620274069993064,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0631557887801477,                     !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0579025633531005,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.0526493379260536,                     !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0473961124990064,                     !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.0421428870719593,                     !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0368896616449121,                     !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0316364362178652,                     !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.0338182662018874,                     !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.0360000961859096,                     !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.0381819261699318,                     !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.040363756153954,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.0425455861379762,                     !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0447274161219984,                     !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.0476213755145636,                     !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.050515334907129,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.0534092942996942,                     !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.0563032536922594,                     !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.0591972130848249,                     !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.0620911724773901,                     !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.0622577770233111,                     !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.0624243815692321,                     !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.0625909861151531,                     !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.0627575906610741,                     !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.0629241952069952,                     !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.0630907997529162,                     !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.0631584153640578,                     !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.0632260309751994,                     !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.063293646586341,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.0633612621974826,                     !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.0634288778086242,                     !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.0634964934197658,                     !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.0634964934197658,                     !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.0635000869407652,                     !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.0635036804617646,                     !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.063507273982764,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.0635108675037634,                     !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.0635144610247628,                     !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.0635180545457622,                     !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0635180545457622,                     !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.0543794478473414,                     !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.0452408411489205,                     !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.0361022344504997,                     !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.0269636277520789,                     !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.0178250210536583,                     !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.00868641435523747,                    !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0086864143552372,                     !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.00876261099744571,                    !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.00883880763965426,                    !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.00891500428186277,                    !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.0089912009240713,                     !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.00906739756627983,                    !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.00914359420848836,                    !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.00914359420848836,                    !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.008445125226288,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.00774665624408794,                    !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.00704818726188759,                    !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.00634971827968723,                    !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.00565124929748717,                    !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.00495278031528681,                    !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.00495278031528681,                    !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.00507589840100572,                    !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.00519901648672461,                    !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.00532213457244351,                    !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.0054452526581624,                     !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.00556837074388129,                    !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.00569148882960019,                    !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00569148882960019,                    !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.00578426146818328,                    !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.00587703410676665,                    !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.00596980674534974,                    !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.00606257938393281,                    !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.0061553520225162,                     !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.00624812466109927,                    !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.00624812466109927,                    !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.00520677055091606,                    !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.00416541644073286,                    !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.00312406233054963,                    !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.00208270822036643,                    !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.00104135411018322,                    !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0,                                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.000228589926625576,                   !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.000457179853251173,                   !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.000685769779876756,                   !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.000914359706502332,                   !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.00114294963312791,                    !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.00137153955975351,                    !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.0022097026240473,                     !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.00304786568834112,                    !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.00388602875263491,                    !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.00472419181692872,                    !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.00556235488122254,                    !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.00640051794551633,                    !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.00692119476256346,                    !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.00744187157961029,                    !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.0079625483966574,                     !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.00848322521370454,                    !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.00900390203075137,                    !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.00952457884779848,                    !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.00825463528707895,                    !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.00698469172635911,                    !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.00571474816563958,                    !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.00444480460491976,                    !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.00317486104420021,                    !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.00190491748348069,                    !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.00224780213537457,                    !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.00259068678726818,                    !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.00293357143916207,                    !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.00327645609105595,                    !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.00361934074294956,                    !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.00396222539484345,                    !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.00527026703862276,                    !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.00657830868240208,                    !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.00788635032618139,                    !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.00919439196996071,                    !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.01050243361374,                       !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.0118104752575193,                     !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.0205130818812661,                     !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.0292156885050129,                     !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.03791829512876,                       !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.0466209017525067,                     !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.0553235083762535,                     !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.064026115,                            !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.0636670380795965,                     !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0633079611591933,                     !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.0629488842387898,                     !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0625898073183864,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0622307303979832;                     !- Value Until Time 153

OS:Schedule:Day,
  {2418d18c-4759-4efe-be8d-4b8ff4ca0708}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {80191ca7-0ce9-409a-8a75-528e45efa37e}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {6c199e3f-e0f3-49c2-93b0-f8b84552b34c}, !- Default Day Schedule Name
  {f0e418c3-ef3e-4189-a7be-9dd9c31d28e3}, !- Summer Design Day Schedule Name
  {0664eeb3-db67-42d3-9c1b-ae566d80ceff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c199e3f-e0f3-49c2-93b0-f8b84552b34c}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.580497435897436,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.580476923076923,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.58045641025641,                       !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.580435897435898,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.580415384615385,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.580394871794872,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.580374358974359,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.580353846153846,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.580333333333333,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.580312820512821,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.580292307692308,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.580271794871795,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.580251282051282,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.580230769230769,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.580210256410256,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5802,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.57735,                                !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.5745,                                 !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.57165,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.5688,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.56595,                                !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.5631,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5631,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.560416666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.557733333333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.55505,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.552366666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.549683333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.547,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.545383333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.543766666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.54215,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.540533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.538916666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5373,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.537516666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.537733333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.53795,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.538166666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.538383333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5386,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.5485,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.5584,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.5683,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.5782,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.5881,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.598,                                  !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.612533333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.627066666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.6416,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.656133333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.670666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.6852,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.6852,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.701133333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.717066666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.733,                                  !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.748933333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.764866666666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.7808,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.7808,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.79584,                                !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.81088,                                !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.82592,                                !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.84096,                                !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.856,                                  !- Value Until Time 66
  10,                                     !- Hour 67
  26,                                     !- Minute 67
  0.8654,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  36,                                     !- Minute 68
  0.885846666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  46,                                     !- Minute 69
  0.884993333333334,                      !- Value Until Time 69
  10,                                     !- Hour 70
  56,                                     !- Minute 70
  0.88414,                                !- Value Until Time 70
  11,                                     !- Hour 71
  6,                                      !- Minute 71
  0.883286666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  16,                                     !- Minute 72
  0.882433333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  22,                                     !- Minute 73
  0.8819,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  32,                                     !- Minute 74
  0.8717,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  42,                                     !- Minute 75
  0.8615,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  52,                                     !- Minute 76
  0.8513,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  2,                                      !- Minute 77
  0.8411,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  12,                                     !- Minute 78
  0.8309,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  22,                                     !- Minute 79
  0.8207,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  32,                                     !- Minute 80
  0.814033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  42,                                     !- Minute 81
  0.807366666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  52,                                     !- Minute 82
  0.8007,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  2,                                      !- Minute 83
  0.794033333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  12,                                     !- Minute 84
  0.787366666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  22,                                     !- Minute 85
  0.7807,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  32,                                     !- Minute 86
  0.773133333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  42,                                     !- Minute 87
  0.765566666666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  52,                                     !- Minute 88
  0.758,                                  !- Value Until Time 88
  14,                                     !- Hour 89
  2,                                      !- Minute 89
  0.750433333333334,                      !- Value Until Time 89
  14,                                     !- Hour 90
  12,                                     !- Minute 90
  0.742866666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  22,                                     !- Minute 91
  0.7353,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  32,                                     !- Minute 92
  0.723726666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  42,                                     !- Minute 93
  0.712153333333334,                      !- Value Until Time 93
  14,                                     !- Hour 94
  52,                                     !- Minute 94
  0.70058,                                !- Value Until Time 94
  15,                                     !- Hour 95
  2,                                      !- Minute 95
  0.689006666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  12,                                     !- Minute 96
  0.677433333333334,                      !- Value Until Time 96
  15,                                     !- Hour 97
  18,                                     !- Minute 97
  0.6702,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  28,                                     !- Minute 98
  0.597902222222222,                      !- Value Until Time 98
  15,                                     !- Hour 99
  38,                                     !- Minute 99
  0.591004444444444,                      !- Value Until Time 99
  15,                                     !- Hour 100
  48,                                     !- Minute 100
  0.584106666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  58,                                     !- Minute 101
  0.577208888888889,                      !- Value Until Time 101
  16,                                     !- Hour 102
  8,                                      !- Minute 102
  0.570311111111111,                      !- Value Until Time 102
  16,                                     !- Hour 103
  15,                                     !- Minute 103
  0.566,                                  !- Value Until Time 103
  16,                                     !- Hour 104
  25,                                     !- Minute 104
  0.56735,                                !- Value Until Time 104
  16,                                     !- Hour 105
  35,                                     !- Minute 105
  0.5687,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  45,                                     !- Minute 106
  0.57005,                                !- Value Until Time 106
  16,                                     !- Hour 107
  55,                                     !- Minute 107
  0.5714,                                 !- Value Until Time 107
  17,                                     !- Hour 108
  5,                                      !- Minute 108
  0.57275,                                !- Value Until Time 108
  17,                                     !- Hour 109
  15,                                     !- Minute 109
  0.5741,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  25,                                     !- Minute 110
  0.580533333333333,                      !- Value Until Time 110
  17,                                     !- Hour 111
  35,                                     !- Minute 111
  0.586966666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  45,                                     !- Minute 112
  0.5934,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  55,                                     !- Minute 113
  0.599833333333334,                      !- Value Until Time 113
  18,                                     !- Hour 114
  5,                                      !- Minute 114
  0.606266666666667,                      !- Value Until Time 114
  18,                                     !- Hour 115
  15,                                     !- Minute 115
  0.6127,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  25,                                     !- Minute 116
  0.6203,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  35,                                     !- Minute 117
  0.6279,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  45,                                     !- Minute 118
  0.6355,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  55,                                     !- Minute 119
  0.6431,                                 !- Value Until Time 119
  19,                                     !- Hour 120
  5,                                      !- Minute 120
  0.6507,                                 !- Value Until Time 120
  19,                                     !- Hour 121
  15,                                     !- Minute 121
  0.6583,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  25,                                     !- Minute 122
  0.660816666666667,                      !- Value Until Time 122
  19,                                     !- Hour 123
  35,                                     !- Minute 123
  0.663333333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  45,                                     !- Minute 124
  0.66585,                                !- Value Until Time 124
  19,                                     !- Hour 125
  55,                                     !- Minute 125
  0.668366666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  5,                                      !- Minute 126
  0.670883333333333,                      !- Value Until Time 126
  20,                                     !- Hour 127
  15,                                     !- Minute 127
  0.6734,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  25,                                     !- Minute 128
  0.664331666666667,                      !- Value Until Time 128
  20,                                     !- Hour 129
  35,                                     !- Minute 129
  0.655263333333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  45,                                     !- Minute 130
  0.646195,                               !- Value Until Time 130
  20,                                     !- Hour 131
  55,                                     !- Minute 131
  0.637126666666666,                      !- Value Until Time 131
  21,                                     !- Hour 132
  5,                                      !- Minute 132
  0.628058333333333,                      !- Value Until Time 132
  21,                                     !- Hour 133
  15,                                     !- Minute 133
  0.61899,                                !- Value Until Time 133
  21,                                     !- Hour 134
  25,                                     !- Minute 134
  0.605775,                               !- Value Until Time 134
  21,                                     !- Hour 135
  35,                                     !- Minute 135
  0.59256,                                !- Value Until Time 135
  21,                                     !- Hour 136
  45,                                     !- Minute 136
  0.579345,                               !- Value Until Time 136
  21,                                     !- Hour 137
  55,                                     !- Minute 137
  0.56613,                                !- Value Until Time 137
  22,                                     !- Hour 138
  5,                                      !- Minute 138
  0.552914999999999,                      !- Value Until Time 138
  22,                                     !- Hour 139
  15,                                     !- Minute 139
  0.5397,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  25,                                     !- Minute 140
  0.546516666666667,                      !- Value Until Time 140
  22,                                     !- Hour 141
  35,                                     !- Minute 141
  0.553333333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  45,                                     !- Minute 142
  0.56015,                                !- Value Until Time 142
  22,                                     !- Hour 143
  55,                                     !- Minute 143
  0.566966666666667,                      !- Value Until Time 143
  23,                                     !- Hour 144
  5,                                      !- Minute 144
  0.573783333333334,                      !- Value Until Time 144
  23,                                     !- Hour 145
  15,                                     !- Minute 145
  0.5806,                                 !- Value Until Time 145
  23,                                     !- Hour 146
  25,                                     !- Minute 146
  0.580579487179487,                      !- Value Until Time 146
  23,                                     !- Hour 147
  35,                                     !- Minute 147
  0.580558974358974,                      !- Value Until Time 147
  23,                                     !- Hour 148
  45,                                     !- Minute 148
  0.580538461538462,                      !- Value Until Time 148
  23,                                     !- Hour 149
  55,                                     !- Minute 149
  0.580517948717949,                      !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.580497435897436;                      !- Value Until Time 150

OS:Schedule:Rule,
  {5b0c48d8-db0a-4e29-9dcb-bc61c7cf6496}, !- Handle
  Schedule Rule 9,                        !- Name
  {80191ca7-0ce9-409a-8a75-528e45efa37e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9291cd9e-1f19-4d53-8b88-0413b4266bb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9291cd9e-1f19-4d53-8b88-0413b4266bb2}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.360574533830583,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.378943846563667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.39731315929675,                       !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.416743313798615,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.43617346830048,                       !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.455603622802344,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.475033777304209,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.494463931806074,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.513894086307938,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.529080873734682,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.544267661161429,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.559454448588173,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.574641236014916,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.589828023441663,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.605014810868407,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.608979009057005,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.612943207245606,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.616907405434203,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.620871603622801,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.530979222163026,                      !- Value Until Time 20
  3,                                      !- Hour 21
  20,                                     !- Minute 21
  0.624835801811402,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.534329248801279,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6288,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  34,                                     !- Minute 24
  0.537679275439531,                      !- Value Until Time 24
  3,                                      !- Hour 25
  44,                                     !- Minute 25
  0.541029302077784,                      !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.544379328716036,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.547729355354289,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.551079381992541,                      !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.530979222163026,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.510879062333511,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.490778902503996,                      !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.470678742674481,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.450578582844965,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.43047842301545,                       !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.421042514651038,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.411606606286628,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.402170697922216,                      !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.392734789557804,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.383298881193395,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.373862972828982,                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.37079211507725,                       !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.36772125732552,                       !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.364650399573788,                      !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.361579541822055,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.358508684070326,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.355437826318594,                      !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.355102823654768,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.354767820990943,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.354432818327118,                      !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.354097815663292,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.353762812999467,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.353427810335642,                      !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.352813638785297,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.352199467234948,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.351585295684603,                      !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.350971124134258,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.350356952583909,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.349742781033564,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.349742781033564,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.347676931273308,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.345611081513054,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.343545231752797,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.34147938199254,                       !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.339413532232287,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.33734768247203,                       !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.33734768247203,                       !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.331875972296219,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.326404262120404,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.320932551944593,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.315460841768781,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.309989131592966,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.304517421417155,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.304517421417155,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.283412253596164,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.262307085775173,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.241201917954182,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.220096750133191,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.1989915823122,                        !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.177886414491209,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.177886414491209,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.154157059136922,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.130427703782631,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.106698348428343,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.0829689930740554,                     !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.0592396377197645,                     !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.0355102823654768,                     !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.0355102823654768,                     !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.0318682021228654,                     !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.0282261218802508,                     !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.0245840416376394,                     !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.0209419613950246,                     !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.0172998811524132,                     !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.0136578009097986,                     !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.0100157206671872,                     !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.00637364042457245,                    !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.00273156018196102,                    !- Value Until Time 96
  14,                                     !- Hour 97
  52,                                     !- Minute 97
  0,                                      !- Value Until Time 97
  15,                                     !- Hour 98
  2,                                      !- Minute 98
  0.00480170484816089,                    !- Value Until Time 98
  15,                                     !- Hour 99
  12,                                     !- Minute 99
  0.00960340969632512,                    !- Value Until Time 99
  15,                                     !- Hour 100
  22,                                     !- Minute 100
  0.014405114544486,                      !- Value Until Time 100
  15,                                     !- Hour 101
  32,                                     !- Minute 101
  0.0192068193926468,                     !- Value Until Time 101
  15,                                     !- Hour 102
  42,                                     !- Minute 102
  0.0240085242408109,                     !- Value Until Time 102
  15,                                     !- Hour 103
  52,                                     !- Minute 103
  0.0288102290889717,                     !- Value Until Time 103
  16,                                     !- Hour 104
  2,                                      !- Minute 104
  0.0361802876931274,                     !- Value Until Time 104
  16,                                     !- Hour 105
  12,                                     !- Minute 105
  0.0435503462972829,                     !- Value Until Time 105
  16,                                     !- Hour 106
  22,                                     !- Minute 106
  0.0509204049014385,                     !- Value Until Time 106
  16,                                     !- Hour 107
  32,                                     !- Minute 107
  0.0582904635055941,                     !- Value Until Time 107
  16,                                     !- Hour 108
  42,                                     !- Minute 108
  0.0656605221097496,                     !- Value Until Time 108
  16,                                     !- Hour 109
  52,                                     !- Minute 109
  0.0730305807139051,                     !- Value Until Time 109
  17,                                     !- Hour 110
  2,                                      !- Minute 110
  0.0766726609565165,                     !- Value Until Time 110
  17,                                     !- Hour 111
  12,                                     !- Minute 111
  0.0803147411991313,                     !- Value Until Time 111
  17,                                     !- Hour 112
  22,                                     !- Minute 112
  0.0839568214417427,                     !- Value Until Time 112
  17,                                     !- Hour 113
  32,                                     !- Minute 113
  0.0875989016843573,                     !- Value Until Time 113
  17,                                     !- Hour 114
  42,                                     !- Minute 114
  0.0912409819269687,                     !- Value Until Time 114
  17,                                     !- Hour 115
  52,                                     !- Minute 115
  0.0948830621695835,                     !- Value Until Time 115
  18,                                     !- Hour 116
  2,                                      !- Minute 116
  0.0985251424121949,                     !- Value Until Time 116
  18,                                     !- Hour 117
  12,                                     !- Minute 117
  0.10216722265481,                       !- Value Until Time 117
  18,                                     !- Hour 118
  22,                                     !- Minute 118
  0.105809302897421,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.108540863079382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.12021012253596,                       !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.131879381992542,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.143548641449121,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.155217900905699,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.166887160362281,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.17855641981886,                       !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.178779754928078,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.179003090037292,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.17922642514651,                       !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.179449760255728,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.179673095364943,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.179896430474161,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.178221417155035,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.176546403835908,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.174871390516782,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.173196377197656,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.17152136387853,                       !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.169846350559403,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.17604389984017,                       !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.182241449120938,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.188438998401705,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.194636547682472,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.200834096963239,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.207031646244006,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.220375919019711,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.233720191795419,                      !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.247064464571124,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.260408737346829,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.273753010122537,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.287097282898242,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.305466595631325,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.323835908364412,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.342205221097496;                      !- Value Until Time 152

OS:Schedule:Day,
  {f0e418c3-ef3e-4189-a7be-9dd9c31d28e3}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b215787b-7c44-4b57-b120-310755fc1830}, !- Handle
  Schedule Rule 10,                       !- Name
  {80191ca7-0ce9-409a-8a75-528e45efa37e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9622dde4-cdcb-4ba0-8ee2-7e21f564f2fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9622dde4-cdcb-4ba0-8ee2-7e21f564f2fa}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0731876891939469,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0856009503695881,                     !- Value Until Time 2
  0,                                      !- Hour 3
  24,                                     !- Minute 3
  0.0832980376627959,                     !- Value Until Time 3
  0,                                      !- Hour 4
  34,                                     !- Minute 4
  0.0809951249560001,                     !- Value Until Time 4
  0,                                      !- Hour 5
  44,                                     !- Minute 5
  0.078692212249208,                      !- Value Until Time 5
  0,                                      !- Hour 6
  54,                                     !- Minute 6
  0.0763892995424157,                     !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.07408638683562,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0717834741288278,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.073131520591341,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0744795670538541,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0758276135163674,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0771756599788806,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0785237064413938,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0798717529039071,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0726260031678985,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0653802534318901,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0581345036958817,                     !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0508887539598732,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0436430042238647,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.0363972544878563,                     !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0363972544878563,                     !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0357232312565998,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0350492080253431,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0343751847940865,                     !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0337011615628298,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0330271383315733,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0323531151003167,                     !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0395426962337193,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.0467322773671253,                     !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0539218585005278,                     !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.0611114396339306,                     !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0683010207673365,                     !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0754906019007391,                     !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.0910493048222467,                     !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.106608007743751,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.122166710665259,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.137725413586766,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.153284116508271,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.168842819429778,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.195579074269622,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.22231532910947,                       !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.249051583949314,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.275787838789157,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.302524093629005,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.329260348468849,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.358805033438931,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.38834971840901,                       !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.417894403379092,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.447439088349174,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.476983773319253,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.506528458289335,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.52849038190778,                       !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.550452305526222,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.572414229144667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.594376152763113,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.616338076381555,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.6383,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.6383,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.637850651179163,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.637401302358323,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.636951953537487,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.63650260471665,                       !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.63605325589581,                       !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.635603907074973,                      !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.635603907074973,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.59399982312566,                       !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.552395739176346,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.510791655227033,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.469187571277719,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.427583487328406,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.385979403379092,                      !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.385979403379092,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.39287129091869,                       !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.399763178458289,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.406655065997888,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.413546953537487,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.420438841077086,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.427330728616684,                      !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.427330728616684,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.414524287222809,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.401717845828934,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.388911404435058,                      !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.376104963041183,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.363298521647307,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.350492080253432,                      !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.350492080253432,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.354086870820135,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.357681661386835,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.361276451953538,                      !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.364871242520241,                      !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.36846603308694,                       !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.372060823653643,                      !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.372060823653643,                      !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.38026143963393,                       !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.388462055614222,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.396662671594509,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.404863287574796,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.413063903555087,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.421264519535375,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.421264519535375,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.425758007743751,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.430251495952131,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.434744984160507,                      !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.439238472368883,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.443731960577263,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.448225448785639,                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.444349815205913,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.440474181626188,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.436598548046463,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.432722914466737,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.428847280887012,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.424971647307286,                      !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.410199304822247,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.395426962337204,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.380654619852165,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.365882277367125,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.351109934882083,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.336337592397043,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.314712680394226,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.293087768391409,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.271462856388595,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.249837944385779,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.228213032382965,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.206588120380148,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.193950184794086,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.181312249208025,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.168674313621964,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.156036378035903,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.143398442449842,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.13076050686378,                       !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.113292071453714,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0958236360436454,                     !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.0783552006335797,                     !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.0608867652235138,                     !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.0434183298134447,                     !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.025949894403379,                      !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.0216249120028169,                     !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.0172999296022515,                     !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.0129749472016894,                     !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.00864996480112745,                    !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.00432498240056195,                    !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0,                                      !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.00185356388595559,                    !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.00370712777191123,                    !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.00556069165786688,                    !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.00741425554382252,                    !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.00926781942977811,                    !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.0111213833157338,                     !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.023534644491375,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0359479056670197,                     !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.048361166842661,                      !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0607744280183021,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0731876891939469;                     !- Value Until Time 153

OS:Schedule:Day,
  {0664eeb3-db67-42d3-9c1b-ae566d80ceff}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {db18ba62-f573-41df-88b0-fc705bb66e49}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {c986f98b-c08e-4a72-9912-4acc2d7dd984}, !- Default Day Schedule Name
  {28a882c7-2bd8-4865-8998-30bfe2249973}, !- Summer Design Day Schedule Name
  {a28e4663-8f46-4354-9570-4fd82353c77a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c986f98b-c08e-4a72-9912-4acc2d7dd984}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28a882c7-2bd8-4865-8998-30bfe2249973}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c0eb8e5-a2bc-49e5-81ac-68c04e4f60f7}, !- Handle
  Schedule Rule 11,                       !- Name
  {db18ba62-f573-41df-88b0-fc705bb66e49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3b1a25c-3f01-4021-aee4-8803c092853e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3b1a25c-3f01-4021-aee4-8803c092853e}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a28e4663-8f46-4354-9570-4fd82353c77a}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1973e1df-e159-4995-a986-98e9b5a80222}, !- Handle
  Schedule Rule 12,                       !- Name
  {db18ba62-f573-41df-88b0-fc705bb66e49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3ae9c0a-f8e3-4973-ae33-8501b7641937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3ae9c0a-f8e3-4973-ae33-8501b7641937}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {d607297d-9fa4-40ee-abcd-8668c46772bb}, !- Handle
  Foundation F 126 Perim 762 Area 23226,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  232.2576,                               !- Area {m2}
  76.2;                                   !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ac212670-711d-4319-bde9-1637ccee8d65}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-2A, !- Name
  {e885fdf3-f7aa-434b-bf34-7e0f9e44ed63}, !- Default Exterior Surface Constructions Name
  {b77002b7-1f9d-4498-a6cb-e18948e0dae6}, !- Default Interior Surface Constructions Name
  {24ebc99a-c0d6-4b1f-b705-b06c07fbe790}, !- Default Ground Contact Surface Constructions Name
  {191b4866-0f88-409e-a4ae-9723cdb091ca}, !- Default Exterior SubSurface Constructions Name
  {5b94d1a9-d71a-48b5-9650-c7adbac7c967}, !- Default Interior SubSurface Constructions Name
  {1bf8511f-ad3c-4d3a-a12d-9445c568583c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e885fdf3-f7aa-434b-bf34-7e0f9e44ed63}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5e012530-24bb-4688-a4c4-0a787f9b2ae2}, !- Floor Construction Name
  {3008bbf1-be13-425b-8020-16e684bb623d}, !- Wall Construction Name
  {f4603222-b11e-4be3-971d-0b03f9754c7e}; !- Roof Ceiling Construction Name

OS:Construction,
  {5e012530-24bb-4688-a4c4-0a787f9b2ae2}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {4e7d9309-9330-4df7-9aff-54ce5f024da6}, !- Layer 1
  {2c2ddfb0-0ff1-48ff-bc07-bd8181d08860}, !- Layer 2
  {2287dd22-e80a-4f43-9850-098fda5a7536}; !- Layer 3

OS:Material:NoMass,
  {4e7d9309-9330-4df7-9aff-54ce5f024da6}, !- Handle
  Typical Insulation R-0.55,              !- Name
  Smooth,                                 !- Roughness
  0.0973350228590261,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c2ddfb0-0ff1-48ff-bc07-bd8181d08860}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2287dd22-e80a-4f43-9850-098fda5a7536}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {11a971bd-291a-428c-9738-805d2016ecdd}, !- Handle
  {5e012530-24bb-4688-a4c4-0a787f9b2ae2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3008bbf1-be13-425b-8020-16e684bb623d}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.94, !- Name
  ,                                       !- Surface Rendering Name
  {8e823229-69a1-4717-871c-187ccd9b3d67}, !- Layer 1
  {d307d67f-49bb-4486-96c6-3047ed789aca}, !- Layer 2
  {4e7d9309-9330-4df7-9aff-54ce5f024da6}, !- Layer 3
  {d08ab4c9-2240-449d-bb88-e0ef7cb90a08}; !- Layer 4

OS:Material,
  {8e823229-69a1-4717-871c-187ccd9b3d67}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d307d67f-49bb-4486-96c6-3047ed789aca}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d08ab4c9-2240-449d-bb88-e0ef7cb90a08}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dd68e126-e20d-47bc-bd7a-a19ed60582f5}, !- Handle
  {3008bbf1-be13-425b-8020-16e684bb623d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f4603222-b11e-4be3-971d-0b03f9754c7e}, !- Handle
  Typical IEAD Roof R-15.15,              !- Name
  ,                                       !- Surface Rendering Name
  {b217fe0b-afc6-4067-acf7-e80bbbc7a965}, !- Layer 1
  {469f4759-a9de-406a-9774-2fb6eb02cd80}, !- Layer 2
  {ad10f5e6-09e2-4336-833f-ec92fc1c5492}; !- Layer 3

OS:Material,
  {b217fe0b-afc6-4067-acf7-e80bbbc7a965}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {469f4759-a9de-406a-9774-2fb6eb02cd80}, !- Handle
  Typical Insulation R-14.03,             !- Name
  Smooth,                                 !- Roughness
  2.47157750528185,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad10f5e6-09e2-4336-833f-ec92fc1c5492}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5bca729a-597d-4d1e-98da-2635c17fb96a}, !- Handle
  {f4603222-b11e-4be3-971d-0b03f9754c7e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b77002b7-1f9d-4498-a6cb-e18948e0dae6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b96e42ee-1b09-4897-a403-d9e6d1b631e4}, !- Floor Construction Name
  {37528fac-d76e-4961-b9d7-50e471a40a39}, !- Wall Construction Name
  {92afc851-987a-478d-8547-984c63cb42ea}; !- Roof Ceiling Construction Name

OS:Construction,
  {b96e42ee-1b09-4897-a403-d9e6d1b631e4}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ede5fcce-451c-4905-9c26-a8ee433241ea}, !- Layer 1
  {a1f8705e-e787-4804-804e-8b3ce34f8574}; !- Layer 2

OS:Material,
  {ede5fcce-451c-4905-9c26-a8ee433241ea}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a1f8705e-e787-4804-804e-8b3ce34f8574}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {680d5b60-a723-440e-8616-f07932fb6e64}, !- Handle
  {b96e42ee-1b09-4897-a403-d9e6d1b631e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37528fac-d76e-4961-b9d7-50e471a40a39}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {840e9a67-6b7d-4c6d-8ca3-df5a5511f3f2}, !- Layer 1
  {840e9a67-6b7d-4c6d-8ca3-df5a5511f3f2}; !- Layer 2

OS:Material,
  {840e9a67-6b7d-4c6d-8ca3-df5a5511f3f2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d61a77be-2c2a-4425-b6e6-2dcb1409553c}, !- Handle
  {37528fac-d76e-4961-b9d7-50e471a40a39}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {92afc851-987a-478d-8547-984c63cb42ea}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a1f8705e-e787-4804-804e-8b3ce34f8574}, !- Layer 1
  {ede5fcce-451c-4905-9c26-a8ee433241ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {acb9ca5d-1e23-4e0d-bd0c-02eda59ed3f3}, !- Handle
  {92afc851-987a-478d-8547-984c63cb42ea}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {24ebc99a-c0d6-4b1f-b705-b06c07fbe790}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5ffd9874-2c0c-42f6-989a-c9142ef35c2a}, !- Floor Construction Name
  {0eb18b82-f073-489c-be15-775295d57384}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5ffd9874-2c0c-42f6-989a-c9142ef35c2a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {25b881ca-7676-4200-9b28-72c93cf0024d}, !- Layer 1
  {2287dd22-e80a-4f43-9850-098fda5a7536}; !- Layer 2

OS:Material:NoMass,
  {06a17ea7-31d2-4722-be46-a829b2cccd9d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25b881ca-7676-4200-9b28-72c93cf0024d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {29edf0c8-ff09-4e45-a912-709cea3de342}, !- Handle
  {5ffd9874-2c0c-42f6-989a-c9142ef35c2a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0eb18b82-f073-489c-be15-775295d57384}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5c455df6-7cb9-45cf-99d7-854cf6863e8f}; !- Layer 1

OS:Material,
  {5c455df6-7cb9-45cf-99d7-854cf6863e8f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8926dcbf-3fd0-40de-a409-45084032e83f}, !- Handle
  {0eb18b82-f073-489c-be15-775295d57384}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {191b4866-0f88-409e-a4ae-9723cdb091ca}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {24bab3bf-e51b-494d-9ce3-cfd72dabee01}, !- Fixed Window Construction Name
  {e502fdf4-e8eb-4018-814e-2e028b38aa40}, !- Operable Window Construction Name
  {0f3959fb-db7a-426c-989c-2127b3004ecb}, !- Door Construction Name
  {fd00cd29-6701-407f-829e-970e3b7ad65b}, !- Glass Door Construction Name
  {dd234c9b-4239-4285-a74d-4a5c4578454c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f93f8a3a-8d24-4db3-b340-88f695e20985}, !- Tubular Daylight Dome Construction Name
  {f93f8a3a-8d24-4db3-b340-88f695e20985}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {24bab3bf-e51b-494d-9ce3-cfd72dabee01}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {0e456525-f7bb-4cbf-90e3-2b32e2647444}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0e456525-f7bb-4cbf-90e3-2b32e2647444}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {883e7840-a3e7-417b-b3e8-27dde34aa7f8}, !- Handle
  {24bab3bf-e51b-494d-9ce3-cfd72dabee01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e502fdf4-e8eb-4018-814e-2e028b38aa40}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {f50d0421-65f7-4da6-bb5d-cd508b80f5a2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f50d0421-65f7-4da6-bb5d-cd508b80f5a2}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {212ac85f-b0cf-4565-87e1-2a4ad59cd67c}, !- Handle
  {e502fdf4-e8eb-4018-814e-2e028b38aa40}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0f3959fb-db7a-426c-989c-2127b3004ecb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {793dba69-7940-4658-9c30-679404a2c230}, !- Layer 1
  {06a17ea7-31d2-4722-be46-a829b2cccd9d}; !- Layer 2

OS:Material,
  {793dba69-7940-4658-9c30-679404a2c230}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {caf0aa6b-f07e-4422-bb89-78d4406076f9}, !- Handle
  {0f3959fb-db7a-426c-989c-2127b3004ecb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd00cd29-6701-407f-829e-970e3b7ad65b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {9a405cd9-4785-49c9-8539-4af2592b2b63}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9a405cd9-4785-49c9-8539-4af2592b2b63}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9f09914c-7c5e-4a25-b09b-f7090b687dcf}, !- Handle
  {fd00cd29-6701-407f-829e-970e3b7ad65b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dd234c9b-4239-4285-a74d-4a5c4578454c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {06a17ea7-31d2-4722-be46-a829b2cccd9d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cfad99f-f4f2-4a20-811f-acc1f8dd3b1e}, !- Handle
  {dd234c9b-4239-4285-a74d-4a5c4578454c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f93f8a3a-8d24-4db3-b340-88f695e20985}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4c4e3269-c130-495c-8e5f-0691922d636d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4c4e3269-c130-495c-8e5f-0691922d636d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ba982d43-5e8b-4bc9-9f38-79d95f1a77cd}, !- Handle
  {f93f8a3a-8d24-4db3-b340-88f695e20985}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5b94d1a9-d71a-48b5-9650-c7adbac7c967}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f93f8a3a-8d24-4db3-b340-88f695e20985}, !- Fixed Window Construction Name
  {f93f8a3a-8d24-4db3-b340-88f695e20985}, !- Operable Window Construction Name
  {282b6167-0dee-43fc-9bd4-b404e18cfb64}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {282b6167-0dee-43fc-9bd4-b404e18cfb64}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {de10b83c-0ef8-42a2-9aca-a94bdb432365}; !- Layer 1

OS:Material,
  {de10b83c-0ef8-42a2-9aca-a94bdb432365}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e90ebb83-21c4-4de4-ba8e-28d4dd76d391}, !- Handle
  {282b6167-0dee-43fc-9bd4-b404e18cfb64}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1bf8511f-ad3c-4d3a-a12d-9445c568583c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {de10b83c-0ef8-42a2-9aca-a94bdb432365}; !- Layer 1

OS:StandardsInformation:Construction,
  {2b0fc2ec-ddde-4b06-b083-b8f80a5d7ec9}, !- Handle
  {1bf8511f-ad3c-4d3a-a12d-9445c568583c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {bf916e7a-1da2-46e4-86b0-1edbcb30f28a}, !- Handle
  Always On Discrete,                     !- Name
  {6dd44e8c-5bc1-476c-a2e0-fb8daf0c1471}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6dd44e8c-5bc1-476c-a2e0-fb8daf0c1471}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {eef560a3-0b25-490d-9b62-9ff1b3eb0362}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {83d5b06c-2649-46d0-9211-c4172c49fa3b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {69b5c9ed-9c00-43b0-8530-daf8c697bb47}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {47372103-e433-4b91-909b-29cb145da448}, !- Default Day Schedule Name
  {f257c100-6254-42ad-baf9-be2bd7006e26}, !- Summer Design Day Schedule Name
  {f3e19143-5ebc-4b28-ad65-70140ceda75e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47372103-e433-4b91-909b-29cb145da448}, !- Handle
  3 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0031875,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02390625,                             !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.01434375,                             !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00796875,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00956249999999999,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0095625,                              !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00159375,                             !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {a57932f4-53ec-408b-a25b-b0bfc5865925}, !- Handle
  {69b5c9ed-9c00-43b0-8530-daf8c697bb47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999986,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 17:32:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 17:32:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3e19143-5ebc-4b28-ad65-70140ceda75e}, !- Handle
  3 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f257c100-6254-42ad-baf9-be2bd7006e26}, !- Handle
  3 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c7fc8d0-4b22-434c-a1bb-d3930995ee71}, !- Handle
  3 space(s) Occ Sch Saturday Rule,       !- Name
  {69b5c9ed-9c00-43b0-8530-daf8c697bb47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e567766-34ea-4a3f-b129-d7a16759ef53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e567766-34ea-4a3f-b129-d7a16759ef53}, !- Handle
  3 space(s) Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0031875,                              !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01275,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01275,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0031875,                              !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {a836d547-808c-4f25-9958-95a1ae046a9c}, !- Handle
  3 space(s) Occ Sch Sunday Rule,         !- Name
  {69b5c9ed-9c00-43b0-8530-daf8c697bb47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b24aef9f-1a41-42e1-93ca-5d360f247af6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b24aef9f-1a41-42e1-93ca-5d360f247af6}, !- Handle
  3 space(s) Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5af2f105-3484-414a-a674-b27537549b10}, !- Handle
  Elevator Schedule 1,                    !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  {dee00d79-218b-4e33-852e-c02873ad0c4f}, !- Default Day Schedule Name
  {ca8e6c16-e9ee-42c3-9ae4-49dc1c716048}, !- Summer Design Day Schedule Name
  {f534cac3-1d70-4e54-962e-669dea58680c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6d8b5841-7299-4222-8c73-d25dd6bc5b45}, !- Handle
  {5af2f105-3484-414a-a674-b27537549b10}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999986,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 17:32:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 17:32:56 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.02390625;                             !- Feature Value 7

OS:Schedule:Day,
  {dee00d79-218b-4e33-852e-c02873ad0c4f}, !- Handle
  3 space(s) Occ Sch Default 1,           !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.000265625,                            !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.000531250000000001,                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.000796875000000001,                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0010625,                              !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.001328125,                            !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00159375,                             !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.001859375,                            !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.002125,                               !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.002390625,                            !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.00265625,                             !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.002921875,                            !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0031875,                              !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0031875,                              !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.00664062500000001,                    !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.01009375,                             !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.013546875,                            !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.017,                                  !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.020453125,                            !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.02390625,                             !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.019921875,                            !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0159375,                              !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.011953125,                            !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.00796875000000001,                    !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.00398437500000003,                    !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  4.24660306919122e-17,                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  10,                                     !- Hour 29
  9,                                      !- Minute 29
  0.00273214285714285,                    !- Value Until Time 29
  10,                                     !- Hour 30
  19,                                     !- Minute 30
  0.0054642857142857,                     !- Value Until Time 30
  10,                                     !- Hour 31
  29,                                     !- Minute 31
  0.00819642857142854,                    !- Value Until Time 31
  10,                                     !- Hour 32
  39,                                     !- Minute 32
  0.0109285714285714,                     !- Value Until Time 32
  10,                                     !- Hour 33
  49,                                     !- Minute 33
  0.0136607142857142,                     !- Value Until Time 33
  10,                                     !- Hour 34
  52,                                     !- Minute 34
  0.01434375,                             !- Value Until Time 34
  11,                                     !- Hour 35
  2,                                      !- Minute 35
  0.0131484375,                           !- Value Until Time 35
  11,                                     !- Hour 36
  12,                                     !- Minute 36
  0.011953125,                            !- Value Until Time 36
  11,                                     !- Hour 37
  22,                                     !- Minute 37
  0.0107578125,                           !- Value Until Time 37
  11,                                     !- Hour 38
  32,                                     !- Minute 38
  0.00956250000000002,                    !- Value Until Time 38
  11,                                     !- Hour 39
  42,                                     !- Minute 39
  0.00836718750000002,                    !- Value Until Time 39
  11,                                     !- Hour 40
  52,                                     !- Minute 40
  0.00717187500000003,                    !- Value Until Time 40
  12,                                     !- Hour 41
  2,                                      !- Minute 41
  0.00597656250000003,                    !- Value Until Time 41
  12,                                     !- Hour 42
  12,                                     !- Minute 42
  0.00478125000000003,                    !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.00358593750000004,                    !- Value Until Time 43
  12,                                     !- Hour 44
  32,                                     !- Minute 44
  0.00239062500000004,                    !- Value Until Time 44
  12,                                     !- Hour 45
  42,                                     !- Minute 45
  0.00119531250000005,                    !- Value Until Time 45
  12,                                     !- Hour 46
  52,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  14,                                     !- Hour 47
  22,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  14,                                     !- Hour 48
  32,                                     !- Minute 48
  0.00141666666666666,                    !- Value Until Time 48
  14,                                     !- Hour 49
  42,                                     !- Minute 49
  0.00283333333333332,                    !- Value Until Time 49
  14,                                     !- Hour 50
  52,                                     !- Minute 50
  0.00424999999999998,                    !- Value Until Time 50
  15,                                     !- Hour 51
  2,                                      !- Minute 51
  0.00566666666666665,                    !- Value Until Time 51
  15,                                     !- Hour 52
  12,                                     !- Minute 52
  0.00708333333333331,                    !- Value Until Time 52
  15,                                     !- Hour 53
  18,                                     !- Minute 53
  0.00796875,                             !- Value Until Time 53
  15,                                     !- Hour 54
  28,                                     !- Minute 54
  0.0078625,                              !- Value Until Time 54
  15,                                     !- Hour 55
  38,                                     !- Minute 55
  0.0061625,                              !- Value Until Time 55
  15,                                     !- Hour 56
  48,                                     !- Minute 56
  0.00446250000000001,                    !- Value Until Time 56
  15,                                     !- Hour 57
  58,                                     !- Minute 57
  0.00276250000000002,                    !- Value Until Time 57
  16,                                     !- Hour 58
  8,                                      !- Minute 58
  0.00106250000000001,                    !- Value Until Time 58
  16,                                     !- Hour 59
  15,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  16,                                     !- Hour 60
  25,                                     !- Minute 60
  0.00159375000000001,                    !- Value Until Time 60
  16,                                     !- Hour 61
  35,                                     !- Minute 61
  0.00318750000000002,                    !- Value Until Time 61
  16,                                     !- Hour 62
  45,                                     !- Minute 62
  0.00478125000000003,                    !- Value Until Time 62
  16,                                     !- Hour 63
  55,                                     !- Minute 63
  0.00637500000000005,                    !- Value Until Time 63
  17,                                     !- Hour 64
  5,                                      !- Minute 64
  0.00796875000000006,                    !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0095625,                              !- Value Until Time 65
  17,                                     !- Hour 66
  25,                                     !- Minute 66
  0.00796874999999999,                    !- Value Until Time 66
  17,                                     !- Hour 67
  35,                                     !- Minute 67
  0.00637499999999998,                    !- Value Until Time 67
  17,                                     !- Hour 68
  45,                                     !- Minute 68
  0.00478124999999997,                    !- Value Until Time 68
  17,                                     !- Hour 69
  55,                                     !- Minute 69
  0.00318749999999995,                    !- Value Until Time 69
  18,                                     !- Hour 70
  5,                                      !- Minute 70
  0.00159374999999994,                    !- Value Until Time 70
  18,                                     !- Hour 71
  15,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  25,                                     !- Minute 72
  0.000265625000000002,                   !- Value Until Time 72
  18,                                     !- Hour 73
  35,                                     !- Minute 73
  0.000531250000000004,                   !- Value Until Time 73
  18,                                     !- Hour 74
  45,                                     !- Minute 74
  0.000796875000000006,                   !- Value Until Time 74
  18,                                     !- Hour 75
  55,                                     !- Minute 75
  0.00106250000000001,                    !- Value Until Time 75
  19,                                     !- Hour 76
  5,                                      !- Minute 76
  0.00132812500000001,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00159375,                             !- Value Until Time 77
  19,                                     !- Hour 78
  25,                                     !- Minute 78
  0.001328125,                            !- Value Until Time 78
  19,                                     !- Hour 79
  35,                                     !- Minute 79
  0.0010625,                              !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.000796874999999994,                   !- Value Until Time 80
  19,                                     !- Hour 81
  55,                                     !- Minute 81
  0.000531249999999992,                   !- Value Until Time 81
  20,                                     !- Hour 82
  5,                                      !- Minute 82
  0.000265624999999991,                   !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  0;                                      !- Value Until Time 84

OS:Schedule:Day,
  {ca8e6c16-e9ee-42c3-9ae4-49dc1c716048}, !- Handle
  3 space(s) Occ Sch Summer Design Day 1, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f534cac3-1d70-4e54-962e-669dea58680c}, !- Handle
  3 space(s) Occ Sch Winter Design Day 1, !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0186a49f-6945-4385-b7b3-a094b5dd9cc9}, !- Handle
  3 space(s) Occ Sch Sunday Rule 1,       !- Name
  {5af2f105-3484-414a-a674-b27537549b10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11a1706a-3d99-4c7a-a700-a2ef02d1920e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11a1706a-3d99-4c7a-a700-a2ef02d1920e}, !- Handle
  3 space(s) Occ Sch Sunday 1,            !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a60026a6-e66f-46a5-b47b-1928ea3e0ecb}, !- Handle
  3 space(s) Occ Sch Saturday Rule 1,     !- Name
  {5af2f105-3484-414a-a674-b27537549b10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b4fdc63-70aa-449c-a4df-a23e0234f4f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b4fdc63-70aa-449c-a4df-a23e0234f4f8}, !- Handle
  3 space(s) Occ Sch Saturday 1,          !- Name
  {9a1e78b8-ee8b-4404-8f01-5751d521cb6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  24,                                     !- Minute 2
  0.000531249999999998,                   !- Value Until Time 2
  8,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0010625,                              !- Value Until Time 3
  8,                                      !- Hour 4
  44,                                     !- Minute 4
  0.00159374999999999,                    !- Value Until Time 4
  8,                                      !- Hour 5
  54,                                     !- Minute 5
  0.00212499999999999,                    !- Value Until Time 5
  9,                                      !- Hour 6
  4,                                      !- Minute 6
  0.00265624999999999,                    !- Value Until Time 6
  9,                                      !- Hour 7
  14,                                     !- Minute 7
  0.00318749999999999,                    !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0031875,                              !- Value Until Time 8
  9,                                      !- Hour 9
  24,                                     !- Minute 9
  0.00265625,                             !- Value Until Time 9
  9,                                      !- Hour 10
  34,                                     !- Minute 10
  0.002125,                               !- Value Until Time 10
  9,                                      !- Hour 11
  44,                                     !- Minute 11
  0.00159375000000001,                    !- Value Until Time 11
  9,                                      !- Hour 12
  54,                                     !- Minute 12
  0.00106250000000001,                    !- Value Until Time 12
  10,                                     !- Hour 13
  4,                                      !- Minute 13
  0.000531250000000009,                   !- Value Until Time 13
  10,                                     !- Hour 14
  14,                                     !- Minute 14
  1.13242748511766e-17,                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  10,                                     !- Hour 16
  24,                                     !- Minute 16
  0.00212499999999999,                    !- Value Until Time 16
  10,                                     !- Hour 17
  34,                                     !- Minute 17
  0.00424999999999998,                    !- Value Until Time 17
  10,                                     !- Hour 18
  44,                                     !- Minute 18
  0.00637499999999998,                    !- Value Until Time 18
  10,                                     !- Hour 19
  54,                                     !- Minute 19
  0.00849999999999997,                    !- Value Until Time 19
  11,                                     !- Hour 20
  4,                                      !- Minute 20
  0.010625,                               !- Value Until Time 20
  11,                                     !- Hour 21
  14,                                     !- Minute 21
  0.01275,                                !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.01275,                                !- Value Until Time 22
  11,                                     !- Hour 23
  24,                                     !- Minute 23
  0.010625,                               !- Value Until Time 23
  11,                                     !- Hour 24
  34,                                     !- Minute 24
  0.00850000000000002,                    !- Value Until Time 24
  11,                                     !- Hour 25
  44,                                     !- Minute 25
  0.00637500000000002,                    !- Value Until Time 25
  11,                                     !- Hour 26
  54,                                     !- Minute 26
  0.00425000000000003,                    !- Value Until Time 26
  12,                                     !- Hour 27
  4,                                      !- Minute 27
  0.00212500000000004,                    !- Value Until Time 27
  12,                                     !- Hour 28
  14,                                     !- Minute 28
  4.52970994047064e-17,                   !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  16,                                     !- Hour 30
  52,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  2,                                      !- Minute 31
  0.00130769230769232,                    !- Value Until Time 31
  17,                                     !- Hour 32
  12,                                     !- Minute 32
  0.00261538461538463,                    !- Value Until Time 32
  17,                                     !- Hour 33
  22,                                     !- Minute 33
  0.00392307692307695,                    !- Value Until Time 33
  17,                                     !- Hour 34
  32,                                     !- Minute 34
  0.00523076923076927,                    !- Value Until Time 34
  17,                                     !- Hour 35
  42,                                     !- Minute 35
  0.00653846153846158,                    !- Value Until Time 35
  17,                                     !- Hour 36
  52,                                     !- Minute 36
  0.0078461538461539,                     !- Value Until Time 36
  18,                                     !- Hour 37
  2,                                      !- Minute 37
  0.00915384615384622,                    !- Value Until Time 37
  18,                                     !- Hour 38
  12,                                     !- Minute 38
  0.0104615384615385,                     !- Value Until Time 38
