
OS:Version,
  {d044bd01-e08a-43a6-8ac7-810e9631b72d}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {e8753708-fc39-4583-805d-bb49cb82760d}; !- Handle

OS:Site,
  {33a04c49-90bf-4a80-a222-a8e9324b85b5}, !- Handle
  Boise Municipal_ID_USA,                 !- Name
  43.57,                                  !- Latitude {deg}
  -116.22,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  875,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ca85d368-fd7e-4212-8c65-4f313df882ec}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f1d1412c-33fc-4202-935e-16f1df9db102}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {521a908b-ffa7-4e3e-a3c0-ea9a569c291b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {941309ca-5f3c-48c4-b51f-dc596c02c387}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {dc00adec-d4d8-4238-a3f2-4ae947be2b37}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {db04a764-db3d-47e4-aad4-33364cf920ba}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fc21094b-7284-48dd-a47d-47b988c08b82}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {79d43ed9-f345-4d65-bbfb-24f7ce031781}, !- Handle
  Boise Municipal,                        !- City
  ID,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726810,                                 !- WMO Number
  43.57,                                  !- Latitude {deg}
  -116.22,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  875,                                    !- Elevation {m}
  /weather/G1600010.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {20e1807d-2fa0-46dd-bb80-d095dcd4f905}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.1325,                                !- Annual Average Outdoor Air Temperature {C}
  26.86;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ade561e0-a2cf-4b74-af05-680d892f62ab}, !- Handle
  Boise Municipal Ann Clg .4% Condns DB=>MWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {97aa5731-9c59-40db-85f2-d6a91f54c2c0}, !- Handle
  Boise Municipal Ann Clg .4% Condns WB=>MDB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {283b1db5-8c14-4869-836d-2515995e82aa}, !- Handle
  Boise Municipal Ann Clg 1% Condns DB=>MWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c936c9e-e9f8-4a9b-8299-b1e1886cd38a}, !- Handle
  Boise Municipal Ann Clg 2% Condns DP=>MDB 1, !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb324209-7e54-4fcd-b560-e29338b6ad8b}, !- Handle
  Boise Municipal Ann Htg 99% Condns DB 1, !- Name
  -9.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -9.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ed0c8721-59fb-4e4e-bcb1-4916f4940130}, !- Handle
  Boise Municipal Ann Htg 99.6% Condns DB 1, !- Name
  -12.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5721fa5e-8eb4-40b4-b203-82ba2beb9ba0}, !- Handle
  Boise Municipal Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  5.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  9.9,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2b2f0605-01f9-4ce5-8b1e-448ddb85c275}, !- Handle
  Boise Municipal April .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.302,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5809df05-0020-4bd7-929b-f12e761fff86}, !- Handle
  Boise Municipal April .4% Condns WB=>MCDB 1, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.302,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc05413f-8860-42a5-be49-6240c638dd22}, !- Handle
  Boise Municipal August .4% Condns DB=>MCWB 1, !- Name
  38.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.423;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {325751ca-795b-4b95-98cd-11053421c29d}, !- Handle
  Boise Municipal August .4% Condns WB=>MCDB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.423;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3da919b4-8b09-470e-bdff-4fb966a0928a}, !- Handle
  Boise Municipal December .4% Condns DB=>MCWB 1, !- Name
  13.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.569;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a17c36df-86e3-4466-bf92-48160a641574}, !- Handle
  Boise Municipal December .4% Condns WB=>MCDB 1, !- Name
  11.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.569;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {430317b8-00b6-40f0-b9ac-a7b6cb32e6b3}, !- Handle
  Boise Municipal February .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.549;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0cd8be6d-1cc7-41cf-9cc1-cf2234020089}, !- Handle
  Boise Municipal February .4% Condns WB=>MCDB 1, !- Name
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.549;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {279d558e-bdd5-40db-90cc-aee44d00fc34}, !- Handle
  Boise Municipal January .4% Condns DB=>MCWB 1, !- Name
  11.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.271,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.52;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e703a3-d185-47fd-b169-82e4d3f34683}, !- Handle
  Boise Municipal January .4% Condns WB=>MCDB 1, !- Name
  10.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.271,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.52;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca852eb6-eea0-43b0-96a6-2b5e0f64e6ab}, !- Handle
  Boise Municipal July .4% Condns DB=>MCWB 1, !- Name
  39.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a81c4a8-3525-4ec0-b7f2-93e1a37b74bd}, !- Handle
  Boise Municipal July .4% Condns WB=>MCDB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b2c961c-a56a-441c-9d1e-27c686844026}, !- Handle
  Boise Municipal June .4% Condns DB=>MCWB 1, !- Name
  36.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.451;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e810a8b6-b5f7-4efc-9ae9-f5089e9289e8}, !- Handle
  Boise Municipal June .4% Condns WB=>MCDB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.451;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1a211b4e-9ee3-46db-9a25-a6ff0e0ea282}, !- Handle
  Boise Municipal March .4% Condns DB=>MCWB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.291,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f09c96c8-4ccc-4205-8c86-84648361daaa}, !- Handle
  Boise Municipal March .4% Condns WB=>MCDB 1, !- Name
  19.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.291,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ac55301-2f49-4e57-860c-e7647bd28abb}, !- Handle
  Boise Municipal May .4% Condns DB=>MCWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.302,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.461;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cdf857bd-1c94-4479-81f5-19e5b1dacdcf}, !- Handle
  Boise Municipal May .4% Condns WB=>MCDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.302,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.461;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {892e60b1-fc7d-4576-9202-8fc2397cbe39}, !- Handle
  Boise Municipal November .4% Condns DB=>MCWB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.635;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {18a2eae4-dc51-48e9-81c5-438e4c729828}, !- Handle
  Boise Municipal November .4% Condns WB=>MCDB 1, !- Name
  15.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.635;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f4cc8d00-4324-46a2-8790-56b81b128802}, !- Handle
  Boise Municipal October .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.589;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c78fb2fd-8583-4a0b-8ef0-6a28556564d9}, !- Handle
  Boise Municipal October .4% Condns WB=>MCDB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.589;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ff72f5d-8d7c-4a2f-9d7d-ad6c90cd6ab5}, !- Handle
  Boise Municipal September .4% Condns DB=>MCWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a791d81-c38e-4071-b1fd-63088b8efe55}, !- Handle
  Boise Municipal September .4% Condns WB=>MCDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91257,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {f4a3c904-0ce8-40c2-964f-882fdf6628ef}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {098d1c95-eaf1-44b6-ba45-7db94a1182e1}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2d59c2cd-08e8-47dc-8269-9b7ffb291052}, !- Default Construction Set Name
  {60023615-4160-40cf-af2f-2412b429381a}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {9bc6475e-99b7-4bf1-9bfd-a190a79dafda}, !- Handle
  {098d1c95-eaf1-44b6-ba45-7db94a1182e1}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  NWPPc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2010,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3ee8423a-e084-4542-a166-b621702fade6}, !- Default Schedule Set Name
  {2d692294-49e8-43b0-b10c-9f7bcded0849}, !- Group Rendering Name
  {149c4bc3-0c0d-4952-a14d-b4a9f877b9f1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {2d692294-49e8-43b0-b10c-9f7bcded0849}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {21f59097-6d26-47f7-ba86-5d3e05f6145c}, !- Default Schedule Set Name
  {52f921e5-8411-4494-b11b-fa65d3d4c6ed}, !- Group Rendering Name
  {55f6e270-22fa-4d0c-a6be-6756913624c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {52f921e5-8411-4494-b11b-fa65d3d4c6ed}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c33cc7c4-6d53-4ffb-a8c8-c65669cd5c44}, !- Default Schedule Set Name
  {a7c63f41-9df4-454b-a265-a5d407a1d466}, !- Group Rendering Name
  {60767f39-e60e-49fd-88ea-63bcf8bd671e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {a7c63f41-9df4-454b-a265-a5d407a1d466}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {29c41a96-dcfd-44c5-bce8-123833329020}, !- Default Schedule Set Name
  {e1917c07-eac8-48e0-8671-b3c54ca2d866}, !- Group Rendering Name
  {3edc9046-0d79-4eec-b1cb-0c045d1af97d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {e1917c07-eac8-48e0-8671-b3c54ca2d866}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}; !- Thermal Zone Name

OS:Surface,
  {38275928-5426-4ac7-93ac-b3eb26f0bf78}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {44afdd3e-9896-4c29-a376-ebbdec491743}, !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a9eedb-fb37-4e32-bbbd-2e522d546e41}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3c9e2f-4355-4310-9ddf-25451e0e1df1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74fc3ec-0f1d-44d9-8721-b30e1d456472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6174f18-31e5-484f-a725-32720d57af24}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e8e42e-a7a6-4746-842c-0890189984fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c966217-eaa4-473b-b978-a5e7a5a37eae}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69dbb2b7-ea3f-418d-84d7-7fea711ad3f1}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84b1a8a2-b442-4166-a938-74ba344630d0}, !- Zone Air Inlet Port List
  {77d5800d-e811-4bfb-8e88-2891c88cbbd8}, !- Zone Air Exhaust Port List
  {c61869d6-4078-4129-9b11-1b8aa57d29e3}, !- Zone Air Node Name
  {2b670a15-2663-4300-817f-e6416c7d75c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5174249-9483-4eaf-8d87-27d58e4f951c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c4595b2-a43b-4116-8a3e-ffe262f441d7}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {c61869d6-4078-4129-9b11-1b8aa57d29e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c61869d6-4078-4129-9b11-1b8aa57d29e3}, !- Handle
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Source Object
  11,                                     !- Outlet Port
  {9c4595b2-a43b-4116-8a3e-ffe262f441d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84b1a8a2-b442-4166-a938-74ba344630d0}, !- Handle
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- HVAC Component
  {24d3dc46-81da-440b-901c-e9d5e380f6a4}; !- Port 1

OS:PortList,
  {77d5800d-e811-4bfb-8e88-2891c88cbbd8}, !- Handle
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}; !- HVAC Component

OS:PortList,
  {2b670a15-2663-4300-817f-e6416c7d75c0}, !- Handle
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- HVAC Component
  {ca184aff-d30e-49e5-bd12-77dd0975c487}; !- Port 1

OS:Sizing:Zone,
  {9c46bb76-8d60-46ab-a26d-7481d6a30188}, !- Handle
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3930a4ca-ebb4-4bfd-9be9-c501257f7426}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dcf1c3c5-cc06-4d27-96de-3abe429a24e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7572589d-0e32-4b9f-b5cf-150f3b42a3e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {47640183-1edc-4d3f-969c-cc04318cf146}; !- Thermal Zone Name

OS:Surface,
  {640d5b61-5508-4b6e-8809-13734485eb2b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {77e2bf09-1c82-4703-98b4-14a3a45c98ff}, !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136cc2e7-7204-4d74-a603-94d24798d1a6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78731643-4c38-460f-9a5f-d38ebefcc1e1}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a91bb59-1590-4689-9097-d59b4c98bf6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc8fdc5-9e28-46d0-9f8f-3a85bfca89bd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7c0c59-942c-4b85-9d59-34694b9f28b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74fc3ec-0f1d-44d9-8721-b30e1d456472}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3c9e2f-4355-4310-9ddf-25451e0e1df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55d121a-9ed9-464e-8c68-2371c5aab91b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da805073-f368-4054-a2ea-fa47843dd130}, !- Zone Air Inlet Port List
  {8001ebb7-ba42-4332-af3c-0289320f39e1}, !- Zone Air Exhaust Port List
  {5ea59582-0005-4983-aeb2-6b46dec0e251}, !- Zone Air Node Name
  {99829a8b-a79b-4b6d-ac13-e98a8f4cf97f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fda89408-9e90-46b4-ad8b-04e250e826e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28a8641c-48ac-4ed7-a989-7319e9b2f989}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {5ea59582-0005-4983-aeb2-6b46dec0e251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ea59582-0005-4983-aeb2-6b46dec0e251}, !- Handle
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Source Object
  11,                                     !- Outlet Port
  {28a8641c-48ac-4ed7-a989-7319e9b2f989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da805073-f368-4054-a2ea-fa47843dd130}, !- Handle
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- HVAC Component
  {715f1327-aae3-4bcf-a1ae-b4af5a27f65a}; !- Port 1

OS:PortList,
  {8001ebb7-ba42-4332-af3c-0289320f39e1}, !- Handle
  {47640183-1edc-4d3f-969c-cc04318cf146}; !- HVAC Component

OS:PortList,
  {99829a8b-a79b-4b6d-ac13-e98a8f4cf97f}, !- Handle
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- HVAC Component
  {fe1876c4-8041-4e80-974f-f9ed069060fc}; !- Port 1

OS:Sizing:Zone,
  {75a8d8e5-5853-49ac-8c09-a993d92b11df}, !- Handle
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f77391d7-1ef7-40f0-b314-198999bd833a}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {47640183-1edc-4d3f-969c-cc04318cf146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5711d39e-507c-49e2-b82a-953a4a17eba3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}; !- Thermal Zone Name

OS:Surface,
  {1d8b3f48-397f-4fad-835c-e8289f931128}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {44afdd3e-9896-4c29-a376-ebbdec491743}, !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1163e031-2fa9-404e-9713-b1d9a2326f46}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62af0efa-66b9-4b62-b43a-559e2db2cc2c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99690dde-32e1-4790-bd31-87a1658a51bb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cceb5ef9-c40b-4802-9203-555d4ac5b9dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a91bb59-1590-4689-9097-d59b4c98bf6f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78731643-4c38-460f-9a5f-d38ebefcc1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d1f9c1-4fe8-4b82-85ca-8464af796ec5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65acacad-a236-4b03-8ee8-9048d64a4d31}, !- Zone Air Inlet Port List
  {005bf5ad-d8a1-4ebe-ad15-1d8962b0450d}, !- Zone Air Exhaust Port List
  {19e4ac55-122e-4c91-a51f-b63be7717b79}, !- Zone Air Node Name
  {7151d867-17be-43cd-bf71-971e4f7faba1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acdafa46-27bf-452f-a79e-0fc33fe9397f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97bdf614-8a87-4907-b1b7-b5ba37ecdaf0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {19e4ac55-122e-4c91-a51f-b63be7717b79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19e4ac55-122e-4c91-a51f-b63be7717b79}, !- Handle
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Source Object
  11,                                     !- Outlet Port
  {97bdf614-8a87-4907-b1b7-b5ba37ecdaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65acacad-a236-4b03-8ee8-9048d64a4d31}, !- Handle
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- HVAC Component
  {23a00141-7c87-40f4-a2a8-281c907c959a}; !- Port 1

OS:PortList,
  {005bf5ad-d8a1-4ebe-ad15-1d8962b0450d}, !- Handle
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}; !- HVAC Component

OS:PortList,
  {7151d867-17be-43cd-bf71-971e4f7faba1}, !- Handle
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- HVAC Component
  {55285d5b-06d5-40ef-8957-3bc8b649b38c}; !- Port 1

OS:Sizing:Zone,
  {c8683a89-50a9-4d46-92c5-9188c2ca161d}, !- Handle
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c026ecd1-2518-4cf8-afdd-c2beece58d1c}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7101ca71-041c-4b3d-b9c6-da02ef3a0ca0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7d07186-9cdd-484d-82cb-3a1ee870df34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}; !- Thermal Zone Name

OS:Surface,
  {cecb57e5-f437-42ac-8f7e-02f9835f4792}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ac3a1eab-7536-4642-83b9-fcb188a5a14e}, !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  38.964952521581, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e8e42e-a7a6-4746-842c-0890189984fc}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6174f18-31e5-484f-a725-32720d57af24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153cef92-137a-406e-88d2-65fe1560ece5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a50d46-f743-4163-9b58-f8fb0ddfc370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 4.572, 6.096,          !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed550bec-66f2-4313-8ce6-ba209eec35c3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a30ca8-c99f-4baf-bb98-a4872fd167f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  38.964952521581, 4.572, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50450e9-3d18-4d9f-aca9-421bc2681d15}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ea4785-5ea3-4cc7-99e7-3129c28f6e42}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.572, 6.096,          !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad81f55e-fcc2-4472-9276-fa4589e90f70}, !- Zone Air Inlet Port List
  {90eb6f82-972b-4343-b5e1-1a703ccabcf7}, !- Zone Air Exhaust Port List
  {f8a15c14-a063-486c-949e-efbc3092564c}, !- Zone Air Node Name
  {ec82a572-ef43-47db-ae05-773afd9648d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad3a9067-fb1c-4cdb-90d1-9f39f80d5018}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eca4d347-6491-49f0-b450-f9fd52cc9f7f}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {f8a15c14-a063-486c-949e-efbc3092564c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a15c14-a063-486c-949e-efbc3092564c}, !- Handle
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Source Object
  11,                                     !- Outlet Port
  {eca4d347-6491-49f0-b450-f9fd52cc9f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad81f55e-fcc2-4472-9276-fa4589e90f70}, !- Handle
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- HVAC Component
  {403068ed-f98f-4340-9338-52b672420434}; !- Port 1

OS:PortList,
  {90eb6f82-972b-4343-b5e1-1a703ccabcf7}, !- Handle
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}; !- HVAC Component

OS:PortList,
  {ec82a572-ef43-47db-ae05-773afd9648d3}, !- Handle
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- HVAC Component
  {24c000cb-d8de-4df0-a089-ef4e0abb19e5}; !- Port 1

OS:Sizing:Zone,
  {d023cd87-2e62-4916-a18e-4a649b3279fa}, !- Handle
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eecc4099-9d9c-497a-a71d-f8ac66c5e3e5}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {cacbe6ba-23e9-432a-8d5e-653ad8c662f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b862c9b-b6a9-429b-8f86-b84403da74a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}; !- Thermal Zone Name

OS:Surface,
  {7eb8bee1-656c-4885-b49a-3b2e8e250108}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {705dcff7-4098-425d-8aee-02ef245c09f7}, !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7c0c59-942c-4b85-9d59-34694b9f28b5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc8fdc5-9e28-46d0-9f8f-3a85bfca89bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da5df7e-606f-4f92-aa86-5790b31fb0fe}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1278773b-afa5-44de-8490-051fd039f546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f0b34d-3e4d-4c2d-94a9-f8040445895a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0dc56d-a95e-4818-a23d-13c5816f2dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a50d46-f743-4163-9b58-f8fb0ddfc370}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153cef92-137a-406e-88d2-65fe1560ece5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2f3a2d-e4d4-417d-a737-f337d6c001d6}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cfc3a2c-52cf-48c0-ba97-b8199667700d}, !- Zone Air Inlet Port List
  {40c1e6cc-8321-4d3b-8b6d-9587f943601b}, !- Zone Air Exhaust Port List
  {9f94243f-5ee5-41f8-b323-e90a38fea0bf}, !- Zone Air Node Name
  {87f84e7a-fde8-47e6-9787-d7ce8b28b430}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4aeb68e5-8fd3-40b9-ab99-54e27f430361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ebd830c-d352-4619-9829-68efca3770fd}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {9f94243f-5ee5-41f8-b323-e90a38fea0bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f94243f-5ee5-41f8-b323-e90a38fea0bf}, !- Handle
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Source Object
  11,                                     !- Outlet Port
  {2ebd830c-d352-4619-9829-68efca3770fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cfc3a2c-52cf-48c0-ba97-b8199667700d}, !- Handle
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- HVAC Component
  {bb0045bd-55b7-47e0-9bb8-c4ff7657248f}; !- Port 1

OS:PortList,
  {40c1e6cc-8321-4d3b-8b6d-9587f943601b}, !- Handle
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}; !- HVAC Component

OS:PortList,
  {87f84e7a-fde8-47e6-9787-d7ce8b28b430}, !- Handle
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- HVAC Component
  {40fbc8c9-4e4b-4be3-8a56-85c2736ea208}; !- Port 1

OS:Sizing:Zone,
  {448a5b61-3e40-4d64-b2b4-0334a148ee57}, !- Handle
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36561ca6-ea29-4b8f-8779-97017a66f343}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {679364ac-8eb7-4aa5-b81d-9cfabe9263c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa4accdc-e661-4288-a787-c096d4c1a40f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}; !- Thermal Zone Name

OS:Surface,
  {b25653d8-d3e5-4cf1-bbfe-6df575a911d5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ac3a1eab-7536-4642-83b9-fcb188a5a14e}, !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cceb5ef9-c40b-4802-9203-555d4ac5b9dc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99690dde-32e1-4790-bd31-87a1658a51bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e614a9-29af-4abe-9c16-b4c91c3d9826}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9f1937-1764-4780-b037-534245bb3a24}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19620226-4a4b-4b4e-8b93-704896bd58c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1278773b-afa5-44de-8490-051fd039f546}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da5df7e-606f-4f92-aa86-5790b31fb0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fb9f4c-29f4-45cd-8044-65da758bc5f5}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7843d7-f406-460f-a2ca-2d141b0f3c4a}, !- Zone Air Inlet Port List
  {c434a465-9c24-4cf5-a742-17287838c453}, !- Zone Air Exhaust Port List
  {fa07a48e-0cf5-4694-9ba3-6bee7212d90e}, !- Zone Air Node Name
  {ad514c5f-3435-4296-a3f3-b77bce735c3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdeab8bb-cb0e-406c-9fd9-20bf6b0eac58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a10d1a37-9d9f-44f6-97e2-3d14e6bd1a5b}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {fa07a48e-0cf5-4694-9ba3-6bee7212d90e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa07a48e-0cf5-4694-9ba3-6bee7212d90e}, !- Handle
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Source Object
  11,                                     !- Outlet Port
  {a10d1a37-9d9f-44f6-97e2-3d14e6bd1a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7843d7-f406-460f-a2ca-2d141b0f3c4a}, !- Handle
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- HVAC Component
  {3129fcf8-f029-4f31-a30e-750f2416ea52}; !- Port 1

OS:PortList,
  {c434a465-9c24-4cf5-a742-17287838c453}, !- Handle
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}; !- HVAC Component

OS:PortList,
  {ad514c5f-3435-4296-a3f3-b77bce735c3c}, !- Handle
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- HVAC Component
  {c2e55e3a-8150-4617-a742-a299175be7de}; !- Port 1

OS:Sizing:Zone,
  {665eed90-a6db-4a53-aa98-62850faaa79a}, !- Handle
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a035dd2-bdd6-463e-9973-01753e1f71ea}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {c2cc3c38-fa22-4fe6-883b-b390dff44b66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82042b10-e2c5-4539-9f61-8db0a07f7429}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}; !- Thermal Zone Name

OS:Surface,
  {b0011452-0aa7-4bf0-985d-1bda0a42d891}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b81e1be7-c93a-452a-a870-faba697f4395}, !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a30ca8-c99f-4baf-bb98-a4872fd167f6}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed550bec-66f2-4313-8ce6-ba209eec35c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7e1fc3-9c17-41dc-b72c-5bfac3a2ecae}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd5e201c-ab90-445d-a945-1916eea50a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2575d7-01d3-4ad7-863f-d96141047549}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f9be25-cae2-4a55-b41c-99d371dfaae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 4.572, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970ab36b-863e-4445-8feb-1e66a1067f39}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebceb979-0f29-4f5c-a1d0-0fb4b10df282}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d136ea1-5ed7-4b2e-bddc-79823be5517e}, !- Zone Air Inlet Port List
  {f2cad61e-41e7-4c15-9472-6c0eea8a0404}, !- Zone Air Exhaust Port List
  {df8abe27-bda6-40b1-a699-fa6b2dbd5b88}, !- Zone Air Node Name
  {0d2a94f7-08f7-4298-b129-a7a6926e4aa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5e03177-3546-45ed-9970-ce3950855fdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0ba6618-2550-4ae1-a090-c60ebf9be37f}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {df8abe27-bda6-40b1-a699-fa6b2dbd5b88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df8abe27-bda6-40b1-a699-fa6b2dbd5b88}, !- Handle
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}, !- Source Object
  11,                                     !- Outlet Port
  {b0ba6618-2550-4ae1-a090-c60ebf9be37f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d136ea1-5ed7-4b2e-bddc-79823be5517e}, !- Handle
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}; !- HVAC Component

OS:PortList,
  {f2cad61e-41e7-4c15-9472-6c0eea8a0404}, !- Handle
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}; !- HVAC Component

OS:PortList,
  {0d2a94f7-08f7-4298-b129-a7a6926e4aa1}, !- Handle
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}; !- HVAC Component

OS:Sizing:Zone,
  {15610b6a-4191-4279-9913-ec05bd96bef0}, !- Handle
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {021fd636-1738-4c97-a9ac-b52cf40f553e}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {edd5393e-f28e-4011-a804-2c6d8db6a5f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b27b0cbe-25d6-416a-8768-b69eb7e27b28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}; !- Thermal Zone Name

OS:Surface,
  {3fb172a3-324b-467d-be56-0dec97cd1ce2}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {0f72625a-d670-4d1c-835d-6d655441022c}, !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0dc56d-a95e-4818-a23d-13c5816f2dd8}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f0b34d-3e4d-4c2d-94a9-f8040445895a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f3f446-7dea-41c5-914a-cc9c39c30696}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcba03c-6b33-4e56-bd86-6d53ef91d3b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1db071c-5769-4d27-8493-ee6ec42f19ea}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eaa0916-5b11-4523-9bed-0e518d729893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5e201c-ab90-445d-a945-1916eea50a02}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b7e1fc3-9c17-41dc-b72c-5bfac3a2ecae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c65ad88-d81b-4048-9851-51ab2d740e1e}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36aa07e5-2542-4ba5-b6f4-11234fe82e4a}, !- Zone Air Inlet Port List
  {4aa12d46-2606-4d7c-b0b6-c020e63b844d}, !- Zone Air Exhaust Port List
  {e5137034-9e2c-4d27-b937-55bfa61972ca}, !- Zone Air Node Name
  {82df3b68-c33b-427e-a21e-5beada20a9e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4328f1f1-40b7-4415-8b4d-73f2d12242be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b143faae-8afa-40a1-bc18-2d3d9b6953c0}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {e5137034-9e2c-4d27-b937-55bfa61972ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5137034-9e2c-4d27-b937-55bfa61972ca}, !- Handle
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}, !- Source Object
  11,                                     !- Outlet Port
  {b143faae-8afa-40a1-bc18-2d3d9b6953c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36aa07e5-2542-4ba5-b6f4-11234fe82e4a}, !- Handle
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}; !- HVAC Component

OS:PortList,
  {4aa12d46-2606-4d7c-b0b6-c020e63b844d}, !- Handle
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}; !- HVAC Component

OS:PortList,
  {82df3b68-c33b-427e-a21e-5beada20a9e9}, !- Handle
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}; !- HVAC Component

OS:Sizing:Zone,
  {3d4a9cdd-911a-4e35-803d-6cf55bd5b6dc}, !- Handle
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22fcd814-2327-453c-9df5-b78a7ffa7cb7}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {bc584a87-ace4-4d8b-8463-4940e6b1d55e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8ebe1e1-926d-458c-8517-9f1b3f5a6901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}; !- Thermal Zone Name

OS:Surface,
  {5697dab9-1e45-4c4a-885d-05865146e990}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b81e1be7-c93a-452a-a870-faba697f4395}, !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19620226-4a4b-4b4e-8b93-704896bd58c0}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9f1937-1764-4780-b037-534245bb3a24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7d17f3-01d4-484a-8e86-15f00710f8bc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741fd04f-acd2-4851-852f-2913c524ed05}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc75d117-d48a-46b0-8256-91a617820b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcba03c-6b33-4e56-bd86-6d53ef91d3b4}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f3f446-7dea-41c5-914a-cc9c39c30696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d6e4d2-a695-4932-a3ee-bd97a57d782f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b573f18-c928-46b8-818e-185a873bc49b}, !- Zone Air Inlet Port List
  {0d6ab466-5593-4865-8795-3a2dc20a4bf8}, !- Zone Air Exhaust Port List
  {e0968c2f-f1e4-43d3-bb98-64d39dd33ad3}, !- Zone Air Node Name
  {a7f9cb1b-781b-492d-b59c-a5d713e275ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29aaa1c1-f593-43b8-8e5f-954e929c3077}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83bda711-f0b3-4203-af1a-c02fff2a9b13}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {e0968c2f-f1e4-43d3-bb98-64d39dd33ad3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0968c2f-f1e4-43d3-bb98-64d39dd33ad3}, !- Handle
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}, !- Source Object
  11,                                     !- Outlet Port
  {83bda711-f0b3-4203-af1a-c02fff2a9b13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b573f18-c928-46b8-818e-185a873bc49b}, !- Handle
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}; !- HVAC Component

OS:PortList,
  {0d6ab466-5593-4865-8795-3a2dc20a4bf8}, !- Handle
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}; !- HVAC Component

OS:PortList,
  {a7f9cb1b-781b-492d-b59c-a5d713e275ca}, !- Handle
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}; !- HVAC Component

OS:Sizing:Zone,
  {e1c1dbbb-f5a9-45d9-a0f8-62fe5e3c7d58}, !- Handle
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3af54715-c3d2-4946-8b69-4c702c09ee10}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {5e2c8bef-4223-42e6-9ad1-319a21fb3bba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b56607bb-d35f-4fee-acc1-efe4e59c0656}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {1968ae22-6fa6-4857-86f3-b91024d81463}; !- Thermal Zone Name

OS:Surface,
  {9112ac7a-c3b8-4c5e-8458-6143b6f0ede7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {fb86750b-3f8b-4cee-9616-5c4c095a5032}, !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f9be25-cae2-4a55-b41c-99d371dfaae6}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2575d7-01d3-4ad7-863f-d96141047549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1711b9a3-6e8a-420f-aec8-9b68033742dc}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf6cee2-4168-4e2c-91ae-1fcd5675b223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d52e98-6394-407b-9b5f-131be66cb12f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a54cad9-9363-4a34-8c51-ebc2585c3e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b09a9eb-e3f9-4862-96cc-9f9a14bdc797}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6316b6-6314-401e-b4b5-04c92a692672}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aa11cdf-389d-45e2-be89-e36b4111634e}, !- Zone Air Inlet Port List
  {4bea6d0b-dbac-40c2-b71a-4d5d9dd6b3ae}, !- Zone Air Exhaust Port List
  {be37f471-8222-4588-b6c7-ce12c9ba36ee}, !- Zone Air Node Name
  {7d3b842e-0333-40a1-be94-f6650c9254a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d029b07-6d43-4a37-9727-447fc6de962e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b768ce8-80fb-40e8-981a-91c1235788eb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {be37f471-8222-4588-b6c7-ce12c9ba36ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be37f471-8222-4588-b6c7-ce12c9ba36ee}, !- Handle
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Source Object
  11,                                     !- Outlet Port
  {3b768ce8-80fb-40e8-981a-91c1235788eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aa11cdf-389d-45e2-be89-e36b4111634e}, !- Handle
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- HVAC Component
  {5fd61e37-58c5-484e-b86e-11eb805647c3}; !- Port 1

OS:PortList,
  {4bea6d0b-dbac-40c2-b71a-4d5d9dd6b3ae}, !- Handle
  {1968ae22-6fa6-4857-86f3-b91024d81463}; !- HVAC Component

OS:PortList,
  {7d3b842e-0333-40a1-be94-f6650c9254a5}, !- Handle
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- HVAC Component
  {92caf87d-5a76-4bfc-a626-7cd25f28703f}; !- Port 1

OS:Sizing:Zone,
  {0f2e97f2-e785-4108-ae49-8556ebb3cc05}, !- Handle
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fbfd3765-292b-4c3b-b2e6-67b7e8a340a2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {1968ae22-6fa6-4857-86f3-b91024d81463}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cee2003c-574a-49dd-bfa4-da8a214ebb60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {21d85332-856b-47b2-92cd-e634c4145cea}; !- Thermal Zone Name

OS:Surface,
  {ece665b3-6aef-415a-b16f-59c933975932}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a4bc44d0-e2d0-4fd7-a0ad-8a6a0cc9b9c9}, !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eaa0916-5b11-4523-9bed-0e518d729893}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1db071c-5769-4d27-8493-ee6ec42f19ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6bf8e4-0fb9-4efa-9523-06c040026e16}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf00c00-f03d-4610-b9a6-1d7adccf8b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d07446f-9ebc-4e16-ac62-2f0aa391c6d9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4900dc7d-9a8f-480f-b6a6-66e66005e6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf6cee2-4168-4e2c-91ae-1fcd5675b223}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1711b9a3-6e8a-420f-aec8-9b68033742dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e35c49-5a23-4780-9732-d62452e69b77}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00dbc504-ab47-4253-8deb-09be67a5d3b9}, !- Zone Air Inlet Port List
  {c44458ec-f36e-41b2-bad8-34ed6425c0f7}, !- Zone Air Exhaust Port List
  {055c7837-3e2d-4cd6-bbe0-dce301a9fc40}, !- Zone Air Node Name
  {416ae025-0c3b-4f43-b6d0-023783600aad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95ae4f51-8e35-41b3-a22e-c7a13574fd6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8318d3e1-2af0-40f9-aa31-e240bf1eda47}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {055c7837-3e2d-4cd6-bbe0-dce301a9fc40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055c7837-3e2d-4cd6-bbe0-dce301a9fc40}, !- Handle
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Source Object
  11,                                     !- Outlet Port
  {8318d3e1-2af0-40f9-aa31-e240bf1eda47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00dbc504-ab47-4253-8deb-09be67a5d3b9}, !- Handle
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- HVAC Component
  {328c262f-9a53-4414-97f7-576e4979c92f}; !- Port 1

OS:PortList,
  {c44458ec-f36e-41b2-bad8-34ed6425c0f7}, !- Handle
  {21d85332-856b-47b2-92cd-e634c4145cea}; !- HVAC Component

OS:PortList,
  {416ae025-0c3b-4f43-b6d0-023783600aad}, !- Handle
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- HVAC Component
  {d40bbc7d-5772-45e3-aa9a-f685c3ad814c}; !- Port 1

OS:Sizing:Zone,
  {4c025c57-8516-4a10-8252-3d8ba221172d}, !- Handle
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50a8144e-18c1-4e50-a3bc-a037a0991167}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {21d85332-856b-47b2-92cd-e634c4145cea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eccae06-6edb-4816-8aa5-bbf4ff7c2493}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}; !- Thermal Zone Name

OS:Surface,
  {3607c8fa-c58f-4a9b-b353-eedcb952cdb7}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {fb86750b-3f8b-4cee-9616-5c4c095a5032}, !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc75d117-d48a-46b0-8256-91a617820b0a}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741fd04f-acd2-4851-852f-2913c524ed05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d92ebbb-b42d-480c-9cf8-7a0b5150f14c}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860d5f18-c81c-40cb-bd16-0bc61e73541f}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46aee5f7-9df8-456a-8c3b-9d5342cf6cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf00c00-f03d-4610-b9a6-1d7adccf8b8f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d6bf8e4-0fb9-4efa-9523-06c040026e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82155dbc-e8c7-458f-9b5a-215d8177ba20}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {079c1b02-9b63-4fe2-bf4f-dc04560ead63}, !- Zone Air Inlet Port List
  {2d94b6c4-ce5e-457e-b87f-e1cf572035ed}, !- Zone Air Exhaust Port List
  {2e1333e6-5188-4026-8f3d-22b448a33b70}, !- Zone Air Node Name
  {c7db0acf-fe34-4744-bce2-ded93211c27a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b8bbad1-4b49-446a-9ebb-1a9885eb99cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb555a73-c29a-4c4d-8dc3-5d1d019ab60a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {2e1333e6-5188-4026-8f3d-22b448a33b70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e1333e6-5188-4026-8f3d-22b448a33b70}, !- Handle
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Source Object
  11,                                     !- Outlet Port
  {cb555a73-c29a-4c4d-8dc3-5d1d019ab60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {079c1b02-9b63-4fe2-bf4f-dc04560ead63}, !- Handle
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- HVAC Component
  {e022e847-431a-4aee-b967-70bae9ab778e}; !- Port 1

OS:PortList,
  {2d94b6c4-ce5e-457e-b87f-e1cf572035ed}, !- Handle
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}; !- HVAC Component

OS:PortList,
  {c7db0acf-fe34-4744-bce2-ded93211c27a}, !- Handle
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- HVAC Component
  {df4a3f7c-6885-48af-a0c3-07626577ea76}; !- Port 1

OS:Sizing:Zone,
  {cbec1fb8-bc55-4e31-b7f3-3d5355df8f7a}, !- Handle
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1001f544-d2f4-4f9c-97a1-80f638b1f5b0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {2a95d03c-333b-4cc2-b1c7-5b5dc7e2be9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cc70987-4b2f-41f0-9e6c-194a43962c18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {45694f39-2a38-49a7-99fc-578f50f97a3f}; !- Thermal Zone Name

OS:Surface,
  {a683269a-68ce-479e-bfbc-5212b4049fbd}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {0b644c46-0036-47b2-84be-0f501a58c99d}, !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a54cad9-9363-4a34-8c51-ebc2585c3e53}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d52e98-6394-407b-9b5f-131be66cb12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dffc8a9-10e6-417a-9e15-44216e960eab}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4651f55-9f8d-48df-bab8-2871f1ffef70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b511f2-94c3-4bb0-a3cc-d54fe3b1bace}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51be069-8324-4236-80fd-2961f86753f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ada1c7-831d-4831-abde-abfb4e6fa835}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c1f472-1a3e-4d6c-bb8b-1b308e8c36d3}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4a6b10b-23cc-4e32-be12-da9bd983f2ad}, !- Zone Air Inlet Port List
  {88967ad9-72d7-4490-88aa-bab8b6e673eb}, !- Zone Air Exhaust Port List
  {681738d2-4709-459c-b8ee-3af6960b0720}, !- Zone Air Node Name
  {c9f887ac-90bc-4e28-9adc-c443103d33fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29c19ce6-e2fe-413c-86c2-bbdb4ea667c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0fcbe7a-db0c-456b-9f56-fe27aa990350}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {681738d2-4709-459c-b8ee-3af6960b0720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {681738d2-4709-459c-b8ee-3af6960b0720}, !- Handle
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Source Object
  11,                                     !- Outlet Port
  {e0fcbe7a-db0c-456b-9f56-fe27aa990350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4a6b10b-23cc-4e32-be12-da9bd983f2ad}, !- Handle
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- HVAC Component
  {14a8500c-8497-4f5c-bd8e-fda0dfc0b732}; !- Port 1

OS:PortList,
  {88967ad9-72d7-4490-88aa-bab8b6e673eb}, !- Handle
  {45694f39-2a38-49a7-99fc-578f50f97a3f}; !- HVAC Component

OS:PortList,
  {c9f887ac-90bc-4e28-9adc-c443103d33fd}, !- Handle
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- HVAC Component
  {c1e062b8-bcb5-44e2-a4a2-651237000c4e}; !- Port 1

OS:Sizing:Zone,
  {8267790f-6801-4485-b379-7453acf9ee72}, !- Handle
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db5934ef-bfe0-4098-a8e2-c21dd911c765}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {45694f39-2a38-49a7-99fc-578f50f97a3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c45fb4e5-5746-4454-991c-8255ccdf732f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}; !- Thermal Zone Name

OS:Surface,
  {85baca43-52b1-4883-b00b-8a8f8f6c9370}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ac4b058b-704b-49f4-8b82-e150c633844d}, !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992638, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4900dc7d-9a8f-480f-b6a6-66e66005e6a5}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d07446f-9ebc-4e16-ac62-2f0aa391c6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1711b5-65e3-4a6f-b7e7-7442a275635a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be4db42-a2ea-45dc-9cd9-e831458dc88f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62552c22-99bf-45a8-ac9f-bc3ea916cfb5}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc998d1d-ee61-4c2b-b7e9-0c52354672df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4651f55-9f8d-48df-bab8-2871f1ffef70}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dffc8a9-10e6-417a-9e15-44216e960eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f767d9-5eb1-4f8c-9699-e7f0be2d2901}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09332d6e-5b5e-43cc-af3e-656da55dce0a}, !- Zone Air Inlet Port List
  {70fe5c0c-56e9-4827-8ecf-6a735252e697}, !- Zone Air Exhaust Port List
  {5ce9eb42-60cd-4909-9f72-30ca0b64f5c0}, !- Zone Air Node Name
  {e04dc549-897c-4af1-a4c3-c5cd25bf1546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fac2aaf-3680-46ab-a535-0d096d73e275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08fde15c-8970-4099-bee4-3ad78a93aff5}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {5ce9eb42-60cd-4909-9f72-30ca0b64f5c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ce9eb42-60cd-4909-9f72-30ca0b64f5c0}, !- Handle
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Source Object
  11,                                     !- Outlet Port
  {08fde15c-8970-4099-bee4-3ad78a93aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09332d6e-5b5e-43cc-af3e-656da55dce0a}, !- Handle
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- HVAC Component
  {47f4d8d0-36ba-4e7a-9d22-c1e132d391e3}; !- Port 1

OS:PortList,
  {70fe5c0c-56e9-4827-8ecf-6a735252e697}, !- Handle
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}; !- HVAC Component

OS:PortList,
  {e04dc549-897c-4af1-a4c3-c5cd25bf1546}, !- Handle
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- HVAC Component
  {bddf468c-748d-4df5-b9e1-dcb884132d6b}; !- Port 1

OS:Sizing:Zone,
  {c6b16c1b-9239-422c-8ee0-2057f1caf915}, !- Handle
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfdd4809-329b-4877-93c1-ef99a048aea5}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {a4d7aec5-ba0f-40a0-9833-3b4d1e0c3a2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab0723cb-7a49-4dd4-8818-883d050d870f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}; !- Thermal Zone Name

OS:Surface,
  {db0d4528-f3c2-4602-b0df-86bc60624958}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {0b644c46-0036-47b2-84be-0f501a58c99d}, !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46aee5f7-9df8-456a-8c3b-9d5342cf6cbe}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860d5f18-c81c-40cb-bd16-0bc61e73541f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c554453-6806-47f3-9faf-974480539208}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5984ccac-7392-4813-80a1-e6ac04d7b47b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35f3505-72bc-4c94-91fc-af6d78c48b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be4db42-a2ea-45dc-9cd9-e831458dc88f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1711b5-65e3-4a6f-b7e7-7442a275635a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4512ca9-e879-4ff1-a742-7472852c888c}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6007f04f-9eda-4a62-9c54-84658126ca90}, !- Zone Air Inlet Port List
  {82483d7d-044d-4875-83b4-5bca3bdcfff3}, !- Zone Air Exhaust Port List
  {14e79d9e-69ef-4145-b25c-4cf983dab07e}, !- Zone Air Node Name
  {74638324-8904-42d5-96be-650353294cc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20507e56-eddf-411d-becb-47aa0cc8615e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2f33bf1-7c91-432f-8c49-f7003909fac8}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {14e79d9e-69ef-4145-b25c-4cf983dab07e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14e79d9e-69ef-4145-b25c-4cf983dab07e}, !- Handle
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Source Object
  11,                                     !- Outlet Port
  {e2f33bf1-7c91-432f-8c49-f7003909fac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6007f04f-9eda-4a62-9c54-84658126ca90}, !- Handle
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- HVAC Component
  {f19a5d5d-98c3-4673-81b1-5bae083865a8}; !- Port 1

OS:PortList,
  {82483d7d-044d-4875-83b4-5bca3bdcfff3}, !- Handle
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}; !- HVAC Component

OS:PortList,
  {74638324-8904-42d5-96be-650353294cc4}, !- Handle
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- HVAC Component
  {d44c2b00-2741-499f-9618-9f9d39ec36a7}; !- Port 1

OS:Sizing:Zone,
  {d220ddbd-0f3b-4f5d-8a7c-2e1baf450441}, !- Handle
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5aa03de-717e-410b-ac4d-b0dee0f4de71}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {09e5fd4d-bb5e-4ffb-8335-4a3a4e2db303}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64e5698b-fa18-4d7f-b962-c955ea7ae433}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {fe496d16-dfd9-41c2-9b43-263ae906af38}; !- Thermal Zone Name

OS:Surface,
  {174dcb81-f5c1-406a-ac4f-269f38e3e611}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {44afdd3e-9896-4c29-a376-ebbdec491743}, !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51be069-8324-4236-80fd-2961f86753f5}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b511f2-94c3-4bb0-a3cc-d54fe3b1bace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0455d6c-8b91-43d6-bbea-5bdc40b23de7}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798f05d5-6b84-44d6-8743-cdbdde71de72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a2c31a-b081-4817-98da-d4b8a03c9604}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f9e391-0cd0-487b-979e-ce9bd1b141e2}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e88398-2f81-4ba1-b10f-ebdfb95bb8cc}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4625a13f-73d6-4772-97cf-ba7e0805a171}, !- Zone Air Inlet Port List
  {3f1a1c04-7114-4089-aae2-9009c27e6e42}, !- Zone Air Exhaust Port List
  {a5a829e9-cad3-4026-8f92-eaf7afd3c8cd}, !- Zone Air Node Name
  {ddec98ac-826c-47bf-8f9f-8cf4715b65b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d410d385-737e-4851-8018-a596e6fe86fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {091eea0b-bc5f-41f9-93ca-df933c457009}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {a5a829e9-cad3-4026-8f92-eaf7afd3c8cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a829e9-cad3-4026-8f92-eaf7afd3c8cd}, !- Handle
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Source Object
  11,                                     !- Outlet Port
  {091eea0b-bc5f-41f9-93ca-df933c457009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4625a13f-73d6-4772-97cf-ba7e0805a171}, !- Handle
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- HVAC Component
  {434b179f-24a7-4dee-9edd-bcacc22b75a1}; !- Port 1

OS:PortList,
  {3f1a1c04-7114-4089-aae2-9009c27e6e42}, !- Handle
  {fe496d16-dfd9-41c2-9b43-263ae906af38}; !- HVAC Component

OS:PortList,
  {ddec98ac-826c-47bf-8f9f-8cf4715b65b0}, !- Handle
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- HVAC Component
  {bef79204-41f7-4bfa-ac63-7798f5dab0d5}; !- Port 1

OS:Sizing:Zone,
  {ac2d1629-2b34-4f4c-8285-f9851cae87af}, !- Handle
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8cbe149-2788-4016-988c-17e58d256179}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fe496d16-dfd9-41c2-9b43-263ae906af38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43344b04-d194-49dc-8873-6c8a5666c418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}; !- Thermal Zone Name

OS:Surface,
  {d7eff7e2-1c70-449d-98dd-52f034a5776f}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {77e2bf09-1c82-4703-98b4-14a3a45c98ff}, !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc998d1d-ee61-4c2b-b7e9-0c52354672df}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62552c22-99bf-45a8-ac9f-bc3ea916cfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cda01d1-89ea-411c-aa0b-9c25294acc15}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca649cc4-74f1-4cad-9d36-5527ed007119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310f7fcd-211f-4b39-afd9-b06ca8c9e7c3}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798f05d5-6b84-44d6-8743-cdbdde71de72}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0455d6c-8b91-43d6-bbea-5bdc40b23de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f01b0ff-ed75-4682-82c4-9f9228a9bf88}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db2aa221-33b7-4f2d-821e-5f9e182b261d}, !- Zone Air Inlet Port List
  {4f1926d3-1c20-4607-8ef2-3315fc305e1f}, !- Zone Air Exhaust Port List
  {84268062-2b61-4703-b3f6-ddf0389d24ba}, !- Zone Air Node Name
  {73950739-b901-4747-b321-23f660195511}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26438f8c-1bb7-4221-894f-d390a5de4600}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b18636f-1f59-480f-941b-38d9032c1d14}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {84268062-2b61-4703-b3f6-ddf0389d24ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84268062-2b61-4703-b3f6-ddf0389d24ba}, !- Handle
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Source Object
  11,                                     !- Outlet Port
  {9b18636f-1f59-480f-941b-38d9032c1d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db2aa221-33b7-4f2d-821e-5f9e182b261d}, !- Handle
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- HVAC Component
  {b4fee38f-f4c0-42e6-8b0d-3e58bc86f50a}; !- Port 1

OS:PortList,
  {4f1926d3-1c20-4607-8ef2-3315fc305e1f}, !- Handle
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}; !- HVAC Component

OS:PortList,
  {73950739-b901-4747-b321-23f660195511}, !- Handle
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- HVAC Component
  {f38ea339-9b8f-4239-8312-0919adfc989d}; !- Port 1

OS:Sizing:Zone,
  {b9cd9aa0-e122-412b-8ac7-3f03bff1cc47}, !- Handle
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc332f09-1487-44d2-85b0-e6a02de4d47f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8e72b66a-ca16-44fb-b98a-8a1a48fde332}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8534ad01-9335-40ca-84e8-81cbf2b60ad8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d2074314-4050-4aeb-84d9-c12a560a69b0}, !- Building Story Name
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}; !- Thermal Zone Name

OS:Surface,
  {f2576c88-c641-4ee2-a765-7b7ff698ecf3}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {44afdd3e-9896-4c29-a376-ebbdec491743}, !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35f3505-72bc-4c94-91fc-af6d78c48b01}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5984ccac-7392-4813-80a1-e6ac04d7b47b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09edf25-7a24-4a4f-85c6-dee918f9acec}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46bb8dc1-ed59-46fa-8db6-035a06e605be}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca649cc4-74f1-4cad-9d36-5527ed007119}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cda01d1-89ea-411c-aa0b-9c25294acc15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca511293-d181-418d-9114-4ccc1a64ee75}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26c316f0-f639-4e91-a076-3d113c778065}, !- Zone Air Inlet Port List
  {836b1702-486d-466d-a6ef-de62acd3595f}, !- Zone Air Exhaust Port List
  {e27f54a6-c323-45a1-b49c-02924822d7e7}, !- Zone Air Node Name
  {a4327b3f-8297-4206-844f-80043500d125}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0286f7a-5cde-4eab-8340-e8543518cfe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02990565-cd49-41b7-bfc2-4965225e9d7e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {e27f54a6-c323-45a1-b49c-02924822d7e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e27f54a6-c323-45a1-b49c-02924822d7e7}, !- Handle
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Source Object
  11,                                     !- Outlet Port
  {02990565-cd49-41b7-bfc2-4965225e9d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26c316f0-f639-4e91-a076-3d113c778065}, !- Handle
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- HVAC Component
  {40a1bce5-bb93-4211-905d-f224924ad1a9}; !- Port 1

OS:PortList,
  {836b1702-486d-466d-a6ef-de62acd3595f}, !- Handle
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}; !- HVAC Component

OS:PortList,
  {a4327b3f-8297-4206-844f-80043500d125}, !- Handle
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- HVAC Component
  {3a4c34ce-7451-4f0f-9dd2-cf85e0e984a3}; !- Port 1

OS:Sizing:Zone,
  {2e5f9c7d-9562-4283-b27a-87a99f417aaf}, !- Handle
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb86a43c-5143-4a2a-b6b8-3a7bea14d67e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a06ef4ee-3e67-44ca-89a0-7aade4690c2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {206bc186-e718-42ad-9a99-e2319a2fdcec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9b45a569-bf3e-4597-bb60-7df004fffd2c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {136cc2e7-7204-4d74-a603-94d24798d1a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3420292872174, 1.86216569103704, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999941, 1.86216569103704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dffd441-9a40-47d5-aadf-e36a844075fd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {e1e614a9-29af-4abe-9c16-b4c91c3d9826}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.939552521581, 4.57199999999998, 1.86071243062968, !- X,Y,Z Vertex 1 {m}
  38.939552521581, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999998, 1.86071243062968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfa54e92-aca8-4872-8b67-08e8b366ed10}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {a50450e9-3d18-4d9f-aca9-421bc2681d15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.86071243062968, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  38.939552521581, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  38.939552521581, 1.77635683940025e-14, 1.86071243062968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16cb5778-d5ac-48a6-82c4-72dc4ad80666}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {14a9eedb-fb37-4e32-bbbd-2e522d546e41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.5466, 1.87160898876405, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000172, 1.87160898876405; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {314b0001-efdb-40cb-a57b-1d9279abfb96}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {4c966217-eaa4-473b-b978-a5e7a5a37eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.87160898876405, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.77635683940025e-14, 1.87160898876405; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06b8b218-8105-421a-b811-605805ae6c49}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {1163e031-2fa9-404e-9713-b1d9a2326f46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999998, 1.87160898876404, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.025400000000003, 1.87160898876404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39627ec3-b1d2-4dd3-9d24-9ce806378be1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {62af0efa-66b9-4b62-b43a-559e2db2cc2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 1.87160898876405, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999998, 1.87160898876405; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d87bbd-09a6-46d3-926c-66f7b2e216fa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {970ab36b-863e-4445-8feb-1e66a1067f39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 1.77635683940025e-14, 2.08613203308948, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.271118864587014, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.271118864587014, 1.77635683940025e-14, 2.08613203308948; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbbd8f49-63d4-479e-969d-c451a9a2e6f2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {2e7d17f3-01d4-484a-8e86-15f00710f8bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.271118864587014, 4.57199999999998, 2.08613203308948, !- X,Y,Z Vertex 1 {m}
  0.271118864587014, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000142, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000142, 4.57199999999998, 2.08613203308948; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1308e4dc-fc67-4d8a-8578-3e8fcceb4894}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {5b09a9eb-e3f9-4862-96cc-9f9a14bdc797}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 1.77635683940025e-14, 1.87436328734827, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.72100180834036, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.72100180834036, 1.77635683940025e-14, 1.87436328734827; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f331d92-0018-42d7-b81a-b94e9f81f6fd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {3d92ebbb-b42d-480c-9cf8-7a0b5150f14c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.72100180834036, 4.57199999999998, 1.87436328734827, !- X,Y,Z Vertex 1 {m}
  3.72100180834036, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999541, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999541, 4.57199999999998, 1.87436328734827; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e347a1b-4395-4903-a293-0a2479e51017}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {92ada1c7-831d-4831-abde-abfb4e6fa835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.77635683940025e-14, 1.87084424900838, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.84558537992638, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.84558537992638, 1.77635683940025e-14, 1.87084424900838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38bb0330-45a7-43d5-8173-b7f1b138f2ad}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {8c554453-6806-47f3-9faf-974480539208}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.84558537992638, 4.57199999999998, 1.87084424900838, !- X,Y,Z Vertex 1 {m}
  4.84558537992638, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999998, 1.87084424900838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {942997f6-dc90-4056-a65c-a745825b3500}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {64f9e391-0cd0-487b-979e-ce9bd1b141e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 1.77635683940025e-14, 1.87160898876404, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 1.77635683940025e-14, 1.87160898876404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68f49431-0706-4ad3-95ba-7c1813ac3d53}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {24a2c31a-b081-4817-98da-d4b8a03c9604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000178, 1.87160898876405, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.87160898876405; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01fe349f-da75-4c9a-ac5a-457c1703fc53}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {310f7fcd-211f-4b39-afd9-b06ca8c9e7c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.86216569103704, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 19.3420292872174, 1.86216569103704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {207353d9-4c4d-4e2f-a6e5-88e20c97e8a2}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {d09edf25-7a24-4a4f-85c6-dee918f9acec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999998, 1.87160898876404, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.57199999999998, 1.87160898876404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3afe66b7-1516-46f8-8789-47fc25e0ead1}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Construction Name
  {46bb8dc1-ed59-46fa-8db6-035a06e605be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000036, 1.87160898876404, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999998, 1.87160898876404; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {daa8d408-1e13-4143-8e49-08e272f47183}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d51bff7c-0958-4025-a39c-74a5fc159e82}, !- Handle
  Retail Back_Space People,               !- Name
  {daa8d408-1e13-4143-8e49-08e272f47183}, !- People Definition Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {81d1b24f-496c-47f1-ace2-1dba20e9f2d6}, !- Work Efficiency Schedule Name
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Clothing Insulation Schedule Name
  {70f2e11e-6268-4c3e-a1b6-ae1029ff25d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Handle
  Clothing Schedule,                      !- Name
  {4c777d99-5c26-4b02-bb62-ee99f68a018e}, !- Schedule Type Limits Name
  {168a9490-6033-4b62-b7f9-06d9f1633128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {168a9490-6033-4b62-b7f9-06d9f1633128}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4c777d99-5c26-4b02-bb62-ee99f68a018e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d7a7b84-12b2-4927-a779-1417dcaa5fe8}, !- Handle
  Schedule Rule 1,                        !- Name
  {8a67c695-36f4-4fe4-86d1-2f5603edf405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {364840e2-dd05-42ae-88d8-2ec2ee172c9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {364840e2-dd05-42ae-88d8-2ec2ee172c9a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4c777d99-5c26-4b02-bb62-ee99f68a018e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c777d99-5c26-4b02-bb62-ee99f68a018e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {70f2e11e-6268-4c3e-a1b6-ae1029ff25d5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8915e6af-147a-46ea-a573-8e09b97b57ef}, !- Schedule Type Limits Name
  {e82b044c-9f1f-4838-b0f8-8248319b1f02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e82b044c-9f1f-4838-b0f8-8248319b1f02}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8915e6af-147a-46ea-a573-8e09b97b57ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8915e6af-147a-46ea-a573-8e09b97b57ef}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {81d1b24f-496c-47f1-ace2-1dba20e9f2d6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {9aa8429e-2329-4d6f-8d8e-591fc47d665e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9aa8429e-2329-4d6f-8d8e-591fc47d665e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {cfa04aea-bd6f-4c92-bf62-a1aced6ff99d}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b8c6e017-49d9-4f61-9589-cd59c223755b}, !- Handle
  {cfa04aea-bd6f-4c92-bf62-a1aced6ff99d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {db4556ec-f615-4459-a3af-b3a15231cb4b}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e56b25d9-9a7a-4d77-8dc9-934600103759}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {db4556ec-f615-4459-a3af-b3a15231cb4b}, !- Electric Equipment Definition Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space or SpaceType Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {60767f39-e60e-49fd-88ea-63bcf8bd671e}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c33cc7c4-6d53-4ffb-a8c8-c65669cd5c44}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Number of People Schedule Name
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- People Activity Level Schedule Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Lighting Schedule Name
  {2697c2b9-ce58-4c76-8cbb-4b89bf6d468f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ac9db319-af8e-42bd-b9be-aacda606f110}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Handle
  Retail Bldg Occ,                        !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {8c823fed-018f-419d-ab63-22567648caa0}, !- Default Day Schedule Name
  {3f383e1c-bedb-4d89-bb74-d405d9d0d572}, !- Summer Design Day Schedule Name
  {7c6967d9-096d-4b02-ae49-b8c6b9dcb665}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c823fed-018f-419d-ab63-22567648caa0}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0499999999999982,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.024999999999998,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0333333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0666666666666666,                     !- Value Until Time 8
  4,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0833333333333333,                     !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  4,                                      !- Hour 11
  40,                                     !- Minute 11
  0.116666666666667,                      !- Value Until Time 11
  4,                                      !- Hour 12
  50,                                     !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  10,                                     !- Minute 14
  0.166666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  20,                                     !- Minute 15
  0.183333333333334,                      !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  40,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  50,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  10,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  20,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  10,                                     !- Minute 24
  0.516666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  20,                                     !- Minute 25
  0.533333333333333,                      !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  40,                                     !- Minute 27
  0.566666666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  50,                                     !- Minute 28
  0.583333333333334,                      !- Value Until Time 28
  8,                                      !- Hour 29
  0,                                      !- Minute 29
  0.6,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  10,                                     !- Minute 30
  0.616666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  20,                                     !- Minute 31
  0.633333333333334,                      !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  39,                                     !- Minute 33
  0.666666666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  49,                                     !- Minute 34
  0.683333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  59,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  24,                                     !- Minute 38
  0.716666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  34,                                     !- Minute 39
  0.733333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  44,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  54,                                     !- Minute 41
  0.766666666666666,                      !- Value Until Time 41
  15,                                     !- Hour 42
  4,                                      !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  15,                                     !- Hour 43
  14,                                     !- Minute 43
  0.8,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.8,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  24,                                     !- Minute 45
  0.783333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  34,                                     !- Minute 46
  0.766666666666667,                      !- Value Until Time 46
  15,                                     !- Hour 47
  44,                                     !- Minute 47
  0.75,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  54,                                     !- Minute 48
  0.733333333333334,                      !- Value Until Time 48
  16,                                     !- Hour 49
  4,                                      !- Minute 49
  0.716666666666667,                      !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.7,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  25,                                     !- Minute 51
  0.666666666666666,                      !- Value Until Time 51
  16,                                     !- Hour 52
  35,                                     !- Minute 52
  0.633333333333333,                      !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.599999999999999,                      !- Value Until Time 53
  16,                                     !- Hour 54
  55,                                     !- Minute 54
  0.566666666666666,                      !- Value Until Time 54
  17,                                     !- Hour 55
  5,                                      !- Minute 55
  0.533333333333332,                      !- Value Until Time 55
  17,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.492982456140351,                      !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.485964912280702,                      !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.478947368421053,                      !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.471929824561403,                      !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.464912280701754,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.457894736842105,                      !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.450877192982456,                      !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.443859649122807,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.436842105263158,                      !- Value Until Time 66
  19,                                     !- Hour 67
  25,                                     !- Minute 67
  0.429824561403508,                      !- Value Until Time 67
  19,                                     !- Hour 68
  35,                                     !- Minute 68
  0.422807017543859,                      !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.41578947368421,                       !- Value Until Time 69
  19,                                     !- Hour 70
  55,                                     !- Minute 70
  0.408771929824561,                      !- Value Until Time 70
  20,                                     !- Hour 71
  5,                                      !- Minute 71
  0.401754385964912,                      !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.394736842105262,                      !- Value Until Time 72
  20,                                     !- Hour 73
  25,                                     !- Minute 73
  0.387719298245613,                      !- Value Until Time 73
  20,                                     !- Hour 74
  35,                                     !- Minute 74
  0.380701754385964,                      !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.373684210526315,                      !- Value Until Time 75
  20,                                     !- Hour 76
  55,                                     !- Minute 76
  0.366666666666666,                      !- Value Until Time 76
  21,                                     !- Hour 77
  5,                                      !- Minute 77
  0.359649122807017,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.352631578947367,                      !- Value Until Time 78
  21,                                     !- Hour 79
  25,                                     !- Minute 79
  0.345614035087718,                      !- Value Until Time 79
  21,                                     !- Hour 80
  35,                                     !- Minute 80
  0.338596491228069,                      !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.33157894736842,                       !- Value Until Time 81
  21,                                     !- Hour 82
  55,                                     !- Minute 82
  0.324561403508771,                      !- Value Until Time 82
  22,                                     !- Hour 83
  5,                                      !- Minute 83
  0.317543859649121,                      !- Value Until Time 83
  22,                                     !- Hour 84
  15,                                     !- Minute 84
  0.310526315789472,                      !- Value Until Time 84
  22,                                     !- Hour 85
  25,                                     !- Minute 85
  0.303508771929823,                      !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3,                                    !- Value Until Time 86
  22,                                     !- Hour 87
  40,                                     !- Minute 87
  0.275,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  50,                                     !- Minute 88
  0.25,                                   !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.224999999999999,                      !- Value Until Time 89
  23,                                     !- Hour 90
  10,                                     !- Minute 90
  0.199999999999999,                      !- Value Until Time 90
  23,                                     !- Hour 91
  20,                                     !- Minute 91
  0.174999999999999,                      !- Value Until Time 91
  23,                                     !- Hour 92
  30,                                     !- Minute 92
  0.149999999999999,                      !- Value Until Time 92
  23,                                     !- Hour 93
  40,                                     !- Minute 93
  0.124999999999999,                      !- Value Until Time 93
  23,                                     !- Hour 94
  50,                                     !- Minute 94
  0.0999999999999986,                     !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0749999999999984;                     !- Value Until Time 95

OS:Schedule:Rule,
  {2169b009-1730-4441-adc8-82e8084d7f09}, !- Handle
  Schedule Rule 2,                        !- Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d3deaf4-7273-40f4-81dd-0326294247fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d3deaf4-7273-40f4-81dd-0326294247fa}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  24,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  8,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  8,                                      !- Hour 4
  44,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  8,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  9,                                      !- Hour 6
  4,                                      !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  14,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  24,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  9,                                      !- Hour 10
  34,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  44,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  54,                                     !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  10,                                     !- Hour 13
  4,                                      !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  14,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  24,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  34,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  44,                                     !- Minute 18
  0.349999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  54,                                     !- Minute 19
  0.399999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  4,                                      !- Minute 20
  0.449999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  14,                                     !- Minute 21
  0.499999999999999,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  24,                                     !- Minute 23
  0.55,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  34,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  44,                                     !- Minute 25
  0.649999999999999,                      !- Value Until Time 25
  11,                                     !- Hour 26
  54,                                     !- Minute 26
  0.699999999999999,                      !- Value Until Time 26
  12,                                     !- Hour 27
  4,                                      !- Minute 27
  0.749999999999999,                      !- Value Until Time 27
  12,                                     !- Hour 28
  14,                                     !- Minute 28
  0.799999999999999,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  25,                                     !- Minute 31
  0.766666666666666,                      !- Value Until Time 31
  16,                                     !- Hour 32
  35,                                     !- Minute 32
  0.733333333333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.699999999999999,                      !- Value Until Time 33
  16,                                     !- Hour 34
  55,                                     !- Minute 34
  0.666666666666666,                      !- Value Until Time 34
  17,                                     !- Hour 35
  5,                                      !- Minute 35
  0.633333333333332,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  25,                                     !- Minute 37
  0.533333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  35,                                     !- Minute 38
  0.466666666666666,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.399999999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  55,                                     !- Minute 40
  0.333333333333331,                      !- Value Until Time 40
  18,                                     !- Hour 41
  5,                                      !- Minute 41
  0.266666666666664,                      !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  25,                                     !- Minute 44
  0.183333333333333,                      !- Value Until Time 44
  20,                                     !- Hour 45
  35,                                     !- Minute 45
  0.166666666666666,                      !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  55,                                     !- Minute 47
  0.133333333333333,                      !- Value Until Time 47
  21,                                     !- Hour 48
  5,                                      !- Minute 48
  0.116666666666666,                      !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  25,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  21,                                     !- Hour 51
  35,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  21,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  21,                                     !- Hour 53
  55,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  22,                                     !- Hour 54
  5,                                      !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {a7a0cee2-cae8-4ef8-aac9-3352c849de27}, !- Handle
  Schedule Rule 3,                        !- Name
  {0a8a1d52-3cb1-4230-969e-7c612b789d78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f419878-07df-456e-9195-d6e3425ea6c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f419878-07df-456e-9195-d6e3425ea6c7}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  24,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  9,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  9,                                      !- Hour 4
  44,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  9,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  10,                                     !- Hour 6
  4,                                      !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  14,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  24,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  34,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  10,                                     !- Hour 11
  44,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  54,                                     !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  11,                                     !- Hour 13
  4,                                      !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  11,                                     !- Hour 14
  14,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  54,                                     !- Minute 17
  0.222222222222222,                      !- Value Until Time 17
  12,                                     !- Hour 18
  4,                                      !- Minute 18
  0.244444444444444,                      !- Value Until Time 18
  12,                                     !- Hour 19
  14,                                     !- Minute 19
  0.266666666666666,                      !- Value Until Time 19
  12,                                     !- Hour 20
  24,                                     !- Minute 20
  0.288888888888889,                      !- Value Until Time 20
  12,                                     !- Hour 21
  34,                                     !- Minute 21
  0.311111111111111,                      !- Value Until Time 21
  12,                                     !- Hour 22
  44,                                     !- Minute 22
  0.333333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  54,                                     !- Minute 23
  0.355555555555555,                      !- Value Until Time 23
  13,                                     !- Hour 24
  4,                                      !- Minute 24
  0.377777777777777,                      !- Value Until Time 24
  13,                                     !- Hour 25
  14,                                     !- Minute 25
  0.399999999999999,                      !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  25,                                     !- Minute 28
  0.366666666666666,                      !- Value Until Time 28
  16,                                     !- Hour 29
  35,                                     !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.299999999999999,                      !- Value Until Time 30
  16,                                     !- Hour 31
  55,                                     !- Minute 31
  0.266666666666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  5,                                      !- Minute 32
  0.233333333333332,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  25,                                     !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  35,                                     !- Minute 35
  0.166666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  55,                                     !- Minute 37
  0.133333333333333,                      !- Value Until Time 37
  18,                                     !- Hour 38
  5,                                      !- Minute 38
  0.116666666666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  25,                                     !- Minute 40
  0.0833333333333332,                     !- Value Until Time 40
  18,                                     !- Hour 41
  35,                                     !- Minute 41
  0.0666666666666664,                     !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0499999999999996,                     !- Value Until Time 42
  18,                                     !- Hour 43
  55,                                     !- Minute 43
  0.0333333333333329,                     !- Value Until Time 43
  19,                                     !- Hour 44
  5,                                      !- Minute 44
  0.0166666666666661,                     !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {7c6967d9-096d-4b02-ae49-b8c6b9dcb665}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f383e1c-bedb-4d89-bb74-d405d9d0d572}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {00715601-cbac-4f20-8cbe-19e76874eed6}, !- Handle
  Retail Activity,                        !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  {27c511c1-8048-4fe5-93f9-1c0081033028}, !- Default Day Schedule Name
  {8508b6c1-16b5-4246-ab9d-fc6a7baf83b9}, !- Summer Design Day Schedule Name
  {defa03ee-07a5-4c4e-8ec0-fca51269289d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27c511c1-8048-4fe5-93f9-1c0081033028}, !- Handle
  Retail Activity Default,                !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {defa03ee-07a5-4c4e-8ec0-fca51269289d}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8508b6c1-16b5-4246-ab9d-fc6a7baf83b9}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1545022e-6b99-4e23-a35e-caf161eb3053}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {da791267-ab35-4f89-97c2-979da9bc9b7d}, !- Default Day Schedule Name
  {48b2f798-0950-4101-ae33-5f73d8558806}, !- Summer Design Day Schedule Name
  {48eafa5f-46de-49c6-b714-7a917ade27ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da791267-ab35-4f89-97c2-979da9bc9b7d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {48b2f798-0950-4101-ae33-5f73d8558806}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31f91507-4c79-49eb-8115-2be56e1b5489}, !- Handle
  Schedule Rule 5,                        !- Name
  {2d387964-fc3f-4b29-9825-6ba4f6583d8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1937de1-7c0f-47da-94b8-6a99952383ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
