
OS:Version,
  {fef3c91a-8972-449c-bc46-443117575bf8}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {1991575e-a000-467a-90c8-0bf565c8da9c}; !- Handle

OS:Site,
  {f9d23067-76e1-4fcb-bbf4-ad519cefbb11}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- Name
  34.02,                                  !- Latitude {deg}
  -118.29,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {53e73378-b656-4562-a31d-37737d107dfe}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {a9d6bc58-6326-40ba-a0ae-80932a5a8e2e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {319d7e33-b5fe-4dbf-887e-581f60e93fd4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d9fa25a2-32b7-4a14-b3f4-7996aeef8f5c}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {7f58d0e2-c172-4e30-9b9f-2af0dfd4119b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9796c76c-b068-4180-8cd3-4e8afa00293f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fda8826f-9edd-44a5-99d5-4474fc36b2e4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {144cd80d-ed0d-44fe-853d-d4414d8b577f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.7358333333333,                       !- Annual Average Outdoor Air Temperature {C}
  20.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {19bcfb3e-dbe6-436b-a19d-de54041782ad}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {92031a14-ad75-45d5-a3a8-5c40441e19fa}, !- Handle
  ComStock DOE Ref 1980-2004|SmallOffice, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b859f264-76f9-4fc9-ba6f-5060eedd7102}, !- Default Construction Set Name
  {b4071fb4-c221-4b9c-addf-7f5a2b0ccf50}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {2e7df5ba-8e9e-4ef2-94ef-a73d49817c4a}, !- Handle
  {92031a14-ad75-45d5-a3a8-5c40441e19fa}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2013,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {94e1ea12-e297-4c5c-a529-d3e0f563dbd0}, !- Default Schedule Set Name
  {d3bea116-cbf8-4ec7-949e-0a318a091491}, !- Group Rendering Name
  {75a8a22a-00c7-4181-abb2-5975f74f1d92}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {d3bea116-cbf8-4ec7-949e-0a318a091491}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}; !- Thermal Zone Name

OS:Surface,
  {be99c2f3-05a9-457e-ac3b-0c1d9d5b1819}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {147476c1-1e6c-4811-bde1-e681df9e3620}, !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aba8d84-180b-4b08-a23e-8f80f08ed9f8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3059fd3-2a99-44fe-8f45-9484811f0426}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1716b33-2048-48b6-abc1-60433926feff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.61852778244065e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dec58b-b814-4511-97fc-7e048cd1c580}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830b926f-fcd3-44fa-abaa-6a39c1e101b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78a0e3b-bec0-4aac-bd38-a0166eaead48}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e768f39-fa17-4fa3-b146-e5e51361c569}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31ef4fe0-2201-493b-92bc-39c6d056c6e8}, !- Zone Air Inlet Port List
  {679f5173-5782-45e2-91a2-ca1bc4ee3d53}, !- Zone Air Exhaust Port List
  {392135f3-7a33-4a74-ad16-f67cd634d7c8}, !- Zone Air Node Name
  {009a9a9b-4f33-4b85-99df-d4bcf38ea421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c371655-9117-47a2-8c43-8c757cde786d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83e7f212-9240-42b1-9edc-fff3f34af242}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {392135f3-7a33-4a74-ad16-f67cd634d7c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {392135f3-7a33-4a74-ad16-f67cd634d7c8}, !- Handle
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Source Object
  11,                                     !- Outlet Port
  {83e7f212-9240-42b1-9edc-fff3f34af242}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31ef4fe0-2201-493b-92bc-39c6d056c6e8}, !- Handle
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- HVAC Component
  {5f6e159e-8e90-471f-93b1-e940460366d4}; !- Port 1

OS:PortList,
  {679f5173-5782-45e2-91a2-ca1bc4ee3d53}, !- Handle
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}; !- HVAC Component

OS:PortList,
  {009a9a9b-4f33-4b85-99df-d4bcf38ea421}, !- Handle
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- HVAC Component
  {1e76dc7d-f1a4-4c27-a989-52dae5842ddf}; !- Port 1

OS:Sizing:Zone,
  {7b5db75d-d569-4a57-9887-44029f217d07}, !- Handle
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c07a846c-c1d2-4126-999d-6ec7cd9aba78}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c5e9d5a-b826-4ee8-8786-c0789dcdd59d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {28620637-75f7-4511-8227-e5ce7bfae76f}; !- Thermal Zone Name

OS:Surface,
  {b0dc3dec-e9ae-48a5-a063-189e1d01d210}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {554fda04-69ee-4db6-b11d-be1c3908195e}, !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5ff525-4af3-4a0d-b48c-f6c67561d91b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839c1020-2fee-4e85-8a9e-c5847e449930}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fee2314-b557-4766-81d0-67613f935b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812d83fa-a034-485a-a9ca-2ca1092c1995}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2bc4162-8be5-4e48-a6f9-f2a51384cf4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1716b33-2048-48b6-abc1-60433926feff}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3059fd3-2a99-44fe-8f45-9484811f0426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a877b-8485-4ca4-b174-97abc825072e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad760dce-bbcf-4e66-9bf6-1104059d0e1e}, !- Zone Air Inlet Port List
  {42cbd807-2558-40be-b259-b50cb4a66509}, !- Zone Air Exhaust Port List
  {37f4167c-7893-4ec6-b9d6-fdfcf345bf5c}, !- Zone Air Node Name
  {dfb03b76-2c7b-4ba4-a9d8-7122562d882f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53341c02-12c5-4b86-af42-ca02fd7e425d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9c08486-9f9f-4fe7-81a2-cca6b7ac904c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {37f4167c-7893-4ec6-b9d6-fdfcf345bf5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37f4167c-7893-4ec6-b9d6-fdfcf345bf5c}, !- Handle
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Source Object
  11,                                     !- Outlet Port
  {f9c08486-9f9f-4fe7-81a2-cca6b7ac904c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad760dce-bbcf-4e66-9bf6-1104059d0e1e}, !- Handle
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- HVAC Component
  {3ba2b4d5-82ac-4aa7-96e9-5dadf0cf76db}; !- Port 1

OS:PortList,
  {42cbd807-2558-40be-b259-b50cb4a66509}, !- Handle
  {28620637-75f7-4511-8227-e5ce7bfae76f}; !- HVAC Component

OS:PortList,
  {dfb03b76-2c7b-4ba4-a9d8-7122562d882f}, !- Handle
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- HVAC Component
  {1c67ad13-f75e-4d5c-9a8c-7d5d8c06e9a5}; !- Port 1

OS:Sizing:Zone,
  {a651ffb5-2342-4a02-8cb3-b27316905ca8}, !- Handle
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc68bb59-f647-4ca7-9b98-17418c604997}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29fb6d46-8fb0-4158-b580-db17ecef9665}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}; !- Thermal Zone Name

OS:Surface,
  {a61e220f-e4cf-4088-8fe8-0e52f92f5f28}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {147476c1-1e6c-4811-bde1-e681df9e3620}, !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4572056-70f4-4079-afc9-9837325dfc4e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0d7668-9cc7-4b04-b7ee-b34ff56162f5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7947dee9-c30b-4fe6-b90a-c30616b63d79}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df26300e-c719-407e-8ad6-9bf76157e400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fee2314-b557-4766-81d0-67613f935b94}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839c1020-2fee-4e85-8a9e-c5847e449930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f4be57-26f2-416b-8138-0179470eb130}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da15068-e326-4402-b122-a32b6890fe03}, !- Zone Air Inlet Port List
  {b470d623-6a93-4354-81e1-5f226afd47e4}, !- Zone Air Exhaust Port List
  {170b3a91-2356-41cd-b362-7e15637cb76c}, !- Zone Air Node Name
  {0a28ce77-ff78-4f4b-8e2e-9c5b5bd60425}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b651475-d7be-4375-98b4-ae33c4f0d273}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6013831-758f-4fb0-9501-32cdeb027809}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {170b3a91-2356-41cd-b362-7e15637cb76c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {170b3a91-2356-41cd-b362-7e15637cb76c}, !- Handle
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Source Object
  11,                                     !- Outlet Port
  {e6013831-758f-4fb0-9501-32cdeb027809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da15068-e326-4402-b122-a32b6890fe03}, !- Handle
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- HVAC Component
  {383d6d6e-78c8-49fa-833b-70a2dddf9e90}; !- Port 1

OS:PortList,
  {b470d623-6a93-4354-81e1-5f226afd47e4}, !- Handle
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}; !- HVAC Component

OS:PortList,
  {0a28ce77-ff78-4f4b-8e2e-9c5b5bd60425}, !- Handle
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- HVAC Component
  {bd623014-383a-49fe-933e-c07b53e31f6f}; !- Port 1

OS:Sizing:Zone,
  {05a172d1-cb45-4513-86ab-15cde4af9d24}, !- Handle
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45d2e20c-c0e1-4d59-8c0f-488845d15cca}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45f58a1b-b3e5-4c64-9bf0-011ae0bf9585}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}; !- Thermal Zone Name

OS:Surface,
  {907f977a-bd86-4e81-956e-965769b4e48b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {554fda04-69ee-4db6-b11d-be1c3908195e}, !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 17.2524543073497, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 17.2524543073497, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830b926f-fcd3-44fa-abaa-6a39c1e101b0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30dec58b-b814-4511-97fc-7e048cd1c580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.9737991503207e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.572, 4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9047ff75-5692-4a65-9dd0-b107badf3b09}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13db0d0-b7e5-444c-9dbb-b2d40e269f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 17.2524543073497, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 17.2524543073497, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc25db34-23db-4428-9e87-323d932d5e26}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e533ebb-017f-4bea-895b-b2fce97a2506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 17.2524543073497, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 17.2524543073497, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb01d01-1a8a-4531-8fe3-b6a7f457d0ea}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 17.2524543073497, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c070c144-ebca-4935-82f3-8d98024581c8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 17.2524543073497, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbae9bc7-6e2c-4583-8f64-09fa40215f02}, !- Zone Air Inlet Port List
  {caad8c89-2888-4174-9dca-a579f5f82aa7}, !- Zone Air Exhaust Port List
  {ffd2917d-7497-4b3c-b0d2-0c7dec82ffd3}, !- Zone Air Node Name
  {db78f8a7-f219-440e-bed9-0e1805eb12d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66732080-74e1-40e2-aa87-787d4dd8330a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb34598-6269-479a-b5c7-913d5b2e6808}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {ffd2917d-7497-4b3c-b0d2-0c7dec82ffd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd2917d-7497-4b3c-b0d2-0c7dec82ffd3}, !- Handle
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Source Object
  11,                                     !- Outlet Port
  {0cb34598-6269-479a-b5c7-913d5b2e6808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbae9bc7-6e2c-4583-8f64-09fa40215f02}, !- Handle
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- HVAC Component
  {eaf9f344-7ba8-4cc6-8b33-f63ce0f48671}; !- Port 1

OS:PortList,
  {caad8c89-2888-4174-9dca-a579f5f82aa7}, !- Handle
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}; !- HVAC Component

OS:PortList,
  {db78f8a7-f219-440e-bed9-0e1805eb12d5}, !- Handle
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- HVAC Component
  {f9b9eed9-5b07-456b-b46b-88085a4a562f}; !- Port 1

OS:Sizing:Zone,
  {b2115a07-0add-4f3f-9f5a-e7ab4cfcab34}, !- Handle
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df639e83-79af-4db3-bd05-8f623679dfb2}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73157983-f54f-4145-923c-50add3299658}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}; !- Thermal Zone Name

OS:Surface,
  {3d09f1ea-7017-4399-acb7-689b0b06a14a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {5d59dbf9-c339-4a4f-a267-c2bd6a726e29}, !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 17.2524543073497, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bc4162-8be5-4e48-a6f9-f2a51384cf4f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812d83fa-a034-485a-a9ca-2ca1092c1995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388aa328-5b22-4538-9b07-bc31c467dd35}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1783246f-3ffd-4d57-84a0-f4f416eee8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb9b459-064f-42ef-9b86-197703d773f5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa73ef1c-8f84-49ce-8ec3-a970c8f2d8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 17.2524543073497, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13db0d0-b7e5-444c-9dbb-b2d40e269f06}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9047ff75-5692-4a65-9dd0-b107badf3b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 17.2524543073497, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e624e5-c6aa-48db-b882-3cad661a7eb3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 17.2524543073497, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6df1ccbb-1ee9-478a-904a-9c7bd6058afc}, !- Zone Air Inlet Port List
  {06d8ddcc-012a-4f05-b969-ebf72658a019}, !- Zone Air Exhaust Port List
  {5f4829b6-f622-4527-a4cb-9e3f152445c2}, !- Zone Air Node Name
  {081567b6-7d85-490c-9b09-92f290743fb4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78c69024-eb9a-4f40-adc4-b8c22c54e30d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eb96cc5-048f-48ae-8eed-31e95fd6ba66}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {5f4829b6-f622-4527-a4cb-9e3f152445c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f4829b6-f622-4527-a4cb-9e3f152445c2}, !- Handle
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Source Object
  11,                                     !- Outlet Port
  {9eb96cc5-048f-48ae-8eed-31e95fd6ba66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6df1ccbb-1ee9-478a-904a-9c7bd6058afc}, !- Handle
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- HVAC Component
  {6cbf0d56-a8f9-47ab-8b05-8c4eec4ebb11}; !- Port 1

OS:PortList,
  {06d8ddcc-012a-4f05-b969-ebf72658a019}, !- Handle
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}; !- HVAC Component

OS:PortList,
  {081567b6-7d85-490c-9b09-92f290743fb4}, !- Handle
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- HVAC Component
  {e9b9c121-1704-4880-9dcb-fe84921bbe8f}; !- Port 1

OS:Sizing:Zone,
  {36d95b2d-40a7-4096-9436-9c3ad1ae53e5}, !- Handle
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abd615be-c088-49f7-af34-742648547641}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e6be15f-c2e8-4d35-b350-061ccf8f0c57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}; !- Thermal Zone Name

OS:Surface,
  {72ef304f-4bf5-4f65-83f8-5065fd0b5571}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {554fda04-69ee-4db6-b11d-be1c3908195e}, !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 17.2524543073497, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df26300e-c719-407e-8ad6-9bf76157e400}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7947dee9-c30b-4fe6-b90a-c30616b63d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8015692b-9cd6-4ab5-889d-44ee8e8d89c4}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743f5915-4f96-48f6-b2e1-ce120bc971cc}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e030ef-0a1b-4b86-88c9-9aa1a1f3daef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 17.2524543073497, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1783246f-3ffd-4d57-84a0-f4f416eee8e1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388aa328-5b22-4538-9b07-bc31c467dd35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 17.2524543073497, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36bcc9d-d302-404e-b6d2-9123fb2fcd93}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 17.2524543073497, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 17.2524543073497, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2eb0e482-6565-49c2-9f80-b2e1bdb1562d}, !- Zone Air Inlet Port List
  {ecd15238-5db0-4914-a6cf-3de983f6c47c}, !- Zone Air Exhaust Port List
  {ec96953b-36f1-4137-af07-16df80187856}, !- Zone Air Node Name
  {fbf54b03-5332-4207-8107-80c9595f4954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6628953d-518f-4435-858b-1f7be7f345d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d0523a-fff9-4c3b-b51a-00eb912b6305}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {ec96953b-36f1-4137-af07-16df80187856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec96953b-36f1-4137-af07-16df80187856}, !- Handle
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Source Object
  11,                                     !- Outlet Port
  {19d0523a-fff9-4c3b-b51a-00eb912b6305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2eb0e482-6565-49c2-9f80-b2e1bdb1562d}, !- Handle
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- HVAC Component
  {dedef37e-1cbd-4dfe-b64e-a9e32350d8d4}; !- Port 1

OS:PortList,
  {ecd15238-5db0-4914-a6cf-3de983f6c47c}, !- Handle
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}; !- HVAC Component

OS:PortList,
  {fbf54b03-5332-4207-8107-80c9595f4954}, !- Handle
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- HVAC Component
  {a011285f-865b-465f-ab7a-309a73214283}; !- Port 1

OS:Sizing:Zone,
  {e77443dc-4eac-4655-a52c-c212ffc41c7f}, !- Handle
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a70dfaf2-8538-4f90-85ce-f86f95659895}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a013319a-3071-47b1-999b-b4466d03d7fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}; !- Thermal Zone Name

OS:Surface,
  {5a6e77be-0df6-4864-8a45-2d9aa4bdc77d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {147476c1-1e6c-4811-bde1-e681df9e3620}, !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999995, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e533ebb-017f-4bea-895b-b2fce97a2506}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc25db34-23db-4428-9e87-323d932d5e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.5527136788005e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.572, 3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee9df8a-d4a6-463c-9e90-77762f53e1b0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ad5dd9-aac8-47db-8b4a-dd705f23c63d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999995, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999995, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -4.572, 3.5527136788005e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12114a6-5ddd-4441-9d92-67368e381064}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999995, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.57199999999995, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc09401-3526-4a1c-9424-83cd170a721f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f056c04-bb63-4f2d-9a77-80f80aeabe72}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999995, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, 3.5527136788005e-15, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19d2f3bd-5b50-48a2-ad75-8fec615146b1}, !- Zone Air Inlet Port List
  {0e12ff7f-a8e8-4858-a522-89cd399607c8}, !- Zone Air Exhaust Port List
  {3d05fa9d-7599-48ad-bedd-e6e7ac591f02}, !- Zone Air Node Name
  {331eb00e-4edc-4d03-a399-bd7cdca0df78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b539c359-9eed-4363-a38e-06514535d62e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da5800f3-5b2f-4581-92e3-14c70ef8440a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {3d05fa9d-7599-48ad-bedd-e6e7ac591f02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d05fa9d-7599-48ad-bedd-e6e7ac591f02}, !- Handle
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Source Object
  11,                                     !- Outlet Port
  {da5800f3-5b2f-4581-92e3-14c70ef8440a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19d2f3bd-5b50-48a2-ad75-8fec615146b1}, !- Handle
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- HVAC Component
  {9dc21f9c-b060-4207-b37d-06a156060147}; !- Port 1

OS:PortList,
  {0e12ff7f-a8e8-4858-a522-89cd399607c8}, !- Handle
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}; !- HVAC Component

OS:PortList,
  {331eb00e-4edc-4d03-a399-bd7cdca0df78}, !- Handle
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- HVAC Component
  {7ea814e8-72e6-4903-91f4-ea213a8ee6d3}; !- Port 1

OS:Sizing:Zone,
  {ab446e60-9885-4895-ad67-f49beac5b57a}, !- Handle
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67870785-4a0e-4904-aef1-d3d0f165ddb2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b0b16d4-437c-4073-942d-915f9ee53d59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {44483358-ad05-442c-bd4a-f41aa7386abe}; !- Thermal Zone Name

OS:Surface,
  {a5523f87-9291-49ca-b919-dd250df16e12}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {554fda04-69ee-4db6-b11d-be1c3908195e}, !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa73ef1c-8f84-49ce-8ec3-a970c8f2d8cb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb9b459-064f-42ef-9b86-197703d773f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f64f60c-6b17-4e40-b92a-8a02f809c34b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64be9a4-313c-4025-9978-3edf9455f3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab8580d-c49f-4ced-a1cd-b030c5b057e4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ad5dd9-aac8-47db-8b4a-dd705f23c63d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee9df8a-d4a6-463c-9e90-77762f53e1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abca8870-da9a-4a8b-9349-6e93ca67b0fd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2f3fcc3-b23d-4f79-a61f-10d38661cccb}, !- Zone Air Inlet Port List
  {fcb5688a-5385-4741-baea-1e52d180c8f1}, !- Zone Air Exhaust Port List
  {e0f2eb63-6c76-42fe-aaf6-2e507783280e}, !- Zone Air Node Name
  {84e1690b-71bd-4152-b9df-7866675f22f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec30e232-98ae-4198-a421-c44dcfe0f319}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {173e2d36-376d-4e48-9921-08d1034eb83c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {e0f2eb63-6c76-42fe-aaf6-2e507783280e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0f2eb63-6c76-42fe-aaf6-2e507783280e}, !- Handle
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Source Object
  11,                                     !- Outlet Port
  {173e2d36-376d-4e48-9921-08d1034eb83c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2f3fcc3-b23d-4f79-a61f-10d38661cccb}, !- Handle
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- HVAC Component
  {ffa5077e-b9f2-4e20-a650-f602a3a826ce}; !- Port 1

OS:PortList,
  {fcb5688a-5385-4741-baea-1e52d180c8f1}, !- Handle
  {44483358-ad05-442c-bd4a-f41aa7386abe}; !- HVAC Component

OS:PortList,
  {84e1690b-71bd-4152-b9df-7866675f22f6}, !- Handle
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- HVAC Component
  {ab9f9f41-caa3-490e-9227-d0ef846e34a6}; !- Port 1

OS:Sizing:Zone,
  {c89c3953-1cf9-46f6-8f1f-9f23ad20251d}, !- Handle
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c9c2fd58-7f83-45e1-8d52-68159dd8d757}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {156577d1-d840-4133-8030-b28909b4c212}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {92113418-246d-4967-800d-d6e4aeebc1e5}, !- Building Story Name
  {4753b71d-3734-43e7-91f8-4fa112d34137}; !- Thermal Zone Name

OS:Surface,
  {4aee5a2d-97fb-4297-8735-bcc06294dafe}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {147476c1-1e6c-4811-bde1-e681df9e3620}, !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e030ef-0a1b-4b86-88c9-9aa1a1f3daef}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743f5915-4f96-48f6-b2e1-ce120bc971cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a1fec7-151b-480b-918a-3916249efc25}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4828a8-5cb7-4200-b998-0a0413110c19}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64be9a4-313c-4025-9978-3edf9455f3dc}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f64f60c-6b17-4e40-b92a-8a02f809c34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046a0718-9661-44ee-99e7-0cc0e52465dc}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6e2c3c8-40ff-4887-b441-f183b8f9b7b5}, !- Zone Air Inlet Port List
  {1998744c-bd32-4abc-be98-bbb5817da62b}, !- Zone Air Exhaust Port List
  {d1c91352-adf1-4dc8-bafc-0aedb14354b2}, !- Zone Air Node Name
  {6106fddd-b12f-483c-a92d-e83e55991122}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3aa109b-2875-4908-9b4a-3cb2cc92ea95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41db634f-db98-45ff-80b5-033dea92c2d3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {d1c91352-adf1-4dc8-bafc-0aedb14354b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1c91352-adf1-4dc8-bafc-0aedb14354b2}, !- Handle
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Source Object
  11,                                     !- Outlet Port
  {41db634f-db98-45ff-80b5-033dea92c2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6e2c3c8-40ff-4887-b441-f183b8f9b7b5}, !- Handle
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- HVAC Component
  {4302ee9f-6171-4f30-a8a5-9936d14b7542}; !- Port 1

OS:PortList,
  {1998744c-bd32-4abc-be98-bbb5817da62b}, !- Handle
  {4753b71d-3734-43e7-91f8-4fa112d34137}; !- HVAC Component

OS:PortList,
  {6106fddd-b12f-483c-a92d-e83e55991122}, !- Handle
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- HVAC Component
  {f735d26c-8865-4041-8f8c-f6864fe6efd2}; !- Port 1

OS:Sizing:Zone,
  {d91365a1-3478-4a48-b9f0-9ffec1cbbb4c}, !- Handle
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {683f7aa8-f5be-4523-91c7-22f30a568fb6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {028e7a8a-b99f-43db-9cb1-a31f9074b1f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7bdc0e1e-b807-44a1-88af-c214265ad545}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {8015692b-9cd6-4ab5-889d-44ee8e8d89c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 17.2270543073497, 0.792570013668007, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 17.2270543073497, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0253999999999941, 0.792570013668007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1250098a-2abe-48fe-9114-a979b2154c06}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {2dc09401-3526-4a1c-9424-83cd170a721f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0254000000000036, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.54659999999995, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1926547f-d54a-4b34-b811-5450febd3138}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {d12114a6-5ddd-4441-9d92-67368e381064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000444, 4.57199999999995, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000444, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.57199999999995, 0.762,       !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.57199999999995, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d08606f-511f-44dc-af7d-2b7e57bbf0d3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {7aba8d84-180b-4b08-a23e-8f80f08ed9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 4.61852778244065e-14, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.5466, 4.61852778244065e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000438, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000438, 4.61852778244065e-14, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa34252e-97e6-41df-8c1b-7ac187efb4c7}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {e78a0e3b-bec0-4aac-bd38-a0166eaead48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0254000000000462, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0254000000000462, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dc4c8ae-0a4b-41d3-bc0f-341a78dc5638}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {a4572056-70f4-4079-afc9-9837325dfc4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999996, 4.61852778244065e-14, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.54659999999996, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, 4.61852778244065e-14, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16b7f4e6-3649-48e9-86a4-81049b055765}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {3c0d7668-9cc7-4b04-b7ee-b34ff56162f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0254000000000456, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0254000000000456, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53f5aa37-ea75-4535-8519-977264655c13}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {eeb01d01-1a8a-4531-8fe3-b6a7f457d0ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0253999999999964, 0.792570013668007, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 17.2270543073497, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 17.2270543073497, 0.792570013668007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a375b876-0ac1-47c0-a9e0-385ef9c3e976}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {7c5ff525-4af3-4a0d-b48c-f6c67561d91b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2270543073497, 4.61852778244065e-14, 0.792570013668007, !- X,Y,Z Vertex 1 {m}
  -17.2270543073497, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 4.61852778244065e-14, 0.792570013668007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53979d06-885f-4786-a2fc-519d8fe8c121}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {aab8580d-c49f-4ced-a1cd-b030c5b057e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000036, 4.57199999999995, 0.792570013668007, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000036, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -17.2270543073497, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -17.2270543073497, 4.57199999999995, 0.792570013668007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ead11d-6ce9-47a6-b993-64844dcf22e3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {51a1fec7-151b-480b-918a-3916249efc25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.54659999999995, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.54659999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.025400000000003, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe310879-8c4c-4912-9b42-10f70a4d8614}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Construction Name
  {5e4828a8-5cb7-4200-b998-0a0413110c19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999964, 4.57199999999995, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999964, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999996, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999996, 4.57199999999995, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {bf97133e-0bdd-4f8c-b49b-fa5318c1f779}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d8429367-a2ef-4ce3-90c8-165362080534}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {bf97133e-0bdd-4f8c-b49b-fa5318c1f779}, !- People Definition Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {34ffef98-c6b8-4f85-95d9-a8d6daa12b93}, !- Work Efficiency Schedule Name
  {a1292f0c-7693-4af5-bdbd-beb9b739ce03}, !- Clothing Insulation Schedule Name
  {df149565-41a2-480b-a94d-a0b9ed793f4e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a1292f0c-7693-4af5-bdbd-beb9b739ce03}, !- Handle
  Clothing Schedule,                      !- Name
  {b27dcad3-8218-4105-8c57-88db45fc995a}, !- Schedule Type Limits Name
  {525e0cf1-0ca9-4e18-8b9b-209896bad79e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {525e0cf1-0ca9-4e18-8b9b-209896bad79e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b27dcad3-8218-4105-8c57-88db45fc995a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa28ae9b-d46d-495c-b586-3a39da38d914}, !- Handle
  Schedule Rule 1,                        !- Name
  {a1292f0c-7693-4af5-bdbd-beb9b739ce03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe4ea0d1-b51f-4127-acc6-7c061fc82f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe4ea0d1-b51f-4127-acc6-7c061fc82f5d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b27dcad3-8218-4105-8c57-88db45fc995a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b27dcad3-8218-4105-8c57-88db45fc995a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {df149565-41a2-480b-a94d-a0b9ed793f4e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ebad38f5-7d11-4211-a493-a018b6b839a8}, !- Schedule Type Limits Name
  {b32cb9ba-e615-4f22-9c41-a8e423fe5e66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b32cb9ba-e615-4f22-9c41-a8e423fe5e66}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ebad38f5-7d11-4211-a493-a018b6b839a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ebad38f5-7d11-4211-a493-a018b6b839a8}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {34ffef98-c6b8-4f85-95d9-a8d6daa12b93}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {5b71fb50-b5ce-4e06-b8c1-27ee40a2e36a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b71fb50-b5ce-4e06-b8c1-27ee40a2e36a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {37f931af-74ae-4715-ba39-81ee866ae8af}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a96e4296-678e-4b9e-b242-bd1a62655e09}, !- Handle
  {37f931af-74ae-4715-ba39-81ee866ae8af}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b565f97b-7f2f-4866-927d-a85a822b3d11}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dee3aba2-4d09-454e-a6c7-7de5ac03684e}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {b565f97b-7f2f-4866-927d-a85a822b3d11}, !- Electric Equipment Definition Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space or SpaceType Name
  {26364bb6-e806-4150-9fcd-90119ab61cd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75a8a22a-00c7-4181-abb2-5975f74f1d92}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94e1ea12-e297-4c5c-a529-d3e0f563dbd0}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {67b35828-248a-466e-a373-b70f8f7d1255}, !- Number of People Schedule Name
  {2bd81bec-5542-491e-b133-07f23559a1ee}, !- People Activity Level Schedule Name
  {762b2ba0-94b3-4e84-a81e-7f5959c310b1}, !- Lighting Schedule Name
  {1eb510e1-7023-492b-8e49-ca2e5bde2d73}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {451cdb9c-758b-4246-8c86-a79efa3c0b75}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {67b35828-248a-466e-a373-b70f8f7d1255}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {3d12ec9e-1649-42cd-9f00-cbebb5d548d0}, !- Default Day Schedule Name
  {647f3b27-6439-4756-bf27-bd046bf388db}, !- Summer Design Day Schedule Name
  {026bf1f4-1410-4ffa-9f11-1ee268b242a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d12ec9e-1649-42cd-9f00-cbebb5d548d0}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0362745098039215,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.034313725490196,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0323529411764705,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.030392156862745,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0284313725490195,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.026470588235294,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0245098039215685,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0225490196078429,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0205882352941174,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0186274509803919,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0166666666666664,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0147058823529409,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0127450980392154,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0107843137254899,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00882352941176442,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.00686274509803891,                    !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.00490196078431341,                    !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0029411764705879,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.000980392156862397,                   !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  6,                                      !- Hour 22
  55,                                     !- Minute 22
  0.0166666666666667,                     !- Value Until Time 22
  7,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0333333333333334,                     !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.0500000000000001,                     !- Value Until Time 24
  7,                                      !- Hour 25
  25,                                     !- Minute 25
  0.0666666666666668,                     !- Value Until Time 25
  7,                                      !- Hour 26
  35,                                     !- Minute 26
  0.0833333333333335,                     !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  55,                                     !- Minute 28
  0.116666666666667,                      !- Value Until Time 28
  8,                                      !- Hour 29
  5,                                      !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  8,                                      !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  24,                                     !- Minute 31
  0.166666666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  34,                                     !- Minute 32
  0.183333333333333,                      !- Value Until Time 32
  8,                                      !- Hour 33
  44,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  54,                                     !- Minute 35
  0.325,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  4,                                      !- Minute 36
  0.449999999999999,                      !- Value Until Time 36
  9,                                      !- Hour 37
  14,                                     !- Minute 37
  0.574999999999999,                      !- Value Until Time 37
  9,                                      !- Hour 38
  24,                                     !- Minute 38
  0.699999999999998,                      !- Value Until Time 38
  9,                                      !- Hour 39
  34,                                     !- Minute 39
  0.824999999999998,                      !- Value Until Time 39
  9,                                      !- Hour 40
  44,                                     !- Minute 40
  0.949999999999997,                      !- Value Until Time 40
  9,                                      !- Hour 41
  45,                                     !- Minute 41
  0.95,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.95,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  47,                                     !- Minute 43
  0.875,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  57,                                     !- Minute 44
  0.8,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  7,                                      !- Minute 45
  0.725000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  17,                                     !- Minute 46
  0.650000000000001,                      !- Value Until Time 46
  13,                                     !- Hour 47
  27,                                     !- Minute 47
  0.575000000000001,                      !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  13,                                     !- Hour 49
  47,                                     !- Minute 49
  0.575,                                  !- Value Until Time 49
  13,                                     !- Hour 50
  57,                                     !- Minute 50
  0.649999999999999,                      !- Value Until Time 50
  14,                                     !- Hour 51
  7,                                      !- Minute 51
  0.724999999999999,                      !- Value Until Time 51
  14,                                     !- Hour 52
  17,                                     !- Minute 52
  0.799999999999999,                      !- Value Until Time 52
  14,                                     !- Hour 53
  27,                                     !- Minute 53
  0.874999999999999,                      !- Value Until Time 53
  14,                                     !- Hour 54
  37,                                     !- Minute 54
  0.95,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.95,                                   !- Value Until Time 55
  17,                                     !- Hour 56
  40,                                     !- Minute 56
  0.841666666666666,                      !- Value Until Time 56
  17,                                     !- Hour 57
  50,                                     !- Minute 57
  0.733333333333332,                      !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.624999999999998,                      !- Value Until Time 58
  18,                                     !- Hour 59
  10,                                     !- Minute 59
  0.516666666666663,                      !- Value Until Time 59
  18,                                     !- Hour 60
  20,                                     !- Minute 60
  0.408333333333329,                      !- Value Until Time 60
  18,                                     !- Hour 61
  30,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  18,                                     !- Hour 62
  40,                                     !- Minute 62
  0.266666666666666,                      !- Value Until Time 62
  18,                                     !- Hour 63
  50,                                     !- Minute 63
  0.233333333333333,                      !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0.199999999999999,                      !- Value Until Time 64
  19,                                     !- Hour 65
  10,                                     !- Minute 65
  0.166666666666666,                      !- Value Until Time 65
  19,                                     !- Hour 66
  20,                                     !- Minute 66
  0.133333333333332,                      !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.1,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1,                                    !- Value Until Time 68
  20,                                     !- Hour 69
  10,                                     !- Minute 69
  0.0958333333333333,                     !- Value Until Time 69
  20,                                     !- Hour 70
  20,                                     !- Minute 70
  0.0916666666666666,                     !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0874999999999999,                     !- Value Until Time 71
  20,                                     !- Hour 72
  40,                                     !- Minute 72
  0.0833333333333332,                     !- Value Until Time 72
  20,                                     !- Hour 73
  50,                                     !- Minute 73
  0.0791666666666665,                     !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0749999999999998,                     !- Value Until Time 74
  21,                                     !- Hour 75
  10,                                     !- Minute 75
  0.0708333333333331,                     !- Value Until Time 75
  21,                                     !- Hour 76
  20,                                     !- Minute 76
  0.0666666666666664,                     !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.0624999999999997,                     !- Value Until Time 77
  21,                                     !- Hour 78
  40,                                     !- Minute 78
  0.058333333333333,                      !- Value Until Time 78
  21,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0541666666666663,                     !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.05,                                   !- Value Until Time 80
  23,                                     !- Hour 81
  0,                                      !- Minute 81
  0.05,                                   !- Value Until Time 81
  23,                                     !- Hour 82
  10,                                     !- Minute 82
  0.0480392156862745,                     !- Value Until Time 82
  23,                                     !- Hour 83
  20,                                     !- Minute 83
  0.046078431372549,                      !- Value Until Time 83
  23,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0441176470588235,                     !- Value Until Time 84
  23,                                     !- Hour 85
  40,                                     !- Minute 85
  0.042156862745098,                      !- Value Until Time 85
  23,                                     !- Hour 86
  50,                                     !- Minute 86
  0.0401960784313725,                     !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0.038235294117647;                      !- Value Until Time 87

OS:Schedule:Rule,
  {ba9274ce-a36c-4c78-b4f3-a8f211205478}, !- Handle
  Schedule Rule 2,                        !- Name
  {67b35828-248a-466e-a373-b70f8f7d1255}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {087f5cad-d969-4e61-9549-9b15238ed0d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {087f5cad-d969-4e61-9549-9b15238ed0d7}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  10,                                     !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  10,                                     !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  10,                                     !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  10,                                     !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  10,                                     !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  11,                                     !- Hour 8
  9,                                      !- Minute 8
  0.0583333333333331,                     !- Value Until Time 8
  11,                                     !- Hour 9
  19,                                     !- Minute 9
  0.0666666666666664,                     !- Value Until Time 9
  11,                                     !- Hour 10
  29,                                     !- Minute 10
  0.0749999999999997,                     !- Value Until Time 10
  11,                                     !- Hour 11
  39,                                     !- Minute 11
  0.083333333333333,                      !- Value Until Time 11
  11,                                     !- Hour 12
  49,                                     !- Minute 12
  0.0916666666666663,                     !- Value Until Time 12
  11,                                     !- Hour 13
  59,                                     !- Minute 13
  0.0999999999999996,                     !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  7,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  7,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  13,                                     !- Hour 17
  17,                                     !- Minute 17
  0.290643274853801,                      !- Value Until Time 17
  13,                                     !- Hour 18
  27,                                     !- Minute 18
  0.281286549707602,                      !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.271929824561404,                      !- Value Until Time 19
  13,                                     !- Hour 20
  47,                                     !- Minute 20
  0.262573099415205,                      !- Value Until Time 20
  13,                                     !- Hour 21
  57,                                     !- Minute 21
  0.253216374269006,                      !- Value Until Time 21
  14,                                     !- Hour 22
  7,                                      !- Minute 22
  0.243859649122807,                      !- Value Until Time 22
  14,                                     !- Hour 23
  17,                                     !- Minute 23
  0.234502923976608,                      !- Value Until Time 23
  14,                                     !- Hour 24
  27,                                     !- Minute 24
  0.22514619883041,                       !- Value Until Time 24
  14,                                     !- Hour 25
  37,                                     !- Minute 25
  0.215789473684211,                      !- Value Until Time 25
  14,                                     !- Hour 26
  47,                                     !- Minute 26
  0.206432748538012,                      !- Value Until Time 26
  14,                                     !- Hour 27
  57,                                     !- Minute 27
  0.197076023391813,                      !- Value Until Time 27
  15,                                     !- Hour 28
  7,                                      !- Minute 28
  0.187719298245614,                      !- Value Until Time 28
  15,                                     !- Hour 29
  17,                                     !- Minute 29
  0.178362573099416,                      !- Value Until Time 29
  15,                                     !- Hour 30
  27,                                     !- Minute 30
  0.169005847953217,                      !- Value Until Time 30
  15,                                     !- Hour 31
  37,                                     !- Minute 31
  0.159649122807018,                      !- Value Until Time 31
  15,                                     !- Hour 32
  47,                                     !- Minute 32
  0.150292397660819,                      !- Value Until Time 32
  15,                                     !- Hour 33
  57,                                     !- Minute 33
  0.14093567251462,                       !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.131578947368422,                      !- Value Until Time 34
  16,                                     !- Hour 35
  17,                                     !- Minute 35
  0.122222222222223,                      !- Value Until Time 35
  16,                                     !- Hour 36
  27,                                     !- Minute 36
  0.112865497076024,                      !- Value Until Time 36
  16,                                     !- Hour 37
  37,                                     !- Minute 37
  0.103508771929825,                      !- Value Until Time 37
  16,                                     !- Hour 38
  41,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  51,                                     !- Minute 39
  0.0953216374269006,                     !- Value Until Time 39
  17,                                     !- Hour 40
  1,                                      !- Minute 40
  0.0906432748538011,                     !- Value Until Time 40
  17,                                     !- Hour 41
  11,                                     !- Minute 41
  0.0859649122807017,                     !- Value Until Time 41
  17,                                     !- Hour 42
  21,                                     !- Minute 42
  0.0812865497076022,                     !- Value Until Time 42
  17,                                     !- Hour 43
  31,                                     !- Minute 43
  0.0766081871345028,                     !- Value Until Time 43
  17,                                     !- Hour 44
  41,                                     !- Minute 44
  0.0719298245614033,                     !- Value Until Time 44
  17,                                     !- Hour 45
  51,                                     !- Minute 45
  0.0672514619883039,                     !- Value Until Time 45
  18,                                     !- Hour 46
  1,                                      !- Minute 46
  0.0625730994152044,                     !- Value Until Time 46
  18,                                     !- Hour 47
  11,                                     !- Minute 47
  0.057894736842105,                      !- Value Until Time 47
  18,                                     !- Hour 48
  21,                                     !- Minute 48
  0.0532163742690055,                     !- Value Until Time 48
  18,                                     !- Hour 49
  31,                                     !- Minute 49
  0.0485380116959061,                     !- Value Until Time 49
  18,                                     !- Hour 50
  41,                                     !- Minute 50
  0.0438596491228066,                     !- Value Until Time 50
  18,                                     !- Hour 51
  51,                                     !- Minute 51
  0.0391812865497072,                     !- Value Until Time 51
  19,                                     !- Hour 52
  1,                                      !- Minute 52
  0.0345029239766077,                     !- Value Until Time 52
  19,                                     !- Hour 53
  11,                                     !- Minute 53
  0.0298245614035083,                     !- Value Until Time 53
  19,                                     !- Hour 54
  21,                                     !- Minute 54
  0.0251461988304088,                     !- Value Until Time 54
  19,                                     !- Hour 55
  31,                                     !- Minute 55
  0.0204678362573094,                     !- Value Until Time 55
  19,                                     !- Hour 56
  41,                                     !- Minute 56
  0.0157894736842099,                     !- Value Until Time 56
  19,                                     !- Hour 57
  51,                                     !- Minute 57
  0.0111111111111105,                     !- Value Until Time 57
  20,                                     !- Hour 58
  1,                                      !- Minute 58
  0.00643274853801103,                    !- Value Until Time 58
  20,                                     !- Hour 59
  11,                                     !- Minute 59
  0.00175438596491158,                    !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {647f3b27-6439-4756-bf27-bd046bf388db}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {026bf1f4-1410-4ffa-9f11-1ee268b242a1}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae2b8359-8d11-4e89-8f40-11270ac4c2f4}, !- Handle
  Schedule Rule 3,                        !- Name
  {67b35828-248a-466e-a373-b70f8f7d1255}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c5e611f-e566-47f3-ad59-c9a283760193}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c5e611f-e566-47f3-ad59-c9a283760193}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2bd81bec-5542-491e-b133-07f23559a1ee}, !- Handle
  Small Office Activity,                  !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  {c01cfe9d-2074-45b6-afc9-1cd87777d1a0}, !- Default Day Schedule Name
  {084a8d32-d059-4855-a576-04e218b0c981}, !- Summer Design Day Schedule Name
  {1eb20e66-185d-48ff-9017-1b5dcc924d01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c01cfe9d-2074-45b6-afc9-1cd87777d1a0}, !- Handle
  Small Office Activity Default,          !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1eb20e66-185d-48ff-9017-1b5dcc924d01}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {084a8d32-d059-4855-a576-04e218b0c981}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {762b2ba0-94b3-4e84-a81e-7f5959c310b1}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {8535d05d-44af-4c7b-a1e0-aa103a1f4bc8}, !- Default Day Schedule Name
  {60cd0335-3f5e-491c-a35c-09e4996fc31a}, !- Summer Design Day Schedule Name
  {6d9ee080-85c4-4cd8-b05d-c183b6cdfbe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8535d05d-44af-4c7b-a1e0-aa103a1f4bc8}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0648986666666665,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0594238333333331,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.053949,                               !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0531798333333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0524106666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0516415,                              !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0508723333333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0501031666666666,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.049334,                               !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0472890666666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0452441333333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0431992,                              !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0411542666666666,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0391093333333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0370643999999999,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0350194666666666,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.033997,                               !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.034449,                               !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.034901,                               !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.035353,                               !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.035805,                               !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.036257,                               !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.036709,                               !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.036709,                               !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0389998333333333,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0412906666666667,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0435815,                              !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0458723333333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.0481631666666667,                     !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.050454,                               !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.0485905,                              !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.046727,                               !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0448635,                              !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.043,                                  !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.0411365,                              !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.039273,                               !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.0395075,                              !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.039742,                               !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0399765,                              !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.040211,                               !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.0404455,                              !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.04068,                                !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.0481951666666667,                     !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.0557103333333334,                     !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.0632255,                              !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.0707406666666667,                     !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.0782558333333334,                     !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.085771,                               !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.102601166666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.119431333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.1362615,                              !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.153091666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.169921833333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.186752,                               !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.186752,                               !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.245974333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.305196666666666,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.364418999999999,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.423641333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.482863666666666,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.542085999999999,                      !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.542086,                               !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.580583833333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.619081666666666,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.6575795,                              !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.696077333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.734575166666666,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.773072999999999,                      !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.773073,                               !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.784763333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.796453666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.808144,                               !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.819834333333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.831524666666666,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.843215,                               !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.843215,                               !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.844507380952381,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.845799761904762,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.847092142857143,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.848384523809524,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.849676904761905,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.85,                                   !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.8446565,                              !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.839313,                               !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.8339695,                              !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.828626,                               !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.8232825,                              !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.817939,                               !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.809622333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.801305666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.792989,                               !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.784672333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.776355666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.768039,                               !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.772063833333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.776088666666667,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.7801135,                              !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.784138333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.788163166666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.792188,                               !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.787690333333333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.783192666666667,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.778695,                               !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.774197333333333,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.769699666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.765202,                               !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.742638952380952,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.720075904761904,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.697512857142857,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.674949809523809,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.652386761904761,                      !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.646746,                               !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.588935666666666,                      !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.531125333333333,                      !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.473314999999999,                      !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.415504666666665,                      !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.357694333333331,                      !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.299884,                               !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.2724665,                              !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.245049,                               !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.217631499999999,                      !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.190213999999999,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.162796499999999,                      !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.135379,                               !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.128054166666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.120729333333333,                      !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.1134045,                              !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.106079666666666,                      !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0987548333333331,                     !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.09143,                                !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0905746666666667,                     !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0897193333333333,                     !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.088864,                               !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.0880086666666667,                     !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.0871533333333333,                     !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.086298,                               !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.0864745,                              !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.086651,                               !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.0868275,                              !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.087004,                               !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0871805,                              !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.087357,                               !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.0872638333333333,                     !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.0871706666666667,                     !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.0870775,                              !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.0869843333333333,                     !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.0868911666666667,                     !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.086798,                               !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.0813231666666666,                     !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.0758483333333333,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.0703734999999999;                     !- Value Until Time 151

OS:Schedule:Rule,
  {cf65b45f-a7a2-490e-a7aa-fd988058647c}, !- Handle
  Schedule Rule 5,                        !- Name
  {762b2ba0-94b3-4e84-a81e-7f5959c310b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f15f5b4d-165e-4592-8e45-d946eda8d6b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f15f5b4d-165e-4592-8e45-d946eda8d6b8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0422409939180892,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0415262318032271,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.040811469688365,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0400967075735026,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0393819454586405,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0386671833437783,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0379524212289162,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0372376591140539,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0365228969991917,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0358081348843296,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0350933727694673,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0343786106546051,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.033663848539743,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0329490864248806,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0322343243100185,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0315195621951564,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0308048000802942,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0300900379654319,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0293752758505697,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0286605137357076,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0279457516208453,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0272309895059831,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.026516227391121,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0258014652762586,                     !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0250867031613965,                     !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0243719410465344,                     !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.023657178931672,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.0232997978742411,                     !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.0203423336795425,                     !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.0173848694848439,                     !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0144274052901453,                     !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.0114699410954467,                     !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.00851247690074803,                    !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00555501270604941,                    !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.00566976951338424,                    !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.00578452632071907,                    !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.00589928312805391,                    !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.00601403993538875,                    !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.00612879674272358,                    !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.00624355355005841,                    !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.00520296129171529,                    !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.00416236903337233,                    !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.00312177677502921,                    !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.00208118451668608,                    !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.00104059225834313,                    !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.000811078950967367,                   !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.00162215790193493,                    !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.00243323685290231,                    !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.00324431580386968,                    !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.00405539475483725,                    !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.00486647370580463,                    !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.00486647370580463,                    !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.00426646427406787,                    !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.00366645484233093,                    !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.00306644541059418,                    !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.00246643597885743,                    !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.00186642654712049,                    !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.00126641711538374,                    !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.00126641711538374,                    !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.00145658080663894,                    !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00164674449789432,                    !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.00183690818914952,                    !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.00202707188040472,                    !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0022172355716601,                     !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.0024073992629153,                     !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0024073992629153,                     !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.00495627393515857,                    !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.00750514860740204,                    !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0100540232796453,                     !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0126028979518886,                     !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0151517726241319,                     !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.0177006472963753,                     !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0177006472963753,                     !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.0160862206051359,                     !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.0144717939138965,                     !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.012857367222657,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.0112429405314176,                     !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.00962851384017817,                    !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.00801408714893873,                    !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.00801408714893873,                    !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0119819808484122,                     !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.0159498745478858,                     !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.0199177682473593,                     !- Value Until Time 84
  13,                                     !- Hour 85
  3,                                      !- Minute 85
  0.0214057283846619,                     !- Value Until Time 85
  13,                                     !- Hour 86
  13,                                     !- Minute 86
  0.0618079465655355,                     !- Value Until Time 86
  13,                                     !- Hour 87
  23,                                     !- Minute 87
  0.073555526116889,                      !- Value Until Time 87
  13,                                     !- Hour 88
  33,                                     !- Minute 88
  0.0853031056682424,                     !- Value Until Time 88
  13,                                     !- Hour 89
  37,                                     !- Minute 89
  0.089708448,                            !- Value Until Time 89
  15,                                     !- Hour 90
  37,                                     !- Minute 90
  0.089708448,                            !- Value Until Time 90
  15,                                     !- Hour 91
  47,                                     !- Minute 91
  0.0868524397316505,                     !- Value Until Time 91
  15,                                     !- Hour 92
  57,                                     !- Minute 92
  0.0839964314633012,                     !- Value Until Time 92
  16,                                     !- Hour 93
  7,                                      !- Minute 93
  0.0811404231949518,                     !- Value Until Time 93
  16,                                     !- Hour 94
  11,                                     !- Minute 94
  0.0800694200943207,                     !- Value Until Time 94
  16,                                     !- Hour 95
  21,                                     !- Minute 95
  0.0529018435523496,                     !- Value Until Time 95
  16,                                     !- Hour 96
  31,                                     !- Minute 96
  0.0515702732039214,                     !- Value Until Time 96
  16,                                     !- Hour 97
  41,                                     !- Minute 97
  0.0502387028554933,                     !- Value Until Time 97
  16,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0497393639748329,                     !- Value Until Time 98
  16,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0496992384412673,                     !- Value Until Time 99
  17,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0496591129077016,                     !- Value Until Time 100
  17,                                     !- Hour 101
  15,                                     !- Minute 101
  0.049618987374136,                      !- Value Until Time 101
  17,                                     !- Hour 102
  25,                                     !- Minute 102
  0.0495788618405704,                     !- Value Until Time 102
  17,                                     !- Hour 103
  35,                                     !- Minute 103
  0.0495387363070046,                     !- Value Until Time 103
  17,                                     !- Hour 104
  45,                                     !- Minute 104
  0.049498610773439,                      !- Value Until Time 104
  17,                                     !- Hour 105
  55,                                     !- Minute 105
  0.0482298422440785,                     !- Value Until Time 105
  18,                                     !- Hour 106
  5,                                      !- Minute 106
  0.0469610737147179,                     !- Value Until Time 106
  18,                                     !- Hour 107
  15,                                     !- Minute 107
  0.0456923051853575,                     !- Value Until Time 107
  18,                                     !- Hour 108
  25,                                     !- Minute 108
  0.0444235366559969,                     !- Value Until Time 108
  18,                                     !- Hour 109
  35,                                     !- Minute 109
  0.0431547681266364,                     !- Value Until Time 109
  18,                                     !- Hour 110
  45,                                     !- Minute 110
  0.041885999597276,                      !- Value Until Time 110
  18,                                     !- Hour 111
  55,                                     !- Minute 111
  0.0421650072188398,                     !- Value Until Time 111
  19,                                     !- Hour 112
  5,                                      !- Minute 112
  0.0424440148404036,                     !- Value Until Time 112
  19,                                     !- Hour 113
  15,                                     !- Minute 113
  0.0427230224619675,                     !- Value Until Time 113
  19,                                     !- Hour 114
  25,                                     !- Minute 114
  0.0430020300835313,                     !- Value Until Time 114
  19,                                     !- Hour 115
  35,                                     !- Minute 115
  0.0432810377050951,                     !- Value Until Time 115
  19,                                     !- Hour 116
  45,                                     !- Minute 116
  0.043560045326659,                      !- Value Until Time 116
  19,                                     !- Hour 117
  55,                                     !- Minute 117
  0.0433070824112635,                     !- Value Until Time 117
  20,                                     !- Hour 118
  5,                                      !- Minute 118
  0.0430541194958683,                     !- Value Until Time 118
  20,                                     !- Hour 119
  15,                                     !- Minute 119
  0.0428011565804728,                     !- Value Until Time 119
  20,                                     !- Hour 120
  25,                                     !- Minute 120
  0.0425481936650774,                     !- Value Until Time 120
  20,                                     !- Hour 121
  35,                                     !- Minute 121
  0.0422952307496821,                     !- Value Until Time 121
  20,                                     !- Hour 122
  45,                                     !- Minute 122
  0.0420422678342867,                     !- Value Until Time 122
  20,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0420144343695245,                     !- Value Until Time 123
  21,                                     !- Hour 124
  5,                                      !- Minute 124
  0.0419866009047624,                     !- Value Until Time 124
  21,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0419587674400003,                     !- Value Until Time 125
  21,                                     !- Hour 126
  25,                                     !- Minute 126
  0.0419309339752382,                     !- Value Until Time 126
  21,                                     !- Hour 127
  35,                                     !- Minute 127
  0.041903100510476,                      !- Value Until Time 127
  21,                                     !- Hour 128
  45,                                     !- Minute 128
  0.0418752670457139,                     !- Value Until Time 128
  21,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0418794093693427,                     !- Value Until Time 129
  22,                                     !- Hour 130
  5,                                      !- Minute 130
  0.0418835516929713,                     !- Value Until Time 130
  22,                                     !- Hour 131
  15,                                     !- Minute 131
  0.0418876940166,                        !- Value Until Time 131
  22,                                     !- Hour 132
  25,                                     !- Minute 132
  0.0418918363402288,                     !- Value Until Time 132
  22,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0418959786638574,                     !- Value Until Time 133
  22,                                     !- Hour 134
  45,                                     !- Minute 134
  0.0419001209874862,                     !- Value Until Time 134
  22,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0421951871808741,                     !- Value Until Time 135
  23,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0424902533742619,                     !- Value Until Time 136
  23,                                     !- Hour 137
  15,                                     !- Minute 137
  0.0427853195676499,                     !- Value Until Time 137
  23,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0430803857610379,                     !- Value Until Time 138
  23,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0433754519544257,                     !- Value Until Time 139
  23,                                     !- Hour 140
  45,                                     !- Minute 140
  0.0436705181478137,                     !- Value Until Time 140
  23,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0429557560329516,                     !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0422409939180892;                     !- Value Until Time 142

OS:Schedule:Day,
  {60cd0335-3f5e-491c-a35c-09e4996fc31a}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b14bb3f-db74-4dad-9249-e69be211bd9d}, !- Handle
  Schedule Rule 6,                        !- Name
  {762b2ba0-94b3-4e84-a81e-7f5959c310b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69c4a3cf-0204-429f-b1e8-9b5b9013d1ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69c4a3cf-0204-429f-b1e8-9b5b9013d1ac}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00496190017348814,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00497102003168973,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0619124676493121,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0622231510585142,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0625338344677166,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0628445178769188,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0631552012861212,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0634658846953233,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0637765681045254,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0625447231029546,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0613128781013838,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.060081033099813,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0588491880982423,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0576173430966715,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0563854980951007,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0563854980951007,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00509869804650929,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00510781790471059,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.00511693776291192,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00512605762111323,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00513517747931484,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00514429733751615,                    !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0631557887801477,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00515341719571747,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00516253705391906,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00517165691212038,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00518077677032169,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0051898966285233,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.00519901648672461,                    !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0316364362178652,                     !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.00520813634492592,                    !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0338182662018874,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.00521725620312724,                    !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0360000961859096,                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.00522637606132884,                    !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.00523549591953015,                    !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.00524461577773146,                    !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00525373563593279,                    !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.00526285549413438,                    !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.0052719753523357,                     !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.00528109521053701,                    !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.00529021506873861,                    !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.00529933492693992,                    !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.00530845478514125,                    !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.00531757464334256,                    !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.00532669450154417,                    !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.00533581435974547,                    !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.00534493421794678,                    !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.00535405407614838,                    !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.00536317393434971,                    !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.00537229379255103,                    !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.00538141365075233,                    !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.00539053350895394,                    !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0633612621974826,                     !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.00539965336715524,                    !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0634288778086242,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.00540877322535657,                    !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0634964934197658,                     !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.00541789308355815,                    !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0635000869407652,                     !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.00542701294175948,                    !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0635036804617646,                     !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.00543613279996079,                    !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.063507273982764,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0054452526581624,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.0635108675037634,                     !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.00545437251636371,                    !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0635144610247628,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.00546349237456503,                    !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.0635180545457622,                     !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.0635180545457622,                     !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0543794478473414,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0452408411489205,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0361022344504997,                     !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0269636277520789,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0178250210536583,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.00868641435523747,                    !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0086864143552372,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.00553645124017641,                    !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.00554557109837771,                    !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.00555469095657903,                    !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.00556381081478063,                    !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.00557293067298196,                    !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.00558205053118326,                    !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.00559117038938487,                    !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.00560029024758617,                    !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.00560941010578749,                    !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.00561852996398909,                    !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.00562764982219042,                    !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.00563676968039173,                    !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.00564588953859303,                    !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.00565500939679464,                    !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.00566412925499594,                    !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.00567324911319728,                    !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.00568236897139886,                    !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.00569148882960019,                    !- Value Until Time 96
  13,                                     !- Hour 97
  30,                                     !- Minute 97
  0.00569148882960019,                    !- Value Until Time 97
  13,                                     !- Hour 98
  39,                                     !- Minute 98
  0.00578426146818328,                    !- Value Until Time 98
  13,                                     !- Hour 99
  49,                                     !- Minute 99
  0.00587703410676665,                    !- Value Until Time 99
  13,                                     !- Hour 100
  59,                                     !- Minute 100
  0.00596980674534974,                    !- Value Until Time 100
  14,                                     !- Hour 101
  9,                                      !- Minute 101
  0.00606257938393281,                    !- Value Until Time 101
  14,                                     !- Hour 102
  19,                                     !- Minute 102
  0.0061553520225162,                     !- Value Until Time 102
  14,                                     !- Hour 103
  29,                                     !- Minute 103
  0.00624812466109927,                    !- Value Until Time 103
  14,                                     !- Hour 104
  30,                                     !- Minute 104
  0.00624812466109927,                    !- Value Until Time 104
  14,                                     !- Hour 105
  39,                                     !- Minute 105
  0.00520677055091606,                    !- Value Until Time 105
  14,                                     !- Hour 106
  49,                                     !- Minute 106
  0.00416541644073286,                    !- Value Until Time 106
  14,                                     !- Hour 107
  59,                                     !- Minute 107
  0.00312406233054963,                    !- Value Until Time 107
  15,                                     !- Hour 108
  9,                                      !- Minute 108
  0.00208270822036643,                    !- Value Until Time 108
  15,                                     !- Hour 109
  19,                                     !- Minute 109
  0.00104135411018322,                    !- Value Until Time 109
  15,                                     !- Hour 110
  29,                                     !- Minute 110
  0,                                      !- Value Until Time 110
  15,                                     !- Hour 111
  30,                                     !- Minute 111
  0,                                      !- Value Until Time 111
  15,                                     !- Hour 112
  39,                                     !- Minute 112
  0.000228589926625576,                   !- Value Until Time 112
  15,                                     !- Hour 113
  49,                                     !- Minute 113
  0.000457179853251173,                   !- Value Until Time 113
  15,                                     !- Hour 114
  59,                                     !- Minute 114
  0.000685769779876756,                   !- Value Until Time 114
  16,                                     !- Hour 115
  9,                                      !- Minute 115
  0.000914359706502332,                   !- Value Until Time 115
  16,                                     !- Hour 116
  19,                                     !- Minute 116
  0.00114294963312791,                    !- Value Until Time 116
  16,                                     !- Hour 117
  30,                                     !- Minute 117
  0.00137153955975351,                    !- Value Until Time 117
  16,                                     !- Hour 118
  40,                                     !- Minute 118
  0.0022097026240473,                     !- Value Until Time 118
  16,                                     !- Hour 119
  50,                                     !- Minute 119
  0.00304786568834112,                    !- Value Until Time 119
  17,                                     !- Hour 120
  0,                                      !- Minute 120
  0.00388602875263491,                    !- Value Until Time 120
  17,                                     !- Hour 121
  10,                                     !- Minute 121
  0.00472419181692872,                    !- Value Until Time 121
  17,                                     !- Hour 122
  20,                                     !- Minute 122
  0.00556235488122254,                    !- Value Until Time 122
  17,                                     !- Hour 123
  30,                                     !- Minute 123
  0.00640051794551633,                    !- Value Until Time 123
  17,                                     !- Hour 124
  40,                                     !- Minute 124
  0.00692119476256346,                    !- Value Until Time 124
  17,                                     !- Hour 125
  50,                                     !- Minute 125
  0.00744187157961029,                    !- Value Until Time 125
  18,                                     !- Hour 126
  0,                                      !- Minute 126
  0.0079625483966574,                     !- Value Until Time 126
  18,                                     !- Hour 127
  10,                                     !- Minute 127
  0.00848322521370454,                    !- Value Until Time 127
  18,                                     !- Hour 128
  20,                                     !- Minute 128
  0.00900390203075137,                    !- Value Until Time 128
  18,                                     !- Hour 129
  30,                                     !- Minute 129
  0.00952457884779848,                    !- Value Until Time 129
  18,                                     !- Hour 130
  40,                                     !- Minute 130
  0.00825463528707895,                    !- Value Until Time 130
  18,                                     !- Hour 131
  50,                                     !- Minute 131
  0.00698469172635911,                    !- Value Until Time 131
  19,                                     !- Hour 132
  0,                                      !- Minute 132
  0.00571474816563958,                    !- Value Until Time 132
  19,                                     !- Hour 133
  10,                                     !- Minute 133
  0.00444480460491976,                    !- Value Until Time 133
  19,                                     !- Hour 134
  20,                                     !- Minute 134
  0.00317486104420021,                    !- Value Until Time 134
  19,                                     !- Hour 135
  30,                                     !- Minute 135
  0.00190491748348069,                    !- Value Until Time 135
  19,                                     !- Hour 136
  40,                                     !- Minute 136
  0.00224780213537457,                    !- Value Until Time 136
  19,                                     !- Hour 137
  50,                                     !- Minute 137
  0.00259068678726818,                    !- Value Until Time 137
  20,                                     !- Hour 138
  0,                                      !- Minute 138
  0.00293357143916207,                    !- Value Until Time 138
  20,                                     !- Hour 139
  10,                                     !- Minute 139
  0.00327645609105595,                    !- Value Until Time 139
  20,                                     !- Hour 140
  20,                                     !- Minute 140
  0.00361934074294956,                    !- Value Until Time 140
  20,                                     !- Hour 141
  30,                                     !- Minute 141
  0.00396222539484345,                    !- Value Until Time 141
  20,                                     !- Hour 142
  40,                                     !- Minute 142
  0.00527026703862276,                    !- Value Until Time 142
  20,                                     !- Hour 143
  50,                                     !- Minute 143
  0.00657830868240208,                    !- Value Until Time 143
  21,                                     !- Hour 144
  0,                                      !- Minute 144
  0.00788635032618139,                    !- Value Until Time 144
  21,                                     !- Hour 145
  10,                                     !- Minute 145
  0.00919439196996071,                    !- Value Until Time 145
  21,                                     !- Hour 146
  20,                                     !- Minute 146
  0.01050243361374,                       !- Value Until Time 146
  21,                                     !- Hour 147
  30,                                     !- Minute 147
  0.0118104752575193,                     !- Value Until Time 147
  21,                                     !- Hour 148
  40,                                     !- Minute 148
  0.0205130818812661,                     !- Value Until Time 148
  21,                                     !- Hour 149
  50,                                     !- Minute 149
  0.0292156885050129,                     !- Value Until Time 149
  22,                                     !- Hour 150
  0,                                      !- Minute 150
  0.03791829512876,                       !- Value Until Time 150
  22,                                     !- Hour 151
  10,                                     !- Minute 151
  0.0466209017525067,                     !- Value Until Time 151
  22,                                     !- Hour 152
  20,                                     !- Minute 152
  0.0553235083762535,                     !- Value Until Time 152
  22,                                     !- Hour 153
  30,                                     !- Minute 153
  0.064026115,                            !- Value Until Time 153
  22,                                     !- Hour 154
  40,                                     !- Minute 154
  0.0636670380795965,                     !- Value Until Time 154
  22,                                     !- Hour 155
  50,                                     !- Minute 155
  0.0633079611591933,                     !- Value Until Time 155
  23,                                     !- Hour 156
  0,                                      !- Minute 156
  0.0629488842387898,                     !- Value Until Time 156
  23,                                     !- Hour 157
  10,                                     !- Minute 157
  0.0625898073183864,                     !- Value Until Time 157
  23,                                     !- Hour 158
  20,                                     !- Minute 158
  0.0622307303979832,                     !- Value Until Time 158
  23,                                     !- Hour 159
  30,                                     !- Minute 159
  0.0618716534775797,                     !- Value Until Time 159
  23,                                     !- Hour 160
  40,                                     !- Minute 160
  0.061878455839535,                      !- Value Until Time 160
  23,                                     !- Hour 161
  50,                                     !- Minute 161
  0.0618852582014906,                     !- Value Until Time 161
  24,                                     !- Hour 162
  0,                                      !- Minute 162
  0.0618920605634459;                     !- Value Until Time 162

OS:Schedule:Day,
  {6d9ee080-85c4-4cd8-b05d-c183b6cdfbe4}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eb510e1-7023-492b-8e49-ca2e5bde2d73}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {2f155afd-fb44-408b-a406-5525ff122278}, !- Default Day Schedule Name
  {56089afa-647b-4786-813d-dfff7fd54ced}, !- Summer Design Day Schedule Name
  {efcca67f-6cee-4216-9e62-456490dc605c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f155afd-fb44-408b-a406-5525ff122278}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.637126666666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.628058333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.61899,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.605775,                               !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.59256,                                !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579345,                               !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.56613,                                !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.552914999999999,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5397,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.545153333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.550606666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.55606,                                !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.561513333333334,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.566966666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.57242,                                !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.577873333333334,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.5806,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.580533333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.580466666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.5804,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.580333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.580266666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.5802,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.5802,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.57735,                                !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.5745,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.57165,                                !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.5688,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.56595,                                !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5631,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.560416666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.557733333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.55505,                                !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.552366666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.549683333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.547,                                  !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.545383333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.543766666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.54215,                                !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.540533333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.538916666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.5373,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.537516666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.537733333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.53795,                                !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.538166666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.538383333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.5386,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.5485,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.5584,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.5683,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.5782,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.5881,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.598,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.598,                                  !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.612533333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.627066666666667,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.6416,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.656133333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.670666666666666,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.6852,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.6852,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.701133333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.717066666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.733,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.748933333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.764866666666666,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.7808,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.7808,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.7949,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.809,                                  !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.8231,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.8372,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.8513,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.8654,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.8654,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.869457142857143,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.873514285714286,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.877571428571429,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.881628571428571,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.885685714285714,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.8867,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.8859,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.8851,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.8843,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.8835,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.8827,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.8819,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.8717,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.8615,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.8513,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.8411,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.8309,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.8207,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.814033333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.807366666666667,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.8007,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.794033333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.787366666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.7807,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.773133333333333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.765566666666667,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.758,                                  !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.750433333333333,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.742866666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.7353,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.7229,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.7105,                                 !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.6981,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.6857,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.6733,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.6702,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.6593,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.6484,                                 !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.6375,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.6266,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.6157,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.6048,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.598333333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.591866666666667,                      !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.5854,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.578933333333333,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.572466666666666,                      !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.566,                                  !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.56735,                                !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.5687,                                 !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.57005,                                !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.5714,                                 !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.57275,                                !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.5741,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.580533333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.586966666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.5934,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.599833333333334,                      !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.606266666666667,                      !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.6127,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.6203,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.6279,                                 !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.6355,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.6431,                                 !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.6507,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.6583,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.660816666666667,                      !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.663333333333333,                      !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.66585,                                !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.668366666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.670883333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.6734,                                 !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.664331666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.655263333333333,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.646195;                               !- Value Until Time 151

OS:Schedule:Rule,
  {3bf4df7e-4f38-4a0e-b0d3-c28b48da08bf}, !- Handle
  Schedule Rule 8,                        !- Name
  {1eb510e1-7023-492b-8e49-ca2e5bde2d73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbcae1ba-a1a2-40c8-9a56-5b4d7468db36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbcae1ba-a1a2-40c8-9a56-5b4d7468db36}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.62338740094776,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.620681101421642,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.617974801895522,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.615268502369402,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.612562202843282,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.609855903317164,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.607149603791044,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.604443304264924,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.601737004738804,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.599030705212687,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.596324405686567,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.593618106160446,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.590911806634326,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.588205507108209,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.585499207582089,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.582792908055969,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.580086608529849,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.577380309003728,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.574674009477611,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.571967709951491,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.569261410425371,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.566555110899251,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.56384881137313,                       !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.561142511847013,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.558436212320893,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.555729912794773,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.553023613268653,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.551670463505594,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.554311885988279,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.556953308470964,                      !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.559594730953649,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.562236153436335,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.56487757591902,                       !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.567518998401705,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.551670463505594,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.535821928609483,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.519973393713372,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.504124858817262,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.488276323921151,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.47242778902504,                       !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.464987782365476,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.457547775705914,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.450107769046351,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.442667762386787,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.435227755727225,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.427787749067661,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.425366445125199,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.422945141182739,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.420523837240277,                      !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.418102533297815,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.415681229355355,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.413259925412893,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.413259925412893,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.412995783164624,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.412731640916356,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.412467498668088,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.412203356419819,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.41193921417155,                       !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.411675071923282,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.411675071923282,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.41119081113479,                       !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.410706550346296,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.410222289557805,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.409738028769314,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.409253767980819,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.408769507192328,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.408769507192328,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.407140629994672,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.405511752797017,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.403882875599361,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.402253998401704,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.40062512120405,                       !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.398996244006393,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.398996244006393,                      !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.394681920618008,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.390367597229621,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.386053273841236,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.381738950452851,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.377424627064464,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.373110303676079,                      !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.373110303676079,                      !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.343526371870005,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.313942440063932,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.284358508257858,                      !- Value Until Time 84
  13,                                     !- Hour 85
  3,                                      !- Minute 85
  0.273264533830581,                      !- Value Until Time 85
  13,                                     !- Hour 86
  13,                                     !- Minute 86
  0.152708055111584,                      !- Value Until Time 86
  13,                                     !- Hour 87
  23,                                     !- Minute 87
  0.144412031906708,                      !- Value Until Time 87
  13,                                     !- Hour 88
  33,                                     !- Minute 88
  0.13611600870183,                       !- Value Until Time 88
  13,                                     !- Hour 89
  37,                                     !- Minute 89
  0.133005,                               !- Value Until Time 89
  13,                                     !- Hour 90
  47,                                     !- Minute 90
  0.136791038891848,                      !- Value Until Time 90
  13,                                     !- Hour 91
  57,                                     !- Minute 91
  0.140577077783698,                      !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.144363116675546,                      !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.148149155567394,                      !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.151935194459244,                      !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.155721233351092,                      !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.161532362813,                         !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.167343492274907,                      !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.173154621736814,                      !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.178965751198721,                      !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.184776880660629,                      !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.190588010122536,                      !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.198884033327414,                      !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.20718005653229,                       !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.215476079737169,                      !- Value Until Time 104
  16,                                     !- Hour 105
  11,                                     !- Minute 105
  0.218587088438998,                      !- Value Until Time 105
  16,                                     !- Hour 106
  21,                                     !- Minute 106
  0.274105875806548,                      !- Value Until Time 106
  16,                                     !- Hour 107
  31,                                     !- Minute 107
  0.274418933285976,                      !- Value Until Time 107
  16,                                     !- Hour 108
  41,                                     !- Minute 108
  0.274731990765407,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.274849387320192,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.273528676078849,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.272207964837507,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.270887253596164,                      !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.269566542354822,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.268245831113479,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.266925119872136,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.271811751465104,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.276698383058071,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.281585014651039,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.286471646244006,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.291358277836974,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.296244909429941,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.306766575652636,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.317288241875334,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.327809908098029,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.338331574320724,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.348853240543421,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.359374906766116,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.373858706712839,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.388342506659564,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.402826306606287,                      !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.417310106553012,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.431793906499735,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.446277706446457,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.461597956846031,                      !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.476918207245605,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.492238457645178,                      !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.507558708044752,                      !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.522878958444326,                      !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.5381992088439,                        !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.550173657432071,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.562148106020246,                      !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.574122554608418,                      !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.586097003196589,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.598071451784764,                      !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.610045900372936,                      !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.613171583644112,                      !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.616297266915291,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.619422950186468,                      !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.622548633457644,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.625674316728824,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.6288,                                 !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.62609370047388,                       !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.62338740094776;                       !- Value Until Time 153

OS:Schedule:Day,
  {56089afa-647b-4786-813d-dfff7fd54ced}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e5bb218-d9c3-41a2-8302-bf340d9c8841}, !- Handle
  Schedule Rule 9,                        !- Name
  {1eb510e1-7023-492b-8e49-ca2e5bde2d73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0673600-ed03-4dee-bba0-be2c544a5ba1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0673600-ed03-4dee-bba0-be2c544a5ba1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.410674506563938,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.410885301406651,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.189830678458289,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.190897827349525,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.19196497624076,                       !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.193032125131996,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.194099274023231,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.195166422914467,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.196233571805702,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.190497646515311,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.184761721224921,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.17902579593453,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.173289870644139,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.167553945353749,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.161818020063358,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.161818020063358,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.413836429204635,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.414047224047351,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.414258018890062,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.414468813732777,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.414679608575491,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.414890403418204,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.158616573389652,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.415101198260917,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.41531199310363,                       !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.415522787946343,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.415733582789056,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.415944377631769,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.416155172474483,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.192765337909187,                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.416365967317196,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.205082014695531,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.416576762159909,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.217398691481872,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.416787557002622,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.416998351845335,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.417209146688048,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.417419941530761,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.417630736373475,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.417841531216188,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.418052326058901,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.418263120901614,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.418473915744327,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.41868471058704,                       !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.418895505429754,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.419106300272467,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.41931709511518,                       !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.419527889957893,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.419738684800606,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.419949479643319,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.420160274486032,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.420371069328746,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.420581864171459,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.603528731960578,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.420792659014172,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.620914365980288,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.421003453856885,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.6383,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.421214248699598,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.637944283702922,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.421425043542311,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.637588567405842,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.421635838385024,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.637232851108765,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.421846633227738,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.636877134811687,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.422057428070451,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.636521418514607,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.422268222913164,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.636165702217529,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.636165702217529,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.603230819561774,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.570295936906019,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.537361054250264,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.504426171594509,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.471491288938754,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.438556406282999,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.438556406282999,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.423954581654869,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.424165376497582,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.424376171340295,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.424586966183009,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.424797761025722,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.425008555868435,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.425219350711148,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.425430145553861,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.425640940396574,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.425851735239287,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.426062530082,                         !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.426273324924714,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.426484119767427,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.42669491461014,                       !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.426905709452853,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.427116504295566,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.42732729913828,                       !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.427538093980993,                      !- Value Until Time 96
  13,                                     !- Hour 97
  30,                                     !- Minute 97
  0.427538093980993,                      !- Value Until Time 97
  13,                                     !- Hour 98
  39,                                     !- Minute 98
  0.434029916402674,                      !- Value Until Time 98
  13,                                     !- Hour 99
  49,                                     !- Minute 99
  0.440521738824359,                      !- Value Until Time 99
  13,                                     !- Hour 100
  59,                                     !- Minute 100
  0.44701356124604,                       !- Value Until Time 100
  14,                                     !- Hour 101
  9,                                      !- Minute 101
  0.453505383667722,                      !- Value Until Time 101
  14,                                     !- Hour 102
  19,                                     !- Minute 102
  0.459997206089406,                      !- Value Until Time 102
  14,                                     !- Hour 103
  29,                                     !- Minute 103
  0.466489028511088,                      !- Value Until Time 103
  14,                                     !- Hour 104
  30,                                     !- Minute 104
  0.466489028511088,                      !- Value Until Time 104
  14,                                     !- Hour 105
  39,                                     !- Minute 105
  0.470046191481872,                      !- Value Until Time 105
  14,                                     !- Hour 106
  49,                                     !- Minute 106
  0.473603354452658,                      !- Value Until Time 106
  14,                                     !- Hour 107
  59,                                     !- Minute 107
  0.477160517423442,                      !- Value Until Time 107
  15,                                     !- Hour 108
  9,                                      !- Minute 108
  0.480717680394227,                      !- Value Until Time 108
  15,                                     !- Hour 109
  19,                                     !- Minute 109
  0.484274843365013,                      !- Value Until Time 109
  15,                                     !- Hour 110
  29,                                     !- Minute 110
  0.487832006335797,                      !- Value Until Time 110
  15,                                     !- Hour 111
  30,                                     !- Minute 111
  0.487832006335797,                      !- Value Until Time 111
  15,                                     !- Hour 112
  39,                                     !- Minute 112
  0.484763953273495,                      !- Value Until Time 112
  15,                                     !- Hour 113
  49,                                     !- Minute 113
  0.481695900211193,                      !- Value Until Time 113
  15,                                     !- Hour 114
  59,                                     !- Minute 114
  0.478627847148891,                      !- Value Until Time 114
  16,                                     !- Hour 115
  9,                                      !- Minute 115
  0.475559794086589,                      !- Value Until Time 115
  16,                                     !- Hour 116
  19,                                     !- Minute 116
  0.472491741024287,                      !- Value Until Time 116
  16,                                     !- Hour 117
  30,                                     !- Minute 117
  0.469423687961985,                      !- Value Until Time 117
  16,                                     !- Hour 118
  40,                                     !- Minute 118
  0.457729514695531,                      !- Value Until Time 118
  16,                                     !- Hour 119
  50,                                     !- Minute 119
  0.446035341429073,                      !- Value Until Time 119
  17,                                     !- Hour 120
  0,                                      !- Minute 120
  0.434341168162619,                      !- Value Until Time 120
  17,                                     !- Hour 121
  10,                                     !- Minute 121
  0.422646994896164,                      !- Value Until Time 121
  17,                                     !- Hour 122
  20,                                     !- Minute 122
  0.410952821629707,                      !- Value Until Time 122
  17,                                     !- Hour 123
  30,                                     !- Minute 123
  0.399258648363252,                      !- Value Until Time 123
  17,                                     !- Hour 124
  40,                                     !- Minute 124
  0.382139801566349,                      !- Value Until Time 124
  17,                                     !- Hour 125
  50,                                     !- Minute 125
  0.365020954769446,                      !- Value Until Time 125
  18,                                     !- Hour 126
  0,                                      !- Minute 126
  0.347902107972545,                      !- Value Until Time 126
  18,                                     !- Hour 127
  10,                                     !- Minute 127
  0.330783261175641,                      !- Value Until Time 127
  18,                                     !- Hour 128
  20,                                     !- Minute 128
  0.313664414378741,                      !- Value Until Time 128
  18,                                     !- Hour 129
  30,                                     !- Minute 129
  0.296545567581837,                      !- Value Until Time 129
  18,                                     !- Hour 130
  40,                                     !- Minute 130
  0.286541046726505,                      !- Value Until Time 130
  18,                                     !- Hour 131
  50,                                     !- Minute 131
  0.276536525871172,                      !- Value Until Time 131
  19,                                     !- Hour 132
  0,                                      !- Minute 132
  0.266532005015839,                      !- Value Until Time 132
  19,                                     !- Hour 133
  10,                                     !- Minute 133
  0.256527484160507,                      !- Value Until Time 133
  19,                                     !- Hour 134
  20,                                     !- Minute 134
  0.246522963305174,                      !- Value Until Time 134
  19,                                     !- Hour 135
  30,                                     !- Minute 135
  0.236518442449842,                      !- Value Until Time 135
  19,                                     !- Hour 136
  40,                                     !- Minute 136
  0.222689971400916,                      !- Value Until Time 136
  19,                                     !- Hour 137
  50,                                     !- Minute 137
  0.208861500351988,                      !- Value Until Time 137
  20,                                     !- Hour 138
  0,                                      !- Minute 138
  0.195033029303062,                      !- Value Until Time 138
  20,                                     !- Hour 139
  10,                                     !- Minute 139
  0.181204558254137,                      !- Value Until Time 139
  20,                                     !- Hour 140
  20,                                     !- Minute 140
  0.167376087205208,                      !- Value Until Time 140
  20,                                     !- Hour 141
  30,                                     !- Minute 141
  0.153547616156283,                      !- Value Until Time 141
  20,                                     !- Hour 142
  40,                                     !- Minute 142
  0.150123846796903,                      !- Value Until Time 142
  20,                                     !- Hour 143
  50,                                     !- Minute 143
  0.146700077437521,                      !- Value Until Time 143
  21,                                     !- Hour 144
  0,                                      !- Minute 144
  0.143276308078141,                      !- Value Until Time 144
  21,                                     !- Hour 145
  10,                                     !- Minute 145
  0.139852538718762,                      !- Value Until Time 145
  21,                                     !- Hour 146
  20,                                     !- Minute 146
  0.13642876935938,                       !- Value Until Time 146
  21,                                     !- Hour 147
  30,                                     !- Minute 147
  0.133005,                               !- Value Until Time 147
  21,                                     !- Hour 148
  40,                                     !- Minute 148
  0.134472329725449,                      !- Value Until Time 148
  21,                                     !- Hour 149
  50,                                     !- Minute 149
  0.135939659450898,                      !- Value Until Time 149
  22,                                     !- Hour 150
  0,                                      !- Minute 150
  0.137406989176346,                      !- Value Until Time 150
  22,                                     !- Hour 151
  10,                                     !- Minute 151
  0.138874318901795,                      !- Value Until Time 151
  22,                                     !- Hour 152
  20,                                     !- Minute 152
  0.140341648627244,                      !- Value Until Time 152
  22,                                     !- Hour 153
  30,                                     !- Minute 153
  0.141808978352693,                      !- Value Until Time 153
  22,                                     !- Hour 154
  40,                                     !- Minute 154
  0.151635641059485,                      !- Value Until Time 154
  22,                                     !- Hour 155
  50,                                     !- Minute 155
  0.16146230376628,                       !- Value Until Time 155
  23,                                     !- Hour 156
  0,                                      !- Minute 156
  0.171288966473073,                      !- Value Until Time 156
  23,                                     !- Hour 157
  10,                                     !- Minute 157
  0.181115629179865,                      !- Value Until Time 157
  23,                                     !- Hour 158
  20,                                     !- Minute 158
  0.190942291886661,                      !- Value Until Time 158
  23,                                     !- Hour 159
  30,                                     !- Minute 159
  0.200768954593453,                      !- Value Until Time 159
  23,                                     !- Hour 160
  40,                                     !- Minute 160
  0.198945908570927,                      !- Value Until Time 160
  23,                                     !- Hour 161
  50,                                     !- Minute 161
  0.197122862548397,                      !- Value Until Time 161
  24,                                     !- Hour 162
  0,                                      !- Minute 162
  0.195299816525871;                      !- Value Until Time 162

OS:Schedule:Day,
  {efcca67f-6cee-4216-9e62-456490dc605c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {451cdb9c-758b-4246-8c86-a79efa3c0b75}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {f59e41d9-d546-4211-8fee-d4ac5d9e75dc}, !- Default Day Schedule Name
  {3d8a2211-f08d-4874-acd1-4884938ff692}, !- Summer Design Day Schedule Name
  {bf0bd12d-62c8-4d49-9411-323c90e595ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f59e41d9-d546-4211-8fee-d4ac5d9e75dc}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3d8a2211-f08d-4874-acd1-4884938ff692}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a332d3ea-94a6-42fc-8935-7a315fa45936}, !- Handle
  Schedule Rule 10,                       !- Name
  {451cdb9c-758b-4246-8c86-a79efa3c0b75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf28bce8-a17f-4a04-8509-5a0f34cedab5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf28bce8-a17f-4a04-8509-5a0f34cedab5}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf0bd12d-62c8-4d49-9411-323c90e595ac}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b7ee461-b028-4b6f-bc4e-a83022577d91}, !- Handle
  Schedule Rule 11,                       !- Name
  {451cdb9c-758b-4246-8c86-a79efa3c0b75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1356dbf8-7ddb-44dd-a9eb-b81e8c0631ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1356dbf8-7ddb-44dd-a9eb-b81e8c0631ba}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {147476c1-1e6c-4811-bde1-e681df9e3620}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999996,                       !- Area {m2}
  9.1439999999999;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {554fda04-69ee-4db6-b11d-be1c3908195e}, !- Handle
  Foundation F 126 Perim 1725 Area 7888,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.8782210932022,                       !- Area {m2}
  17.2524543073497;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5d59dbf9-c339-4a4f-a267-c2bd6a726e29}, !- Handle
  Foundation F 126 Perim 0 Area 29765,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  297.647179627189,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b859f264-76f9-4fc9-ba6f-5060eedd7102}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-3A, !- Name
  {bf7ac45d-2130-4ee7-86b3-a96905fe67ba}, !- Default Exterior Surface Constructions Name
  {415e245d-432c-4c5f-8c40-9115b015dfe3}, !- Default Interior Surface Constructions Name
  {979f7aaf-1f1d-4826-afd5-2189b012091f}, !- Default Ground Contact Surface Constructions Name
  {ee313e57-b9b4-422a-98f4-d0ca6781cb38}, !- Default Exterior SubSurface Constructions Name
  {b29fe342-50f7-4f46-87a9-087fcc414403}, !- Default Interior SubSurface Constructions Name
  {200fb847-34fa-4dd0-89cb-eaf2e3509f85}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bf7ac45d-2130-4ee7-86b3-a96905fe67ba}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ab9b1afd-e405-49a5-92ce-504129a48dac}, !- Floor Construction Name
  {72d3e616-a311-43bf-bf70-7a73df2c36b0}, !- Wall Construction Name
  {d154ae99-dcc0-4c29-82dd-028d1db6ef49}; !- Roof Ceiling Construction Name

OS:Construction,
  {ab9b1afd-e405-49a5-92ce-504129a48dac}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {7462e59c-9daf-4763-8ae9-2de97a1f3a41}, !- Layer 1
  {370805ad-f920-4bf8-b20e-1e2eeb06c1ac}, !- Layer 2
  {bdd2e5ab-9075-448c-98b7-3af93875aca9}; !- Layer 3

OS:Material:NoMass,
  {7462e59c-9daf-4763-8ae9-2de97a1f3a41}, !- Handle
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {370805ad-f920-4bf8-b20e-1e2eeb06c1ac}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bdd2e5ab-9075-448c-98b7-3af93875aca9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33124e11-a623-4265-a15d-780cf58113df}, !- Handle
  {ab9b1afd-e405-49a5-92ce-504129a48dac}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {72d3e616-a311-43bf-bf70-7a73df2c36b0}, !- Handle
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  ,                                       !- Surface Rendering Name
  {be38fa0b-38e9-47be-ac24-833121f83a71}, !- Layer 1
  {a9b959ad-9ada-4113-b280-271010e54240}, !- Layer 2
  {7462e59c-9daf-4763-8ae9-2de97a1f3a41}, !- Layer 3
  {28ee0e35-53ce-430f-ba4f-cc8b36c5f0dc}; !- Layer 4

OS:Material,
  {be38fa0b-38e9-47be-ac24-833121f83a71}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a9b959ad-9ada-4113-b280-271010e54240}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28ee0e35-53ce-430f-ba4f-cc8b36c5f0dc}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {79290536-dd11-467a-b5e7-c848a4656c88}, !- Handle
  {72d3e616-a311-43bf-bf70-7a73df2c36b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d154ae99-dcc0-4c29-82dd-028d1db6ef49}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {35238e8b-a47f-4c60-8291-450b5544aef8}, !- Layer 1
  {dc7b7108-052b-4b7a-a1ae-41b2d887366b}, !- Layer 2
  {f192779d-5dd0-4fa3-9959-3b523730643f}; !- Layer 3

OS:Material,
  {35238e8b-a47f-4c60-8291-450b5544aef8}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc7b7108-052b-4b7a-a1ae-41b2d887366b}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f192779d-5dd0-4fa3-9959-3b523730643f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2daab588-dd11-4caa-971d-16d4cd3cf9ba}, !- Handle
  {d154ae99-dcc0-4c29-82dd-028d1db6ef49}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {415e245d-432c-4c5f-8c40-9115b015dfe3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0223aaed-4d5b-492b-ae30-00cd0fde9588}, !- Floor Construction Name
  {77c4783a-d864-4679-b989-ad5ab357247e}, !- Wall Construction Name
  {16f91d40-7002-4ff8-83f4-e5571c32ca0f}; !- Roof Ceiling Construction Name

OS:Construction,
  {0223aaed-4d5b-492b-ae30-00cd0fde9588}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e2515248-9ba9-4113-b8df-6ba6c35ce779}, !- Layer 1
  {c5388d43-f21c-462f-9a29-fd038a375585}; !- Layer 2

OS:Material,
  {e2515248-9ba9-4113-b8df-6ba6c35ce779}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c5388d43-f21c-462f-9a29-fd038a375585}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b5477733-8b45-4fee-b4d0-65cc0c81e7b2}, !- Handle
  {0223aaed-4d5b-492b-ae30-00cd0fde9588}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {77c4783a-d864-4679-b989-ad5ab357247e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8319bb3b-20d8-4cdd-91d2-dc292287ff88}, !- Layer 1
  {8319bb3b-20d8-4cdd-91d2-dc292287ff88}; !- Layer 2

OS:Material,
  {8319bb3b-20d8-4cdd-91d2-dc292287ff88}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49103c02-d13a-49ac-a264-be84a99bd811}, !- Handle
  {77c4783a-d864-4679-b989-ad5ab357247e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {16f91d40-7002-4ff8-83f4-e5571c32ca0f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c5388d43-f21c-462f-9a29-fd038a375585}, !- Layer 1
  {e2515248-9ba9-4113-b8df-6ba6c35ce779}; !- Layer 2

OS:StandardsInformation:Construction,
  {3724c7a3-9796-4715-8cd9-8d8df14193d3}, !- Handle
  {16f91d40-7002-4ff8-83f4-e5571c32ca0f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {979f7aaf-1f1d-4826-afd5-2189b012091f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e0c809ad-b05e-41c9-9d92-d127c6c3e470}, !- Floor Construction Name
  {fef12e49-3d4b-4d68-96c1-1a43940dfc58}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e0c809ad-b05e-41c9-9d92-d127c6c3e470}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3b0c0eef-80b7-4eef-860d-0aee5d7db26e}, !- Layer 1
  {bdd2e5ab-9075-448c-98b7-3af93875aca9}; !- Layer 2

OS:Material:NoMass,
  {a33eae8e-1e2f-4237-a204-d733c6ae1862}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3b0c0eef-80b7-4eef-860d-0aee5d7db26e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d1dcbf2-25a3-440c-ac50-ee19352da302}, !- Handle
  {e0c809ad-b05e-41c9-9d92-d127c6c3e470}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fef12e49-3d4b-4d68-96c1-1a43940dfc58}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {a33eae8e-1e2f-4237-a204-d733c6ae1862}, !- Layer 1
  {be2aa169-56fc-4f25-ad6a-d6841131b05a}; !- Layer 2

OS:Material,
  {be2aa169-56fc-4f25-ad6a-d6841131b05a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b033ed99-4bc9-42b0-96d5-df15ca42ef92}, !- Handle
  {fef12e49-3d4b-4d68-96c1-1a43940dfc58}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ee313e57-b9b4-422a-98f4-d0ca6781cb38}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2002d8d6-f1df-4d56-b55f-faef8936de4c}, !- Fixed Window Construction Name
  {0c81fff9-e2ee-4fca-a641-85b1bb34c10c}, !- Operable Window Construction Name
  {76c8ed2f-503c-4d05-9737-38fcb6e25a8f}, !- Door Construction Name
  {4dbd2cf2-61b9-43b3-99dd-60d13d5072d4}, !- Glass Door Construction Name
  {46e6aaf5-6d08-4fe4-9ef2-d447084db7ac}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e2f26a10-035c-4a16-b683-4c45dd19997d}, !- Tubular Daylight Dome Construction Name
  {e2f26a10-035c-4a16-b683-4c45dd19997d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2002d8d6-f1df-4d56-b55f-faef8936de4c}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {5b8f1184-22af-4ecd-9970-b29a89eb0a49}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5b8f1184-22af-4ecd-9970-b29a89eb0a49}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {77352cd6-49a7-448f-8e98-6c24204111b1}, !- Handle
  {2002d8d6-f1df-4d56-b55f-faef8936de4c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0c81fff9-e2ee-4fca-a641-85b1bb34c10c}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {addde245-6b6f-4e96-93b4-b9f0ebbead59}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {addde245-6b6f-4e96-93b4-b9f0ebbead59}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {27b56fb8-212f-4ce7-897a-58c4ac7890e8}, !- Handle
  {0c81fff9-e2ee-4fca-a641-85b1bb34c10c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {76c8ed2f-503c-4d05-9737-38fcb6e25a8f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {370799e7-bd86-4872-8522-d54fb421c80f}, !- Layer 1
  {f8b47b55-0e9c-4a50-826a-669f50bd64fa}; !- Layer 2

OS:Material,
  {370799e7-bd86-4872-8522-d54fb421c80f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f8b47b55-0e9c-4a50-826a-669f50bd64fa}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d4218e26-9270-4922-804c-94d200163af6}, !- Handle
  {76c8ed2f-503c-4d05-9737-38fcb6e25a8f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4dbd2cf2-61b9-43b3-99dd-60d13d5072d4}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {9d015dcb-e5d0-47eb-b69d-625c226def39}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9d015dcb-e5d0-47eb-b69d-625c226def39}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6a5f5337-dc94-4178-a377-9cde6aa7267d}, !- Handle
  {4dbd2cf2-61b9-43b3-99dd-60d13d5072d4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {46e6aaf5-6d08-4fe4-9ef2-d447084db7ac}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f8b47b55-0e9c-4a50-826a-669f50bd64fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {defa42fe-2fef-4b06-8a9a-1417e673676e}, !- Handle
  {46e6aaf5-6d08-4fe4-9ef2-d447084db7ac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e2f26a10-035c-4a16-b683-4c45dd19997d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b369f358-78df-4062-8c8f-6f0ab8735e9f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b369f358-78df-4062-8c8f-6f0ab8735e9f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {36787f87-b772-412b-ab47-2d89d800de29}, !- Handle
  {e2f26a10-035c-4a16-b683-4c45dd19997d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b29fe342-50f7-4f46-87a9-087fcc414403}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e2f26a10-035c-4a16-b683-4c45dd19997d}, !- Fixed Window Construction Name
  {e2f26a10-035c-4a16-b683-4c45dd19997d}, !- Operable Window Construction Name
  {2d1baa10-8564-440c-9e5e-5a79a6153a14}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2d1baa10-8564-440c-9e5e-5a79a6153a14}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {afd81fd0-be1f-4e55-9da2-20a48e204eda}; !- Layer 1

OS:Material,
  {afd81fd0-be1f-4e55-9da2-20a48e204eda}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aecbd68c-9d8f-4baf-af04-b4fb7164564d}, !- Handle
  {2d1baa10-8564-440c-9e5e-5a79a6153a14}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {200fb847-34fa-4dd0-89cb-eaf2e3509f85}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {afd81fd0-be1f-4e55-9da2-20a48e204eda}; !- Layer 1

OS:StandardsInformation:Construction,
  {477a17af-c084-4de9-af72-be70dc09a97a}, !- Handle
  {200fb847-34fa-4dd0-89cb-eaf2e3509f85}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Handle
  Always On Discrete,                     !- Name
  {53509801-48a9-4b33-8159-45c7b42a274b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {53509801-48a9-4b33-8159-45c7b42a274b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {9bf79b17-9e63-44ec-bf33-ba386e2fbe17}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {958a9993-8cf3-4a9f-8fb3-706b496a8921}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {5eabeaea-7141-495a-82e4-3b1c1d268d27}, !- Handle
  Parking Areas and Drives,               !- Name
  {958a9993-8cf3-4a9f-8fb3-706b496a8921}, !- Exterior Lights Definition Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12149.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0c494b74-6182-4bdc-97d5-7d13160350f7}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5701441b-c380-448f-afea-bc98345ed082}, !- Handle
  Building Facades,                       !- Name
  {0c494b74-6182-4bdc-97d5-7d13160350f7}, !- Exterior Lights Definition Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3464.10161513774,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f3e00012-dae1-4667-9552-ffb14fb406a6}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5b952992-ca28-41a5-9181-03f46b1b9ebe}, !- Handle
  Main Entries,                           !- Name
  {f3e00012-dae1-4667-9552-ffb14fb406a6}, !- Exterior Lights Definition Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9875fdf2-100e-4088-997d-4bc5955c0b1a}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f9383e52-09ef-4fae-b142-9d142a1484d4}, !- Handle
  Other Doors,                            !- Name
  {9875fdf2-100e-4088-997d-4bc5955c0b1a}, !- Exterior Lights Definition Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5.99999999999996,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7bfed59c-9fbd-4482-bfce-98631cc3bbd3}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {f8d2f0a3-526f-4133-9417-ac3c8c3508a4}, !- Default Day Schedule Name
  {fd824d63-4183-47b4-9c1b-e287de9dd12d}, !- Summer Design Day Schedule Name
  {3af9825c-0446-4130-bee0-d7c044ecc412}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d2f0a3-526f-4133-9417-ac3c8c3508a4}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3af9825c-0446-4130-bee0-d7c044ecc412}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {fd824d63-4183-47b4-9c1b-e287de9dd12d}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ea4bff3e-14ad-4cf2-86ab-2a551bfb4905}, !- Handle
  Schedule Rule 12,                       !- Name
  {7bfed59c-9fbd-4482-bfce-98631cc3bbd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bbdc685-b59b-4785-b31c-bca5b1198b97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bbdc685-b59b-4785-b31c-bca5b1198b97}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0450000000000001,                     !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0900000000000002,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.135,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.27,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  54,                                     !- Minute 9
  0.316666666666667,                      !- Value Until Time 9
  9,                                      !- Hour 10
  4,                                      !- Minute 10
  0.363333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  14,                                     !- Minute 11
  0.41,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  24,                                     !- Minute 12
  0.456666666666666,                      !- Value Until Time 12
  9,                                      !- Hour 13
  34,                                     !- Minute 13
  0.503333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  44,                                     !- Minute 14
  0.549999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  54,                                     !- Minute 16
  0.565,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  4,                                      !- Minute 17
  0.58,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  14,                                     !- Minute 18
  0.595,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  24,                                     !- Minute 19
  0.61,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  34,                                     !- Minute 20
  0.625,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  44,                                     !- Minute 21
  0.64,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.64,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  54,                                     !- Minute 24
  0.674285714285714,                      !- Value Until Time 24
