  {0b021b85-20af-4e19-97a6-e8fbacb58db9}, !- Handle
  {989ad062-dde4-4675-8917-efc52bc23a1e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999758,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd993543-9f57-4342-8913-2bf0cf6634e7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b47457b-b8ad-4fc4-b128-ea30f4c09746}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d26e07b8-f385-48e4-a57f-efb78839863c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {989ad062-dde4-4675-8917-efc52bc23a1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b47b4ea-8d21-453d-972d-3fbfc97a442e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b47b4ea-8d21-453d-972d-3fbfc97a442e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b5ebbd9-7a43-4b13-b0a1-3e17f113adb0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {989ad062-dde4-4675-8917-efc52bc23a1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {121f02f6-0768-469f-ae63-afbc1b880f49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {121f02f6-0768-469f-ae63-afbc1b880f49}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {64e58d51-4f81-4312-8211-d8eb5f439912}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {025c30f7-686f-47b4-b1e8-f12301081ad2}, !- Default Day Schedule Name
  {0173ec11-74f9-46bc-95ed-9b782bc93d1d}, !- Summer Design Day Schedule Name
  {a643d0f2-a842-4103-9e63-76e247d22e63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {025c30f7-686f-47b4-b1e8-f12301081ad2}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {591e1d86-f93d-4e61-8150-72c8f5b0f07f}, !- Handle
  {64e58d51-4f81-4312-8211-d8eb5f439912}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.019237886466858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a643d0f2-a842-4103-9e63-76e247d22e63}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0173ec11-74f9-46bc-95ed-9b782bc93d1d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d528d47f-1ba0-44b9-b0ad-45b7e5783cf2}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {64e58d51-4f81-4312-8211-d8eb5f439912}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {decb5499-131a-4278-a305-a3b145412627}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {decb5499-131a-4278-a305-a3b145412627}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a56074b1-9cf9-460a-973a-672f07a86599}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {64e58d51-4f81-4312-8211-d8eb5f439912}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac271c6f-dacc-4cb3-9eb6-c6574c1fa835}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac271c6f-dacc-4cb3-9eb6-c6574c1fa835}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c70c080b-ae94-4679-8afb-b9d6d3f1be37}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {cceb939a-e405-431c-b171-232f40f0d106}, !- Default Day Schedule Name
  {43b722eb-3c9a-424f-933b-cca71bf1e2b2}, !- Summer Design Day Schedule Name
  {eb0bcdf8-1f3c-405d-b412-9a88cc777cac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cceb939a-e405-431c-b171-232f40f0d106}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32396ccb-b5db-48cf-9297-3cec99f15365}, !- Handle
  {c70c080b-ae94-4679-8afb-b9d6d3f1be37}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb0bcdf8-1f3c-405d-b412-9a88cc777cac}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43b722eb-3c9a-424f-933b-cca71bf1e2b2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2d767de-4846-4f2d-bafa-7c97d0ccf450}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c70c080b-ae94-4679-8afb-b9d6d3f1be37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ef7fa70-a5c5-496d-b427-1df82b074d9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ef7fa70-a5c5-496d-b427-1df82b074d9f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e91afd7-be98-40d2-bc7a-5dbf39690e9f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c70c080b-ae94-4679-8afb-b9d6d3f1be37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5d3dec2-8f42-4353-98d4-c798df66b88e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5d3dec2-8f42-4353-98d4-c798df66b88e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef0d6535-d923-40b2-a07d-acd4361ac8cf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {28a3c808-02f7-4526-8115-d45b60a0d2e8}, !- Default Day Schedule Name
  {da648efc-9200-4059-9b74-efc0785a6f66}, !- Summer Design Day Schedule Name
  {ee6e8427-db92-4de5-9afe-f8b4894fac94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28a3c808-02f7-4526-8115-d45b60a0d2e8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9327d7d-11dd-4253-b080-8088cc185351}, !- Handle
  {ef0d6535-d923-40b2-a07d-acd4361ac8cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee6e8427-db92-4de5-9afe-f8b4894fac94}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da648efc-9200-4059-9b74-efc0785a6f66}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d7b2870-fbb0-4cb0-8ac0-987868aece20}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ef0d6535-d923-40b2-a07d-acd4361ac8cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8aceb8ec-87d6-4ebd-a1ba-d84ef0197b1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aceb8ec-87d6-4ebd-a1ba-d84ef0197b1d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3219457a-87fc-4eda-882b-e0914e9a8083}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ef0d6535-d923-40b2-a07d-acd4361ac8cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a0e79b8-015a-412f-aaa1-c591ee2db16c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a0e79b8-015a-412f-aaa1-c591ee2db16c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c978148b-d313-40a1-8e7c-dc4e64b4a88b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {cca66c1a-995f-411a-bd70-776919906bed}, !- Default Day Schedule Name
  {a2953431-45df-4235-acf3-30c9e29ee11b}, !- Summer Design Day Schedule Name
  {d387d295-254c-47c4-9a8c-cb1657a76b46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cca66c1a-995f-411a-bd70-776919906bed}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c07f992e-de59-42cf-8341-75b1157a8e6a}, !- Handle
  {c978148b-d313-40a1-8e7c-dc4e64b4a88b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832589,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d387d295-254c-47c4-9a8c-cb1657a76b46}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2953431-45df-4235-acf3-30c9e29ee11b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c8800d2-d925-4e7c-9b98-0ba28a35a12b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c978148b-d313-40a1-8e7c-dc4e64b4a88b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4577bc0b-cbe0-4367-9626-44fe8d635da5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4577bc0b-cbe0-4367-9626-44fe8d635da5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72515804-31d6-4192-8807-478bb4fab13f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c978148b-d313-40a1-8e7c-dc4e64b4a88b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c123ba50-9256-4bdb-97c6-aa4ed17f62f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c123ba50-9256-4bdb-97c6-aa4ed17f62f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4617674d-152d-4e82-aa77-dc3fcd814055}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {67bf5602-4e5f-4055-851e-52bdc12befa7}, !- Default Day Schedule Name
  {5c694718-23c3-48ec-a0bf-68ab9ce289b4}, !- Summer Design Day Schedule Name
  {e6d01d4b-2dbe-4e94-a135-8fbf39caa010}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67bf5602-4e5f-4055-851e-52bdc12befa7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {52840ea1-da76-4a2d-93e3-55e274d0b353}, !- Handle
  {4617674d-152d-4e82-aa77-dc3fcd814055}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999793,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6d01d4b-2dbe-4e94-a135-8fbf39caa010}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c694718-23c3-48ec-a0bf-68ab9ce289b4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8e3d165-a534-46e9-a610-cf9c0efb2b4b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4617674d-152d-4e82-aa77-dc3fcd814055}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23d1fc1c-845f-43be-837b-a7ef76b7e6cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23d1fc1c-845f-43be-837b-a7ef76b7e6cb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {054c52bc-7ea9-4cab-8bc2-3da32f999327}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4617674d-152d-4e82-aa77-dc3fcd814055}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {577434c9-8068-46f3-817c-251906fb0872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {577434c9-8068-46f3-817c-251906fb0872}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7189a3-f5ab-45aa-854f-275f6c317565}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {6abc29fa-5d67-467b-9d49-d5ae881b9a59}, !- Default Day Schedule Name
  {bc780e37-0254-41fd-beea-17ca238846d0}, !- Summer Design Day Schedule Name
  {59bde008-10c1-48bf-8b8e-33c02e857040}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6abc29fa-5d67-467b-9d49-d5ae881b9a59}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {42a2d61f-284e-455e-b4f3-3b5aac575200}, !- Handle
  {7d7189a3-f5ab-45aa-854f-275f6c317565}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999778,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59bde008-10c1-48bf-8b8e-33c02e857040}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc780e37-0254-41fd-beea-17ca238846d0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5bbe988-5bd9-472c-b37a-d5dd6312dd65}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7d7189a3-f5ab-45aa-854f-275f6c317565}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23ff58eb-5568-4b59-aba4-124f67130d1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23ff58eb-5568-4b59-aba4-124f67130d1a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ef9fda2-ef04-4561-980e-5c4a6f75ddcf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7d7189a3-f5ab-45aa-854f-275f6c317565}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f606bcd-3ba5-4d57-a42a-5a90c7b86b9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f606bcd-3ba5-4d57-a42a-5a90c7b86b9e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {63ef46de-a199-4136-8648-5997960e4bc7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8efcd136-fa8c-45a1-9d72-3fab51c3ce5c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c84ebe7e-623f-408b-a16e-3ede96d43ba6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {472b8087-1776-48d6-ae4d-b71b75653abe}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d09cf194-ffe6-4470-af8d-4bd287d46d6a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {94c163d1-6108-43d7-9ad2-de385a559017}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {37a0de3e-7d78-44bd-985a-9b373fd4c47d}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {94c163d1-6108-43d7-9ad2-de385a559017}; !- Layer 1

OS:InternalMass:Definition,
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Handle
  Internal Mass Definition 2,             !- Name
  {37a0de3e-7d78-44bd-985a-9b373fd4c47d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9ff80b32-0bfd-4892-859f-56ce5bbff62d}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc5decb9-606f-4204-80fc-6291b4e01bc5}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {626eab05-f00b-4f5e-bf76-419242c03063}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71b344dc-3df3-456a-997d-b5c89ce1805b}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adc07270-8fc5-47cf-b2d4-e45470bcc755}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42b13204-9685-4013-b4b0-9d9101af2c71}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c91c2e1-768c-40c0-aeca-d2197687b23e}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7fa3354-b04b-4902-a0ee-1ca573a9d1f9}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e13e3e7-57a6-4095-a8c4-d79403dbd31e}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {cb3fa4f7-9878-46dd-8182-53ffa72b74bc}, !- Internal Mass Definition Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {86c0a1d1-b024-4fdf-9fe4-768f9ac6b137}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {c1acae04-9761-4e7b-ba3a-3e5dee4fdd21}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {aa66293a-c7b8-4854-818e-86db0e774e1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa66293a-c7b8-4854-818e-86db0e774e1e}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6c3c3d0-e0f8-4235-8e97-af536cba934c}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {8bd0a81a-0735-4b44-a469-0f285303115c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bd0a81a-0735-4b44-a469-0f285303115c}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea6d3f4d-639a-4670-959f-1334d7667d4e}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {f8945fff-47bd-4c29-98d5-ade5eb8749bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8945fff-47bd-4c29-98d5-ade5eb8749bc}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba8cae37-8a2c-4663-a02f-1f90807452c7}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {4f3f5742-8b37-404a-8d8c-065a332877f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f3f5742-8b37-404a-8d8c-065a332877f3}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {045329fb-0bd5-43e6-b24d-01932a3e27fb}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {ca58ce64-015d-4677-81ce-b0c2f1356cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca58ce64-015d-4677-81ce-b0c2f1356cb8}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2e54643-7672-4866-a6a3-4b2924739713}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {f34e29b5-73c8-4f74-a95c-61060a2ffad5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f34e29b5-73c8-4f74-a95c-61060a2ffad5}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7436182-e040-4bc1-a16c-d1fdad498ffa}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {3defe384-8cc4-4dd0-84d8-ad3a0821991c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3defe384-8cc4-4dd0-84d8-ad3a0821991c}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3eb9983-36b6-41a4-888b-e1adbf62bff1}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {d7f4e00e-47b7-46de-b04e-9fcea771237f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f4e00e-47b7-46de-b04e-9fcea771237f}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {074f2bb7-c2f6-4739-85bc-16bc5208927b}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {d3297ebb-eafe-4ecd-ac2b-dd9aa41df3ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3297ebb-eafe-4ecd-ac2b-dd9aa41df3ee}, !- Handle
  ZoneOfficeWholeBuildingSmOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {0cbe64bc-a81b-4727-9ca8-dadcaecc21ee}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {44dfd679-ce91-4a81-a4cb-c90d6ecc25a1}, !- Handle
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {1a6a8811-71c4-4b62-8b1d-123ad77acf54}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {138e2fdd-4383-49d9-876e-9a125ba9b3b0}, !- Handle
  {1a6a8811-71c4-4b62-8b1d-123ad77acf54}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ef5db9da-9df5-463b-ac0c-0183907aa71e}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {1a6a8811-71c4-4b62-8b1d-123ad77acf54}, !- Lights Definition Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space or SpaceType Name
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43634ea3-e7f9-48d6-9b85-a8f4694fc377}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1561094-52ad-4295-ad7e-ebdae25ae54b}, !- Handle
  {43634ea3-e7f9-48d6-9b85-a8f4694fc377}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {870aa419-90de-4952-9991-45c335b83d95}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {43634ea3-e7f9-48d6-9b85-a8f4694fc377}, !- Lights Definition Name
  {dc561fcd-0d73-4761-8e5a-f091a1131eea}, !- Space or SpaceType Name
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {4a347a9e-e805-40c2-ac51-abf499b352c5}, !- Default Day Schedule Name
  {1e7d4ec6-aa75-4bce-811a-25f079a5d041}, !- Summer Design Day Schedule Name
  {18243823-022a-4e7e-999c-c61d1bf60158}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6d99876d-fe28-466d-825f-e66f266ff8be}, !- Handle
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {4a347a9e-e805-40c2-ac51-abf499b352c5}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0321891177687662,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0264861873465332,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0207832569243005,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0199820445921563,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0191808322600122,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0183796199278679,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0175784075957237,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0167771952635794,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0159759829314353,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0138458518739106,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0117157208163859,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00958558975886119,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0074554587013364,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.00532532764381174,                    !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00319519658628696,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.00106506552876229,                    !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.000470831602334798,                   !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.000941663204669596,                   !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.00141249480700439,                    !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.00188332640933918,                    !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.00235415801167398,                    !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.00282498961400877,                    !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.00282498961400877,                    !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.00521126556315762,                    !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.00759754151230657,                    !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.00998381746145542,                    !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0123700934106043,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.0147563693597532,                     !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0171426453089021,                     !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.015201506612108,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.013260367915314,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.01131922921852,                       !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.00937809052172602,                    !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.00743695182493202,                    !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.00549581312813802,                    !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.00574008306342012,                    !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.00598435299870222,                    !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.00622862293398431,                    !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.00647289286926641,                    !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.00671716280454852,                    !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.00696143273983062,                    !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.014789702570538,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.0226179724012453,                     !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.0304462422319526,                     !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.0382745120626599,                     !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.0461027818933673,                     !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.0539310517240746,                     !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.0714624108816597,                     !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.0889937700392438,                     !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.106525129196829,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.124056488354414,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.141587847511998,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.159119206669583,                      !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.159119206669583,                      !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.220808910424757,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.282498614179931,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.344188317935105,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.405878021690279,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.467567725445453,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.529257429200627,                      !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.529257429200628,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.5693591914899,                        !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.609460953779173,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.649562716068446,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.689664478357718,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.72976624064699,                       !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.769868002936263,                      !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.769868002936264,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.782045388722018,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.794222774507774,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.806400160293528,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.818577546079283,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.830754931865037,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.842932317650793,                      !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.842932317650793,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.844278542860166,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.845624768069539,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.846970993278911,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.848317218488284,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.849663443697657,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.85,                                   !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.844433874630363,                      !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.838867749260726,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.833301623891089,                      !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.827735498521451,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.822169373151814,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.816603247782177,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.807940085187595,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.799276922593014,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.790613759998431,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.781950597403849,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.773287434809268,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.764624272214686,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.768816791523233,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.773009310831782,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.77720183014033,                       !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.781394349448878,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.785586868757427,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.789779388065975,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.785094335845987,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.780409283626,                         !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.775724231406012,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.771039179186024,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.766354126966037,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.761669074746049,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.738165986551286,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.714662898356524,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.691159810161762,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.667656721967,                         !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.644153633772237,                      !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.638277861723548,                      !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.578058985894251,                      !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.517840110064954,                      !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.457621234235657,                      !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.39740235840636,                       !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.337183482577063,                      !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.276964606747769,                      !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.248404815913667,                      !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.219845025079565,                      !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.191285234245461,                      !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.162725443411359,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.134165652577257,                      !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.105605861743155,                      !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.0979758550724286,                     !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.0903458484017008,                     !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.082715841730974,                      !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0750858350602462,                     !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0674558283895196,                     !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0598258217187927,                     !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0589348527721916,                     !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0580438838255905,                     !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.0571529148789894,                     !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.0562619459323884,                     !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.0553709769857872,                     !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.0544800080391861,                     !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.0546638615299208,                     !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.0548477150206556,                     !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.0550315685113903,                     !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.055215422002125,                      !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0553992754928597,                     !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.0555831289835944,                     !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.0554860807292783,                     !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.0553890324749623,                     !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.0552919842206463,                     !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.0551949359663302,                     !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.0550978877120142,                     !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.0550008394576981,                     !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.0492979090354651,                     !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.0435949786132322,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.0378920481909992;                     !- Value Until Time 151

OS:AdditionalProperties,
  {67084a33-d34d-42eb-a5d2-2609b8a5b95d}, !- Handle
  {4a347a9e-e805-40c2-ac51-abf499b352c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1e7d4ec6-aa75-4bce-811a-25f079a5d041}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18243823-022a-4e7e-999c-c61d1bf60158}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21eac4aa-8e32-45d6-ae2f-d4fd3036a3f3}, !- Handle
  Schedule Rule 17,                       !- Name
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69c4a3cf-0204-429f-b1e8-9b5b9013d1ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {673e039d-6c55-468b-95f1-71569d3cb27e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0433492406296296,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0433524332592593,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.063286181,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0633949433333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0635037056666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.063612468,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0637212303333334,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0638299926666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.063938755,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0635075175,                           !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.06307628,                             !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0626450425,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.062213805,                            !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0617825675,                           !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.06135133,                             !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.06135133,                             !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0433971300740741,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0434003227037037,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0434035153333333,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0434067079629629,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0434099005925926,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0434130932222222,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.063721436,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0434162858518518,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0434194784814815,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0434226711111111,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0434258637407407,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0434290563703704,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.043432249,                            !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.052687315,                            !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0434354416296296,                     !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.053451118,                            !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0434386342592592,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.054214921,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0434418268888889,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0434450195185185,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0434482121481481,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0434514047777777,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0434545974074074,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.043457790037037,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0434609826666666,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0434641752962963,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0434673679259259,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0434705605555555,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0434737531851851,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0434769458148148,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0434801384444444,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.043483331074074,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0434865237037037,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0434897163333333,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0434929089629629,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0434961015925925,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0434992942222222,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.063793367,                            !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0435024868518518,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0638170375,                           !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0435056794814814,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.063840708,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0435088721111111,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.063841966,                            !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0435120647407407,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.063843224,                            !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0435152573703703,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.063844482,                            !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.04351845,                             !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.06384574,                             !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0435216426296296,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.063846998,                            !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0435248352592592,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.063848256,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.063848256,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.060649063,                            !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.05744987,                             !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.054250677,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.051051484,                            !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0478522910000001,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0446530980000001,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.044653098,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0435503762962963,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0435535689259259,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0435567615555555,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0435599541851852,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0435631468148148,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0435663394444444,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0435695320740741,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0435727247037037,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0435759173333333,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.043579109962963,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0435823025925926,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0435854952222222,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0435886878518518,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0435918804814815,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0435950731111111,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0435982657407407,                     !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0436014583703704,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.043604651,                            !- Value Until Time 96
  13,                                     !- Hour 97
  30,                                     !- Minute 97
  0.043604651,                            !- Value Until Time 97
  13,                                     !- Hour 98
  39,                                     !- Minute 98
  0.0436371283333333,                     !- Value Until Time 98
  13,                                     !- Hour 99
  49,                                     !- Minute 99
  0.0436696056666667,                     !- Value Until Time 99
  13,                                     !- Hour 100
  59,                                     !- Minute 100
  0.043702083,                            !- Value Until Time 100
  14,                                     !- Hour 101
  9,                                      !- Minute 101
  0.0437345603333333,                     !- Value Until Time 101
  14,                                     !- Hour 102
  19,                                     !- Minute 102
  0.0437670376666667,                     !- Value Until Time 102
  14,                                     !- Hour 103
  29,                                     !- Minute 103
  0.043799515,                            !- Value Until Time 103
  14,                                     !- Hour 104
  30,                                     !- Minute 104
  0.043799515,                            !- Value Until Time 104
  14,                                     !- Hour 105
  39,                                     !- Minute 105
  0.0434349635,                           !- Value Until Time 105
  14,                                     !- Hour 106
  49,                                     !- Minute 106
  0.043070412,                            !- Value Until Time 106
  14,                                     !- Hour 107
  59,                                     !- Minute 107
  0.0427058605,                           !- Value Until Time 107
  15,                                     !- Hour 108
  9,                                      !- Minute 108
  0.042341309,                            !- Value Until Time 108
  15,                                     !- Hour 109
  19,                                     !- Minute 109
  0.0419767575,                           !- Value Until Time 109
  15,                                     !- Hour 110
  29,                                     !- Minute 110
  0.041612206,                            !- Value Until Time 110
  15,                                     !- Hour 111
  30,                                     !- Minute 111
  0.041612206,                            !- Value Until Time 111
  15,                                     !- Hour 112
  39,                                     !- Minute 112
  0.0416922295,                           !- Value Until Time 112
  15,                                     !- Hour 113
  49,                                     !- Minute 113
  0.041772253,                            !- Value Until Time 113
  15,                                     !- Hour 114
  59,                                     !- Minute 114
  0.0418522765,                           !- Value Until Time 114
  16,                                     !- Hour 115
  9,                                      !- Minute 115
  0.0419323,                              !- Value Until Time 115
  16,                                     !- Hour 116
  19,                                     !- Minute 116
  0.0420123235,                           !- Value Until Time 116
  16,                                     !- Hour 117
  30,                                     !- Minute 117
  0.042092347,                            !- Value Until Time 117
  16,                                     !- Hour 118
  40,                                     !- Minute 118
  0.0423857665,                           !- Value Until Time 118
  16,                                     !- Hour 119
  50,                                     !- Minute 119
  0.042679186,                            !- Value Until Time 119
  17,                                     !- Hour 120
  0,                                      !- Minute 120
  0.0429726055,                           !- Value Until Time 120
  17,                                     !- Hour 121
  10,                                     !- Minute 121
  0.043266025,                            !- Value Until Time 121
  17,                                     !- Hour 122
  20,                                     !- Minute 122
  0.0435594445,                           !- Value Until Time 122
  17,                                     !- Hour 123
  30,                                     !- Minute 123
  0.043852864,                            !- Value Until Time 123
  17,                                     !- Hour 124
  40,                                     !- Minute 124
  0.0440351396666667,                     !- Value Until Time 124
  17,                                     !- Hour 125
  50,                                     !- Minute 125
  0.0442174153333333,                     !- Value Until Time 125
  18,                                     !- Hour 126
  0,                                      !- Minute 126
  0.044399691,                            !- Value Until Time 126
  18,                                     !- Hour 127
  10,                                     !- Minute 127
  0.0445819666666667,                     !- Value Until Time 127
  18,                                     !- Hour 128
  20,                                     !- Minute 128
  0.0447642423333333,                     !- Value Until Time 128
  18,                                     !- Hour 129
  30,                                     !- Minute 129
  0.044946518,                            !- Value Until Time 129
  18,                                     !- Hour 130
  40,                                     !- Minute 130
  0.0445019431666667,                     !- Value Until Time 130
  18,                                     !- Hour 131
  50,                                     !- Minute 131
  0.0440573683333333,                     !- Value Until Time 131
  19,                                     !- Hour 132
  0,                                      !- Minute 132
  0.0436127935,                           !- Value Until Time 132
  19,                                     !- Hour 133
  10,                                     !- Minute 133
  0.0431682186666666,                     !- Value Until Time 133
  19,                                     !- Hour 134
  20,                                     !- Minute 134
  0.0427236438333333,                     !- Value Until Time 134
  19,                                     !- Hour 135
  30,                                     !- Minute 135
  0.042279069,                            !- Value Until Time 135
  19,                                     !- Hour 136
  40,                                     !- Minute 136
  0.0423991041666667,                     !- Value Until Time 136
  19,                                     !- Hour 137
  50,                                     !- Minute 137
  0.0425191393333333,                     !- Value Until Time 137
  20,                                     !- Hour 138
  0,                                      !- Minute 138
  0.0426391745,                           !- Value Until Time 138
  20,                                     !- Hour 139
  10,                                     !- Minute 139
  0.0427592096666667,                     !- Value Until Time 139
  20,                                     !- Hour 140
  20,                                     !- Minute 140
  0.0428792448333333,                     !- Value Until Time 140
  20,                                     !- Hour 141
  30,                                     !- Minute 141
  0.04299928,                             !- Value Until Time 141
  20,                                     !- Hour 142
  40,                                     !- Minute 142
  0.043457192,                            !- Value Until Time 142
  20,                                     !- Hour 143
  50,                                     !- Minute 143
  0.043915104,                            !- Value Until Time 143
  21,                                     !- Hour 144
  0,                                      !- Minute 144
  0.044373016,                            !- Value Until Time 144
  21,                                     !- Hour 145
  10,                                     !- Minute 145
  0.044830928,                            !- Value Until Time 145
  21,                                     !- Hour 146
  20,                                     !- Minute 146
  0.04528884,                             !- Value Until Time 146
  21,                                     !- Hour 147
  30,                                     !- Minute 147
  0.045746752,                            !- Value Until Time 147
  21,                                     !- Hour 148
  40,                                     !- Minute 148
  0.0487933125,                           !- Value Until Time 148
  21,                                     !- Hour 149
  50,                                     !- Minute 149
  0.051839873,                            !- Value Until Time 149
  22,                                     !- Hour 150
  0,                                      !- Minute 150
  0.0548864335000001,                     !- Value Until Time 150
  22,                                     !- Hour 151
  10,                                     !- Minute 151
  0.0579329940000001,                     !- Value Until Time 151
  22,                                     !- Hour 152
  20,                                     !- Minute 152
  0.0609795545000001,                     !- Value Until Time 152
  22,                                     !- Hour 153
  30,                                     !- Minute 153
  0.064026115,                            !- Value Until Time 153
  22,                                     !- Hour 154
  40,                                     !- Minute 154
  0.0639004113333333,                     !- Value Until Time 154
  22,                                     !- Hour 155
  50,                                     !- Minute 155
  0.0637747076666667,                     !- Value Until Time 155
  23,                                     !- Hour 156
  0,                                      !- Minute 156
  0.063649004,                            !- Value Until Time 156
  23,                                     !- Hour 157
  10,                                     !- Minute 157
  0.0635233003333333,                     !- Value Until Time 157
  23,                                     !- Hour 158
  20,                                     !- Minute 158
  0.0633975966666667,                     !- Value Until Time 158
  23,                                     !- Hour 159
  30,                                     !- Minute 159
  0.063271893,                            !- Value Until Time 159
  23,                                     !- Hour 160
  40,                                     !- Minute 160
  0.0632742743333333,                     !- Value Until Time 160
  23,                                     !- Hour 161
  50,                                     !- Minute 161
  0.0632766556666667,                     !- Value Until Time 161
  24,                                     !- Hour 162
  0,                                      !- Minute 162
  0.063279037;                            !- Value Until Time 162

OS:AdditionalProperties,
  {e3694101-0a7a-4c89-8e31-183dc4333259}, !- Handle
  {673e039d-6c55-468b-95f1-71569d3cb27e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {209a693c-6dc2-446e-8472-47ce3a2e5d08}, !- Handle
  Schedule Rule 18,                       !- Name
  {d29b2fbc-80f2-4f84-93f8-07e426a918d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f15f5b4d-165e-4592-8e45-d946eda8d6b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {622b08a0-784e-4f42-a391-933ff73f8489}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0639635868070175,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0635759222105263,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0631882576140351,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0628005930175438,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0624129284210526,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0620252638245614,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0616375992280702,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0612499346315789,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0608622700350877,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0604746054385965,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0600869408421052,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.059699276245614,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0593116116491228,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0589239470526315,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0585362824561403,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0581486178596491,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0577609532631579,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0573732886666666,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0569856240701754,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0565979594736842,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0562102948771929,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0558226302807017,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0554349656842105,                     !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0550473010877192,                     !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.054659636491228,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0542719718947368,                     !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0538843072982455,                     !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.053690475,                            !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.052086439,                            !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.050482403,                            !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.048878367,                            !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.047274331,                            !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.045670295,                            !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.044066259,                            !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.0441284995,                           !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.04419074,                             !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.0442529805,                           !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.044315221,                            !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.0443774615,                           !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.044439702,                            !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.0438753173333333,                     !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.0433109326666667,                     !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.042746548,                            !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0421821633333333,                     !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.0416177786666667,                     !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.041053394,                            !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.0414932978333333,                     !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.0419332016666667,                     !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.0423731055,                           !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.0428130093333333,                     !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.0432529131666667,                     !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.043692817,                            !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.043692817,                            !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.0433673906666667,                     !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.0430419643333333,                     !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.042716538,                            !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.0423911116666667,                     !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.0420656853333333,                     !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.041740259,                            !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.041740259,                            !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.0418433978333333,                     !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0419465366666667,                     !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.0420496755,                           !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.0421528143333333,                     !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0422559531666667,                     !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.042359092,                            !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.042359092,                            !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.0437415218333333,                     !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.0451239516666667,                     !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0465063815,                           !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0478888113333333,                     !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0492712411666666,                     !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.050653671,                            !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.050653671,                            !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.0497780565,                           !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.048902442,                            !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.0480268275,                           !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.047151213,                            !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.0462755985,                           !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.045399984,                            !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.045399984,                            !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0475520453333333,                     !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.0497041066666667,                     !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.051856168,                            !- Value Until Time 84
  13,                                     !- Hour 85
  3,                                      !- Minute 85
  0.052663191,                            !- Value Until Time 85
  13,                                     !- Hour 86
  13,                                     !- Minute 86
  0.0745760894074074,                     !- Value Until Time 86
  13,                                     !- Hour 87
  23,                                     !- Minute 87
  0.0809476088148148,                     !- Value Until Time 87
  13,                                     !- Hour 88
  33,                                     !- Minute 88
  0.0873191282222222,                     !- Value Until Time 88
  13,                                     !- Hour 89
  37,                                     !- Minute 89
  0.089708448,                            !- Value Until Time 89
  15,                                     !- Hour 90
  37,                                     !- Minute 90
  0.089708448,                            !- Value Until Time 90
  15,                                     !- Hour 91
  47,                                     !- Minute 91
  0.0881594385185185,                     !- Value Until Time 91
  15,                                     !- Hour 92
  57,                                     !- Minute 92
  0.0866104290370371,                     !- Value Until Time 92
  16,                                     !- Hour 93
  7,                                      !- Minute 93
  0.0850614195555556,                     !- Value Until Time 93
  16,                                     !- Hour 94
  11,                                     !- Minute 94
  0.084480541,                            !- Value Until Time 94
  16,                                     !- Hour 95
  21,                                     !- Minute 95
  0.0697456979259259,                     !- Value Until Time 95
  16,                                     !- Hour 96
  31,                                     !- Minute 96
  0.0690234958518518,                     !- Value Until Time 96
  16,                                     !- Hour 97
  41,                                     !- Minute 97
  0.0683012937777777,                     !- Value Until Time 97
  16,                                     !- Hour 98
  45,                                     !- Minute 98
  0.068030468,                            !- Value Until Time 98
  16,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0680087051666667,                     !- Value Until Time 99
  17,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0679869423333333,                     !- Value Until Time 100
  17,                                     !- Hour 101
  15,                                     !- Minute 101
  0.0679651795,                           !- Value Until Time 101
  17,                                     !- Hour 102
  25,                                     !- Minute 102
  0.0679434166666667,                     !- Value Until Time 102
  17,                                     !- Hour 103
  35,                                     !- Minute 103
  0.0679216538333333,                     !- Value Until Time 103
  17,                                     !- Hour 104
  45,                                     !- Minute 104
  0.067899891,                            !- Value Until Time 104
  17,                                     !- Hour 105
  55,                                     !- Minute 105
  0.0672117506666667,                     !- Value Until Time 105
  18,                                     !- Hour 106
  5,                                      !- Minute 106
  0.0665236103333333,                     !- Value Until Time 106
  18,                                     !- Hour 107
  15,                                     !- Minute 107
  0.06583547,                             !- Value Until Time 107
  18,                                     !- Hour 108
  25,                                     !- Minute 108
  0.0651473296666666,                     !- Value Until Time 108
  18,                                     !- Hour 109
  35,                                     !- Minute 109
  0.0644591893333333,                     !- Value Until Time 109
  18,                                     !- Hour 110
  45,                                     !- Minute 110
  0.063771049,                            !- Value Until Time 110
  18,                                     !- Hour 111
  55,                                     !- Minute 111
  0.063922374,                            !- Value Until Time 111
  19,                                     !- Hour 112
  5,                                      !- Minute 112
  0.064073699,                            !- Value Until Time 112
  19,                                     !- Hour 113
  15,                                     !- Minute 113
  0.064225024,                            !- Value Until Time 113
  19,                                     !- Hour 114
  25,                                     !- Minute 114
  0.064376349,                            !- Value Until Time 114
  19,                                     !- Hour 115
  35,                                     !- Minute 115
  0.064527674,                            !- Value Until Time 115
  19,                                     !- Hour 116
  45,                                     !- Minute 116
  0.064678999,                            !- Value Until Time 116
  19,                                     !- Hour 117
  55,                                     !- Minute 117
  0.0645417998333333,                     !- Value Until Time 117
  20,                                     !- Hour 118
  5,                                      !- Minute 118
  0.0644046006666667,                     !- Value Until Time 118
  20,                                     !- Hour 119
  15,                                     !- Minute 119
  0.0642674015,                           !- Value Until Time 119
  20,                                     !- Hour 120
  25,                                     !- Minute 120
  0.0641302023333333,                     !- Value Until Time 120
  20,                                     !- Hour 121
  35,                                     !- Minute 121
  0.0639930031666667,                     !- Value Until Time 121
  20,                                     !- Hour 122
  45,                                     !- Minute 122
  0.063855804,                            !- Value Until Time 122
  20,                                     !- Hour 123
  55,                                     !- Minute 123
  0.063840708,                            !- Value Until Time 123
  21,                                     !- Hour 124
  5,                                      !- Minute 124
  0.063825612,                            !- Value Until Time 124
  21,                                     !- Hour 125
  15,                                     !- Minute 125
  0.063810516,                            !- Value Until Time 125
  21,                                     !- Hour 126
  25,                                     !- Minute 126
  0.06379542,                             !- Value Until Time 126
  21,                                     !- Hour 127
  35,                                     !- Minute 127
  0.063780324,                            !- Value Until Time 127
  21,                                     !- Hour 128
  45,                                     !- Minute 128
  0.063765228,                            !- Value Until Time 128
  21,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0637674746666667,                     !- Value Until Time 129
  22,                                     !- Hour 130
  5,                                      !- Minute 130
  0.0637697213333333,                     !- Value Until Time 130
  22,                                     !- Hour 131
  15,                                     !- Minute 131
  0.063771968,                            !- Value Until Time 131
  22,                                     !- Hour 132
  25,                                     !- Minute 132
  0.0637742146666667,                     !- Value Until Time 132
  22,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0637764613333333,                     !- Value Until Time 133
  22,                                     !- Hour 134
  45,                                     !- Minute 134
  0.063778708,                            !- Value Until Time 134
  22,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0639387426666667,                     !- Value Until Time 135
  23,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0640987773333333,                     !- Value Until Time 136
  23,                                     !- Hour 137
  15,                                     !- Minute 137
  0.064258812,                            !- Value Until Time 137
  23,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0644188466666667,                     !- Value Until Time 138
  23,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0645788813333333,                     !- Value Until Time 139
  23,                                     !- Hour 140
  45,                                     !- Minute 140
  0.064738916,                            !- Value Until Time 140
  23,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0643512514035088,                     !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0639635868070175;                     !- Value Until Time 142

OS:AdditionalProperties,
  {16f6f5e4-bd61-4cf9-9e3c-9320c3ad6136}, !- Handle
  {622b08a0-784e-4f42-a391-933ff73f8489}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {26364bb6-e806-4150-9fcd-90119ab61cd1}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {80ff0120-89ec-4d5d-8d45-830041c8ca3c}, !- Default Day Schedule Name
  {2669a075-0115-488a-b887-b605ca1ccd8e}, !- Summer Design Day Schedule Name
  {3c581da6-f67c-44af-948b-31f9a860c52f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b6c8a2db-0510-440c-862d-e0331a32116d}, !- Handle
  {26364bb6-e806-4150-9fcd-90119ab61cd1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {80ff0120-89ec-4d5d-8d45-830041c8ca3c}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.348342319786299,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.328780907388857,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.309219494991414,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.280713257369777,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.25220701974814,                       !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.223700782126503,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.195194544504866,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.166688306883226,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.138182069261591,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.149945521083762,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.161708972905935,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.173472424728105,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.185235876550278,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.196999328372449,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.208762780194619,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.220526232016792,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.226407957927876,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.226264150448387,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.2261203429689,                        !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.22597653548941,                       !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.225832728009921,                      !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.225688920530434,                      !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.225545113050945,                      !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.225545113050945,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.219397343302805,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.213249573554665,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.207101803806525,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.200954034058386,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.194806264310246,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.188658494562107,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.182870243512689,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.17708199246327,                       !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.171293741413852,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.165505490364435,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.159717239315015,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.153928988265598,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.150441656887998,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.146954325510399,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.143466994132799,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.139979662755199,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.136492331377601,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.133005,                               !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.133472374308339,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.133939748616675,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.134407122925014,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.134874497233353,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.13534187154169,                       !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.135809245850029,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.157164656554093,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.178520067258157,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.199875477962221,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.221230888666285,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.242586299370349,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.263941710074413,                      !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.263941710074413,                      !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.295291740602938,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.326641771131464,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.357991801659988,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.389341832188513,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.420691862717037,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.452041893245564,                      !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.452041893245564,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.48641188084335,                       !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.520781868441138,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.555151856038924,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.58952184363671,                       !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.623891831234496,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.658261818832284,                      !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.658261818832284,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.688677100744133,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.719092382655982,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.749507664567831,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.77992294647968,                       !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.810338228391528,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.840753510303377,                      !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.840753510303377,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.849505222626544,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.85825693494971,                       !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.867008647272877,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.875760359596041,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.884512071919208,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.8867,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.884974310246136,                      !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.883248620492272,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.881522930738409,                      !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.879797240984545,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.878071551230681,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.876345861476817,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.854343317115054,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.832340772753291,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.810338228391528,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.788335684029765,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.766333139668002,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.744330595306239,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.729949847357374,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.715569099408511,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.701188351459645,                      !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.68680760351078,                       !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.672426855561916,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.658046107613051,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.641723958691089,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.625401809769129,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.609079660847167,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.592757511925204,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.576435363003244,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.560113214081282,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.533365022896394,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.506616831711506,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.479868640526617,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.453120449341729,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.42637225815684,                       !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.419685210360618,                      !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.396172687464224,                      !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.372660164567831,                      !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.349147641671437,                      !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.325635118775043,                      !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.302122595878649,                      !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.278610072982255,                      !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.264660747471856,                      !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.250711421961458,                      !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.236762096451059,                      !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.222812770940659,                      !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.20886344543026,                       !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.194914119919863,                      !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.197826221379508,                      !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.200738322839153,                      !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.203650424298798,                      !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.206562525758443,                      !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.209474627218088,                      !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.212386728677733,                      !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.226264150448387,                      !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.240141572219043,                      !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.254018993989697,                      !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.267896415760353,                      !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.281773837531006,                      !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.29565125930166,                       !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.312045311963366,                      !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.328439364625072,                      !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.344833417286777,                      !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.361227469948483,                      !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.377621522610189,                      !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.394015575271895,                      !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.399444307622592,                      !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.404873039973287,                      !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.410301772323984,                      !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.415730504674681,                      !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.421159237025376,                      !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.426587969376073,                      !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.407026556978631,                      !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.387465144581186,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.367903732183744;                      !- Value Until Time 151

OS:AdditionalProperties,
  {9a65d8e2-f35f-4c0e-b801-83e486422fe6}, !- Handle
  {80ff0120-89ec-4d5d-8d45-830041c8ca3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2669a075-0115-488a-b887-b605ca1ccd8e}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c581da6-f67c-44af-948b-31f9a860c52f}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47a5db45-70b9-4450-aa3e-f82aa711bd2c}, !- Handle
  Schedule Rule 19,                       !- Name
  {26364bb6-e806-4150-9fcd-90119ab61cd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0673600-ed03-4dee-bba0-be2c544a5ba1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b2bc26c-5ced-42ab-84e4-c0f27f215190}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.552979012345679,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.553058024691358,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4702,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.4706,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.471,                                  !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.4714,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.4718,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.4722,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.4726,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.47045,                                !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4683,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.46615,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.464,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.46185,                                !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4597,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4597,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.554164197530864,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.554243209876544,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.554322222222222,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.554401234567902,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.554480246913581,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.55455925925926,                       !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4585,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.554638271604939,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.554717283950618,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.554796296296297,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.554875308641976,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.554954320987655,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.555033333333334,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4713,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.555112345679013,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.475916666666667,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.555191358024692,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.480533333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.555270370370371,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.55534938271605,                       !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.555428395061729,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.555507407407408,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.555586419753087,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.555665432098766,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.555744444444445,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.555823456790124,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.555902469135803,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.555981481481482,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.556060493827161,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.55613950617284,                       !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.556218518518519,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.556297530864198,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.556376543209877,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.556455555555556,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.556534567901235,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.556613580246914,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.556692592592593,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.625266666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.556771604938272,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.631783333333333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.556850617283951,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.6383,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.55692962962963,                       !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.638166666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.557008641975309,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.638033333333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.557087654320988,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.6379,                                 !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.557166666666667,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.637766666666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.557245679012346,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.637633333333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.557324691358025,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.6375,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.6375,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.625155,                               !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.61281,                                !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.600465,                               !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.58812,                                !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.575775,                               !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.56343,                                !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.56343,                                !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.557956790123457,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.558035802469136,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.558114814814815,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.558193827160494,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.558272839506173,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.558351851851852,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.558430864197531,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.55850987654321,                       !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.558588888888889,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.558667901234568,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.558746913580247,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.558825925925926,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.558904938271605,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.558983950617284,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.559062962962963,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.559141975308642,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.559220987654321,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5593,                                 !- Value Until Time 96
  13,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5593,                                 !- Value Until Time 97
  13,                                     !- Hour 98
  39,                                     !- Minute 98
  0.561733333333333,                      !- Value Until Time 98
  13,                                     !- Hour 99
  49,                                     !- Minute 99
  0.564166666666667,                      !- Value Until Time 99
  13,                                     !- Hour 100
  59,                                     !- Minute 100
  0.5666,                                 !- Value Until Time 100
  14,                                     !- Hour 101
  9,                                      !- Minute 101
  0.569033333333333,                      !- Value Until Time 101
  14,                                     !- Hour 102
  19,                                     !- Minute 102
  0.571466666666667,                      !- Value Until Time 102
  14,                                     !- Hour 103
  29,                                     !- Minute 103
  0.5739,                                 !- Value Until Time 103
  14,                                     !- Hour 104
  30,                                     !- Minute 104
  0.5739,                                 !- Value Until Time 104
  14,                                     !- Hour 105
  39,                                     !- Minute 105
  0.575233333333333,                      !- Value Until Time 105
  14,                                     !- Hour 106
  49,                                     !- Minute 106
  0.576566666666667,                      !- Value Until Time 106
  14,                                     !- Hour 107
  59,                                     !- Minute 107
  0.5779,                                 !- Value Until Time 107
  15,                                     !- Hour 108
  9,                                      !- Minute 108
  0.579233333333333,                      !- Value Until Time 108
  15,                                     !- Hour 109
  19,                                     !- Minute 109
  0.580566666666667,                      !- Value Until Time 109
  15,                                     !- Hour 110
  29,                                     !- Minute 110
  0.5819,                                 !- Value Until Time 110
  15,                                     !- Hour 111
  30,                                     !- Minute 111
  0.5819,                                 !- Value Until Time 111
  15,                                     !- Hour 112
  39,                                     !- Minute 112
  0.58075,                                !- Value Until Time 112
  15,                                     !- Hour 113
  49,                                     !- Minute 113
  0.5796,                                 !- Value Until Time 113
  15,                                     !- Hour 114
  59,                                     !- Minute 114
  0.57845,                                !- Value Until Time 114
  16,                                     !- Hour 115
  9,                                      !- Minute 115
  0.5773,                                 !- Value Until Time 115
  16,                                     !- Hour 116
  19,                                     !- Minute 116
  0.57615,                                !- Value Until Time 116
  16,                                     !- Hour 117
  30,                                     !- Minute 117
  0.575,                                  !- Value Until Time 117
  16,                                     !- Hour 118
  40,                                     !- Minute 118
  0.570616666666667,                      !- Value Until Time 118
  16,                                     !- Hour 119
  50,                                     !- Minute 119
  0.566233333333333,                      !- Value Until Time 119
  17,                                     !- Hour 120
  0,                                      !- Minute 120
  0.56185,                                !- Value Until Time 120
  17,                                     !- Hour 121
  10,                                     !- Minute 121
  0.557466666666667,                      !- Value Until Time 121
  17,                                     !- Hour 122
  20,                                     !- Minute 122
  0.553083333333333,                      !- Value Until Time 122
  17,                                     !- Hour 123
  30,                                     !- Minute 123
  0.5487,                                 !- Value Until Time 123
  17,                                     !- Hour 124
  40,                                     !- Minute 124
  0.542283333333333,                      !- Value Until Time 124
  17,                                     !- Hour 125
  50,                                     !- Minute 125
  0.535866666666666,                      !- Value Until Time 125
  18,                                     !- Hour 126
  0,                                      !- Minute 126
  0.52945,                                !- Value Until Time 126
  18,                                     !- Hour 127
  10,                                     !- Minute 127
  0.523033333333333,                      !- Value Until Time 127
  18,                                     !- Hour 128
  20,                                     !- Minute 128
  0.516616666666667,                      !- Value Until Time 128
  18,                                     !- Hour 129
  30,                                     !- Minute 129
  0.5102,                                 !- Value Until Time 129
  18,                                     !- Hour 130
  40,                                     !- Minute 130
  0.50645,                                !- Value Until Time 130
  18,                                     !- Hour 131
  50,                                     !- Minute 131
  0.5027,                                 !- Value Until Time 131
  19,                                     !- Hour 132
  0,                                      !- Minute 132
  0.49895,                                !- Value Until Time 132
  19,                                     !- Hour 133
  10,                                     !- Minute 133
  0.4952,                                 !- Value Until Time 133
  19,                                     !- Hour 134
  20,                                     !- Minute 134
  0.49145,                                !- Value Until Time 134
  19,                                     !- Hour 135
  30,                                     !- Minute 135
  0.4877,                                 !- Value Until Time 135
  19,                                     !- Hour 136
  40,                                     !- Minute 136
  0.482516666666667,                      !- Value Until Time 136
  19,                                     !- Hour 137
  50,                                     !- Minute 137
  0.477333333333333,                      !- Value Until Time 137
  20,                                     !- Hour 138
  0,                                      !- Minute 138
  0.47215,                                !- Value Until Time 138
  20,                                     !- Hour 139
  10,                                     !- Minute 139
  0.466966666666667,                      !- Value Until Time 139
  20,                                     !- Hour 140
  20,                                     !- Minute 140
  0.461783333333333,                      !- Value Until Time 140
  20,                                     !- Hour 141
  30,                                     !- Minute 141
  0.4566,                                 !- Value Until Time 141
  20,                                     !- Hour 142
  40,                                     !- Minute 142
  0.455316666666667,                      !- Value Until Time 142
  20,                                     !- Hour 143
  50,                                     !- Minute 143
  0.454033333333333,                      !- Value Until Time 143
  21,                                     !- Hour 144
  0,                                      !- Minute 144
  0.45275,                                !- Value Until Time 144
  21,                                     !- Hour 145
  10,                                     !- Minute 145
  0.451466666666667,                      !- Value Until Time 145
  21,                                     !- Hour 146
  20,                                     !- Minute 146
  0.450183333333333,                      !- Value Until Time 146
  21,                                     !- Hour 147
  30,                                     !- Minute 147
  0.4489,                                 !- Value Until Time 147
  21,                                     !- Hour 148
  40,                                     !- Minute 148
  0.44945,                                !- Value Until Time 148
  21,                                     !- Hour 149
  50,                                     !- Minute 149
  0.45,                                   !- Value Until Time 149
  22,                                     !- Hour 150
  0,                                      !- Minute 150
  0.45055,                                !- Value Until Time 150
  22,                                     !- Hour 151
  10,                                     !- Minute 151
  0.4511,                                 !- Value Until Time 151
  22,                                     !- Hour 152
  20,                                     !- Minute 152
  0.45165,                                !- Value Until Time 152
  22,                                     !- Hour 153
  30,                                     !- Minute 153
  0.4522,                                 !- Value Until Time 153
  22,                                     !- Hour 154
  40,                                     !- Minute 154
  0.455883333333333,                      !- Value Until Time 154
  22,                                     !- Hour 155
  50,                                     !- Minute 155
  0.459566666666667,                      !- Value Until Time 155
  23,                                     !- Hour 156
  0,                                      !- Minute 156
  0.46325,                                !- Value Until Time 156
  23,                                     !- Hour 157
  10,                                     !- Minute 157
  0.466933333333333,                      !- Value Until Time 157
  23,                                     !- Hour 158
  20,                                     !- Minute 158
  0.470616666666667,                      !- Value Until Time 158
  23,                                     !- Hour 159
  30,                                     !- Minute 159
  0.4743,                                 !- Value Until Time 159
  23,                                     !- Hour 160
  40,                                     !- Minute 160
  0.473616666666667,                      !- Value Until Time 160
  23,                                     !- Hour 161
  50,                                     !- Minute 161
  0.472933333333333,                      !- Value Until Time 161
  24,                                     !- Hour 162
  0,                                      !- Minute 162
  0.47225;                                !- Value Until Time 162

OS:AdditionalProperties,
  {fb857549-5401-4524-aca9-d8fe21d1843c}, !- Handle
  {0b2bc26c-5ced-42ab-84e4-c0f27f215190}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {84ef3d0c-469c-4c4d-ad0c-60a5f146d283}, !- Handle
  Schedule Rule 20,                       !- Name
  {26364bb6-e806-4150-9fcd-90119ab61cd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbcae1ba-a1a2-40c8-9a56-5b4d7468db36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72606749-a3b3-4e32-ae55-0b7e1716a5da}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.626750877192982,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.625726315789474,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.624701754385965,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.623677192982456,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.622652631578947,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.621628070175439,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.62060350877193,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.619578947368421,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.618554385964912,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.617529824561404,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.616505263157895,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.615480701754386,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.614456140350877,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.613431578947369,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.61240701754386,                       !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.611382456140351,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.610357894736842,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.609333333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.608308771929825,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.607284210526316,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.606259649122807,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.605235087719298,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.604210526315789,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.603185964912281,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.602161403508772,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.601136842105263,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.600112280701754,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.5996,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.6006,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.6016,                                 !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.6026,                                 !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.6036,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.6046,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6056,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.5996,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.5936,                                 !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.5876,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.5816,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.5756,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.5696,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.566783333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.563966666666667,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.56115,                                !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.558333333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.555516666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.5527,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.551783333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.550866666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.54995,                                !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.549033333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.548116666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.5472,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.5472,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.5471,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.547,                                  !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.5469,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.5468,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.5467,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.5466,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.5466,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.546416666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.546233333333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.54605,                                !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.545866666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.545683333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.5455,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.5455,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.544883333333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.544266666666667,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.54365,                                !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.543033333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.542416666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.5418,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5418,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.540166666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.538533333333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.5369,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.535266666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.533633333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.532,                                  !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.532,                                  !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.5208,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.5096,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.4984,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  3,                                      !- Minute 85
  0.4942,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  13,                                     !- Minute 86
  0.448559259259259,                      !- Value Until Time 86
  13,                                     !- Hour 87
  23,                                     !- Minute 87
  0.445418518518519,                      !- Value Until Time 87
  13,                                     !- Hour 88
  33,                                     !- Minute 88
  0.442277777777778,                      !- Value Until Time 88
  13,                                     !- Hour 89
  37,                                     !- Minute 89
  0.4411,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  47,                                     !- Minute 90
  0.442533333333333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  57,                                     !- Minute 91
  0.443966666666667,                      !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.4454,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.446833333333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.448266666666667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.4497,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.4519,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.4541,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.4563,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.4585,                                 !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.4607,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.4629,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.466040740740741,                      !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.469181481481481,                      !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.472322222222222,                      !- Value Until Time 104
  16,                                     !- Hour 105
  11,                                     !- Minute 105
  0.4735,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  21,                                     !- Minute 106
  0.494518518518519,                      !- Value Until Time 106
  16,                                     !- Hour 107
  31,                                     !- Minute 107
  0.494637037037037,                      !- Value Until Time 107
  16,                                     !- Hour 108
  41,                                     !- Minute 108
  0.494755555555556,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.4948,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.4943,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.4938,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.4933,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.4928,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.4923,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.4918,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.49365,                                !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.4955,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.49735,                                !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.4992,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.50105,                                !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.5029,                                 !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.506883333333333,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.510866666666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.51485,                                !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.518833333333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.522816666666667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.5268,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.532283333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.537766666666667,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.54325,                                !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.548733333333334,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.554216666666667,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.5597,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.5655,                                 !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.5713,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.5771,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.5829,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.5887,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.5945,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.599033333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.603566666666667,                      !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.6081,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.612633333333333,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.617166666666667,                      !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.6217,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.622883333333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.624066666666667,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.62525,                                !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.626433333333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.627616666666667,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.6288,                                 !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.627775438596491,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.626750877192982;                      !- Value Until Time 153

OS:AdditionalProperties,
  {9480cbb1-c19b-4160-b4e7-345991b95b45}, !- Handle
  {72606749-a3b3-4e32-ae55-0b7e1716a5da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {12e99048-054e-4ad2-b506-8a39c1977b94}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5d1e941b-09bf-4665-8cdb-730beff61e03}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1b1827af-06f0-425c-886c-210bc99ce8fe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {18b89d9c-900a-4efc-9326-6bdc1bae8b03}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3b8fbb51-e414-48f2-8cf4-79e1d4d20067}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ddd43141-39e0-40e6-9b22-5ec8eca768df}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {24c6aac1-2495-4224-8b23-23489f0a030a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {428e07f6-1cd2-4162-af03-6bbef20cba46}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7427c519-909d-4a6e-945f-26640ae29519}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {20a747ca-ecb0-42e6-8893-1ee8f4198b51}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ff436211-d365-4cce-b276-634b7d1ea59a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0b8a5acb-f963-49d7-a2f0-b94c449d290f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3e53ee9f-c2c4-443a-a7cb-a228353c89ff}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cdbf4dd4-32d8-4dba-b55a-b6c981a81b40}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {20d2370a-c15c-4a5b-96fc-943f89f8041d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3f44b25c-8464-46ab-a4f8-2bac2d59ad6a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {654e6320-6e71-4d3d-9794-23046318db81}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {744cef26-af2b-4998-a395-75be8607d05b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {3805d0a6-a6c2-4be4-af48-91780fe3ee51}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c85b6aae-7ea5-49cc-aca7-e06367e93138}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {1fca61a1-f44e-46ee-8e21-b5a6ecdbef5d}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90410b09-ffcc-47ed-9c56-5d57198a8a14}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC On Infiltration, !- Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfc26266-ecfc-4887-9264-27dc7e9ad586}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC Off Infiltration, !- Name
  {8a988ca4-9a4e-4b3c-8281-e780a938d8e1}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {009a0a4d-e5a6-49ee-bfce-6b7202405469}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61876889-704a-4b10-8935-72a211098599}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {c5bc4973-a6eb-4814-91ec-1e2334ebbcb1}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0959413-e3d0-4e3c-9c83-a984633a7c78}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4b03dfd-dbf8-4591-ac52-3f0ef6dd3916}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {2befeed2-9df9-4898-9a8e-ed32f7c55e31}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e37015a5-a5d9-4b48-b273-79bee98d12bb}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC On Infiltration, !- Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b80d98ad-5c2c-4503-9666-4ffc7cb33e69}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC Off Infiltration, !- Name
  {b625f5ad-0631-4d2f-b306-1ee3dac01634}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {966eab36-d46c-4614-82ca-aa5093186706}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cb27844-88b0-42f0-a2a4-bc256efaa2f9}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {bd135026-e651-49f0-8681-df040ec8e172}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44d80eb3-254c-4d5a-aae5-1aff43a1ce0f}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground HVAC On Infiltration, !- Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53460358-2705-4fb0-8643-e1dc8ec395d8}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground HVAC Off Infiltration, !- Name
  {deb8f2f4-994e-4803-98f4-2e6bc4b08087}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {872eaafa-c616-4c35-ba85-f74e59340beb}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c77adec7-9ac1-4802-80ad-a76d4229a908}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {a8f72d0d-89f3-4e27-8d21-d7f807d2c8fc}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eb6ae27-0fe3-44f2-b948-a7dff7be992c}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space or SpaceType Name
  {60f95cdc-20cc-4c47-8bd7-23b6d01f3bfe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd0a0eaa-0b4c-473f-9a49-eac5ac449769}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {68bbe31a-d1b4-4bb2-8204-8cfff3365d30}, !- Space or SpaceType Name
  {9114e5ab-4137-4562-b3fe-bbfaeef93fcf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {53045cce-3613-4980-844a-69557e7ce04d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {23402820-8848-41dc-bab2-6da1721c1ec6}, !- Handle
  Schedule Day 2,                         !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {596ea6ff-7df5-4c74-a49f-9728e203c979}, !- Handle
  Schedule Day 3,                         !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {58613d69-c781-4789-9c79-105f8b6aaf75}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a2b4117c-226f-4558-b623-e5d40dbc9583}, !- Handle
  Schedule Day 5,                         !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {86cac7ca-a70c-44f6-bfd8-77ce8e3d7c2f}, !- Handle
  Schedule Day 6,                         !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {78fe959f-9e4b-4ef4-8c90-3ef1379ccada}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {78fe959f-9e4b-4ef4-8c90-3ef1379ccada}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a228b8d-df18-4c4f-bc1b-32e368c58e84}, !- Handle
  {147476c1-1e6c-4811-bde1-e681df9e3620}; !- Construction Name

OS:StandardsInformation:Construction,
  {30451e65-f93b-455e-892c-be1782f38815}, !- Handle
  {554fda04-69ee-4db6-b11d-be1c3908195e}; !- Construction Name

OS:StandardsInformation:Construction,
  {8af832f1-6655-4312-9cd6-5e82411cbbb9}, !- Handle
  {5d59dbf9-c339-4a4f-a267-c2bd6a726e29}; !- Construction Name

OS:StandardsInformation:Material,
  {8a2c5361-b63b-4d35-898b-af434c162fa9}, !- Handle
  {7462e59c-9daf-4763-8ae9-2de97a1f3a41}; !- Material Name

OS:StandardsInformation:Material,
  {3fd63ade-1a90-4b12-bcba-01a21f4528ca}, !- Handle
  {370805ad-f920-4bf8-b20e-1e2eeb06c1ac}; !- Material Name

OS:StandardsInformation:Material,
  {035aaf60-b39a-4040-b1d8-eac10aab093d}, !- Handle
  {bdd2e5ab-9075-448c-98b7-3af93875aca9}; !- Material Name

OS:StandardsInformation:Material,
  {f34ed7f2-3e9f-4091-91ba-19d3103aa0cd}, !- Handle
  {be38fa0b-38e9-47be-ac24-833121f83a71}; !- Material Name

OS:StandardsInformation:Material,
  {e7f35313-b9f1-4e75-ad04-f790afa9450f}, !- Handle
  {a9b959ad-9ada-4113-b280-271010e54240}; !- Material Name

OS:StandardsInformation:Material,
  {70122a90-4d71-43f6-b3a8-09806f03e310}, !- Handle
  {28ee0e35-53ce-430f-ba4f-cc8b36c5f0dc}; !- Material Name

OS:StandardsInformation:Material,
  {529a4679-c202-40bd-a329-58eab5f9e324}, !- Handle
  {35238e8b-a47f-4c60-8291-450b5544aef8}; !- Material Name

OS:StandardsInformation:Material,
  {6e276c79-f7d8-469c-bfc7-c26a7fac2018}, !- Handle
  {dc7b7108-052b-4b7a-a1ae-41b2d887366b}; !- Material Name

OS:StandardsInformation:Material,
  {a3efd578-2080-44a4-8acc-e88e6c8f3f9a}, !- Handle
  {f192779d-5dd0-4fa3-9959-3b523730643f}; !- Material Name

OS:StandardsInformation:Material,
  {fe7e3ba4-8a47-4d52-b24b-736819be43e8}, !- Handle
  {e2515248-9ba9-4113-b8df-6ba6c35ce779}; !- Material Name

OS:StandardsInformation:Material,
  {c48c9e87-f5a5-4da6-8ae4-5468f418bb9d}, !- Handle
  {c5388d43-f21c-462f-9a29-fd038a375585}; !- Material Name

OS:StandardsInformation:Material,
  {98eee7da-347d-4234-b3da-73016abe5484}, !- Handle
  {8319bb3b-20d8-4cdd-91d2-dc292287ff88}; !- Material Name

OS:StandardsInformation:Material,
  {8393595c-fd97-4bcc-a860-5ba887a17696}, !- Handle
  {a33eae8e-1e2f-4237-a204-d733c6ae1862}; !- Material Name

OS:StandardsInformation:Material,
  {d7d1b34f-0cfa-449c-ade1-d94fac417afe}, !- Handle
  {3b0c0eef-80b7-4eef-860d-0aee5d7db26e}; !- Material Name

OS:StandardsInformation:Material,
  {542d433d-2d5e-4ab5-af3c-19cb1ea35ba1}, !- Handle
  {be2aa169-56fc-4f25-ad6a-d6841131b05a}; !- Material Name

OS:StandardsInformation:Material,
  {cb50cc9c-a16f-42e7-a83f-0ee14f17de44}, !- Handle
  {5b8f1184-22af-4ecd-9970-b29a89eb0a49}; !- Material Name

OS:StandardsInformation:Material,
  {b3a3b1b9-c57e-4e2c-9f4b-85990578b76f}, !- Handle
  {addde245-6b6f-4e96-93b4-b9f0ebbead59}; !- Material Name

OS:StandardsInformation:Material,
  {e24b59e5-37a0-46b6-9f0a-3cddf476954e}, !- Handle
  {370799e7-bd86-4872-8522-d54fb421c80f}; !- Material Name

OS:StandardsInformation:Material,
  {0803776f-0b5c-4d1b-8173-834235fd6d79}, !- Handle
  {f8b47b55-0e9c-4a50-826a-669f50bd64fa}; !- Material Name

OS:StandardsInformation:Material,
  {795032ec-ceab-485b-b317-fb073681ba3f}, !- Handle
  {9d015dcb-e5d0-47eb-b69d-625c226def39}; !- Material Name

OS:StandardsInformation:Material,
  {4f8db795-c99d-4863-80b2-2a948135df64}, !- Handle
  {b369f358-78df-4062-8c8f-6f0ab8735e9f}; !- Material Name

OS:StandardsInformation:Material,
  {1ab79f0b-d9fb-4def-9ba5-d4f3bb37d688}, !- Handle
  {afd81fd0-be1f-4e55-9da2-20a48e204eda}; !- Material Name

OS:StandardsInformation:Material,
  {eca52df1-8ebf-4752-ba37-64641c7cb183}, !- Handle
  {91c8b3fe-bc43-40d5-bcba-ed8a889944c6}; !- Material Name

OS:StandardsInformation:Construction,
  {3affc2ad-9195-4a3e-96f3-fbde4f5f63c6}, !- Handle
  {f8742981-1411-457e-84f7-045e9ead0930}; !- Construction Name

OS:StandardsInformation:Material,
  {836cf9b7-24df-4b16-8398-97ea825b96e4}, !- Handle
  {4aa113e7-6eb5-4f4d-87df-6f7ce9372004}; !- Material Name

OS:StandardsInformation:Material,
  {2c670fd9-b1df-4868-a6d2-011a03b17d7f}, !- Handle
  {94c163d1-6108-43d7-9ad2-de385a559017}; !- Material Name

OS:StandardsInformation:Construction,
  {8147b909-bfed-4b40-b557-ec042f6f6128}, !- Handle
  {37a0de3e-7d78-44bd-985a-9b373fd4c47d}; !- Construction Name

OS:StandardsInformation:Material,
  {d645dfe0-1c94-4588-8767-265b1adf6da0}, !- Handle
  {78fe959f-9e4b-4ef4-8c90-3ef1379ccada}; !- Material Name

OS:StandardsInformation:Construction,
  {1d4a4acb-feb0-466c-a7cd-2d11d5f3a600}, !- Handle
  {62bc78fb-56e1-4d22-8975-d9a2d6c6c4b8}; !- Construction Name

OS:SizingPeriod:DesignDay,
  {bcd78766-60a7-4e9f-8d1f-f3694ccdaf7b}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {eb0ae011-0251-46e2-8055-bb967d7bcdc6}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8a2d061a-7dbc-4b97-bb14-c0ec839de162}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  13.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1f91bfde-d4ab-4c46-82ec-194139a97b7f}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cf1dee00-6a28-44a8-8582-baf2f33962ca}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {48c0881f-fcfc-4a6a-85cc-fd293349a4a7}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DP=>MDB, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8c1d0ec-8bd9-4cbc-9935-3a85e7e30195}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns Enth=>MDB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  64600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2f6a213-a8f0-4c48-af32-2e7f3685e8b5}, !- Handle
  Van Nuys April .4% Condns DB=>MCWB,     !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.52;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0603aa8-9fb5-47bb-b8f7-1f8d83144e82}, !- Handle
  Van Nuys May .4% Condns DB=>MCWB,       !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b1088b3-bbe4-43de-b7f0-e0b4ccd55fb7}, !- Handle
  Van Nuys June .4% Condns DB=>MCWB,      !- Name
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff39eb7d-0577-4dca-bad8-bcb4f960d39c}, !- Handle
  Van Nuys July .4% Condns DB=>MCWB,      !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {90332c48-b734-4e10-9519-60cd7faecf71}, !- Handle
  Van Nuys August .4% Condns DB=>MCWB,    !- Name
  39.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {80e94ec6-f303-4bb2-aa17-e1d7ea651323}, !- Handle
  Van Nuys September .4% Condns DB=>MCWB, !- Name
  41,                                     !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f2d300b-ef8c-4d8d-b940-1e1bc53e5176}, !- Handle
  Van Nuys October .4% Condns DB=>MCWB,   !- Name
  36.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.485;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {1fdb54ec-9649-48aa-bb10-62cf382acdc1}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722874,                          !- Data Source
  722874,                                 !- WMO Number
  34.02,                                  !- Latitude {deg}
  -118.29,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54,                                     !- Elevation {m}
  CA_LOS-ANGELES-DOWNTOWN-USC_722874S_16.epw, !- Url
  CD6E640B,                               !- Checksum
  2016,                                   !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

