  12,                                     !- Hour 25
  4,                                      !- Minute 25
  0.708571428571428,                      !- Value Until Time 25
  12,                                     !- Hour 26
  14,                                     !- Minute 26
  0.742857142857142,                      !- Value Until Time 26
  12,                                     !- Hour 27
  24,                                     !- Minute 27
  0.777142857142857,                      !- Value Until Time 27
  12,                                     !- Hour 28
  34,                                     !- Minute 28
  0.811428571428571,                      !- Value Until Time 28
  12,                                     !- Hour 29
  37,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  47,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  57,                                     !- Minute 31
  0.88,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  7,                                      !- Minute 32
  0.91,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  17,                                     !- Minute 33
  0.94,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  27,                                     !- Minute 34
  0.97,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  13,                                     !- Hour 36
  47,                                     !- Minute 36
  0.985,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  57,                                     !- Minute 37
  0.97,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  7,                                      !- Minute 38
  0.955,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  17,                                     !- Minute 39
  0.94,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  27,                                     !- Minute 40
  0.925,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  37,                                     !- Minute 41
  0.91,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  47,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  57,                                     !- Minute 43
  0.79,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  7,                                      !- Minute 44
  0.730000000000001,                      !- Value Until Time 44
  15,                                     !- Hour 45
  17,                                     !- Minute 45
  0.670000000000001,                      !- Value Until Time 45
  15,                                     !- Hour 46
  27,                                     !- Minute 46
  0.610000000000001,                      !- Value Until Time 46
  15,                                     !- Hour 47
  37,                                     !- Minute 47
  0.55,                                   !- Value Until Time 47
  16,                                     !- Hour 48
  37,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  47,                                     !- Minute 49
  0.584285714285715,                      !- Value Until Time 49
  16,                                     !- Hour 50
  57,                                     !- Minute 50
  0.618571428571429,                      !- Value Until Time 50
  17,                                     !- Hour 51
  7,                                      !- Minute 51
  0.652857142857144,                      !- Value Until Time 51
  17,                                     !- Hour 52
  17,                                     !- Minute 52
  0.687142857142858,                      !- Value Until Time 52
  17,                                     !- Hour 53
  27,                                     !- Minute 53
  0.721428571428573,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.73,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  40,                                     !- Minute 55
  0.67,                                   !- Value Until Time 55
  17,                                     !- Hour 56
  50,                                     !- Minute 56
  0.609999999999999,                      !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.549999999999999,                      !- Value Until Time 57
  18,                                     !- Hour 58
  10,                                     !- Minute 58
  0.489999999999998,                      !- Value Until Time 58
  18,                                     !- Hour 59
  20,                                     !- Minute 59
  0.429999999999998,                      !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.37,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  40,                                     !- Minute 62
  0.338333333333333,                      !- Value Until Time 62
  19,                                     !- Hour 63
  50,                                     !- Minute 63
  0.306666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.274999999999999,                      !- Value Until Time 64
  20,                                     !- Hour 65
  10,                                     !- Minute 65
  0.243333333333332,                      !- Value Until Time 65
  20,                                     !- Hour 66
  20,                                     !- Minute 66
  0.211666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.18,                                   !- Value Until Time 67
  20,                                     !- Hour 68
  40,                                     !- Minute 68
  0.195,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  50,                                     !- Minute 69
  0.21,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.225,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  10,                                     !- Minute 71
  0.24,                                   !- Value Until Time 71
  21,                                     !- Hour 72
  20,                                     !- Minute 72
  0.255000000000001,                      !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.27,                                   !- Value Until Time 73
  21,                                     !- Hour 74
  40,                                     !- Minute 74
  0.24,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  50,                                     !- Minute 75
  0.21,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  0,                                      !- Minute 76
  0.179999999999999,                      !- Value Until Time 76
  22,                                     !- Hour 77
  10,                                     !- Minute 77
  0.149999999999999,                      !- Value Until Time 77
  22,                                     !- Hour 78
  20,                                     !- Minute 78
  0.119999999999999,                      !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.09,                                   !- Value Until Time 79
  22,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0749999999999999,                     !- Value Until Time 80
  22,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0599999999999998,                     !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0449999999999997,                     !- Value Until Time 82
  23,                                     !- Hour 83
  10,                                     !- Minute 83
  0.0299999999999996,                     !- Value Until Time 83
  23,                                     !- Hour 84
  20,                                     !- Minute 84
  0.0149999999999995,                     !- Value Until Time 84
  23,                                     !- Hour 85
  30,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0;                                      !- Value Until Time 86

OS:WaterUse:Connections,
  {942afdd6-0c77-45e0-923a-c9e1ac760444}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F, !- Name
  {f71598dd-dbb7-4579-a810-8419e7de52d8}, !- Inlet Node Name
  {73df1202-66c1-4984-a051-57ff9bd7a6d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f855527f-f4d0-4a4d-a6b6-0c70b547395a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6cec3f3-0817-4437-b38b-89cb4321b132}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.30004064844917e-06,                   !- Peak Flow Rate {m3/s}
  {f7947068-4df1-4d37-96e5-225c0f529543}, !- Target Temperature Schedule Name
  {b5bdc51d-90f5-4032-8b33-692e08f957de}, !- Sensible Fraction Schedule Name
  {fbdf56f4-099c-415c-a5eb-19bf35dd00e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5bdc51d-90f5-4032-8b33-692e08f957de}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {b3824240-105e-4c97-9f25-41d881343693}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3824240-105e-4c97-9f25-41d881343693}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbdf56f4-099c-415c-a5eb-19bf35dd00e8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  {ba776751-5ce4-49fe-80ad-db1d33c60928}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba776751-5ce4-49fe-80ad-db1d33c60928}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7947068-4df1-4d37-96e5-225c0f529543}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  {ef3479b6-8e26-467a-83c0-dd4d34fcb13c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef3479b6-8e26-467a-83c0-dd4d34fcb13c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f855527f-f4d0-4a4d-a6b6-0c70b547395a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use 0.07gpm at 140F, !- Name
  {a6cec3f3-0817-4437-b38b-89cb4321b132}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7bfed59c-9fbd-4482-bfce-98631cc3bbd3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f563032f-799f-4db8-8419-91b43fabbb7a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f20a69bf-a613-413f-ac63-a07d26f604f3}, !- Plant Side Inlet Node Name
  {c95fd516-5db8-4ba7-9fb5-f2e25236f405}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dad71341-8e6d-4f78-b666-6b523415f73e}, !- Demand Side Inlet Node Name
  {bcfdd803-6f09-45f3-92c3-1e56ab067bbb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3bdb68d9-e692-47bf-977b-9b2a12d0b132}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f79b418-87a7-4bf7-a92c-109a375fb894}, !- Demand Mixer Name
  {640db66c-8e11-4c4b-b233-a1ca35608b31}, !- Demand Splitter Name
  {df7a4890-4ee2-4fe2-b843-df5726f5d404}, !- Supply Mixer Name
  {4a5e2572-0718-40db-92d3-7e605cbf53b2}; !- Supply Splitter Name

OS:Node,
  {004722b4-6711-4de1-816c-38cd07119785}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f20a69bf-a613-413f-ac63-a07d26f604f3}, !- Inlet Port
  {03c264a7-400f-4160-9fff-7806b094a231}; !- Outlet Port

OS:Node,
  {f563032f-799f-4db8-8419-91b43fabbb7a}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {03022a95-afa1-4110-b61e-77d36f387e98}, !- Inlet Port
  {c95fd516-5db8-4ba7-9fb5-f2e25236f405}; !- Outlet Port

OS:Node,
  {c6473c4d-516d-492c-9c7b-25e8ef01f0d5}, !- Handle
  40gal NaturalGas Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {189d6330-74cb-4d98-aeac-f9a6bb256283}, !- Inlet Port
  {5f89650d-552d-4df7-afc8-04797b0a535d}; !- Outlet Port

OS:Connector:Mixer,
  {df7a4890-4ee2-4fe2-b843-df5726f5d404}, !- Handle
  Connector Mixer 1,                      !- Name
  {bb143a36-8142-4f5b-8643-cfed71609c27}, !- Outlet Branch Name
  {011695a5-2fa1-45fe-b063-c44d03e1ed2e}, !- Inlet Branch Name 1
  {c64ea5dc-8f82-47bd-9bb4-d6e0af938179}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4a5e2572-0718-40db-92d3-7e605cbf53b2}, !- Handle
  Connector Splitter 1,                   !- Name
  {13a4ce1d-00af-4d53-b0f1-41c0ea6fbc2b}, !- Inlet Branch Name
  {189d6330-74cb-4d98-aeac-f9a6bb256283}, !- Outlet Branch Name 1
  {cf9cc9a6-b310-4845-b88a-b2d1eff04889}; !- Outlet Branch Name 2

OS:Connection,
  {f20a69bf-a613-413f-ac63-a07d26f604f3}, !- Handle
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Source Object
  14,                                     !- Outlet Port
  {004722b4-6711-4de1-816c-38cd07119785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189d6330-74cb-4d98-aeac-f9a6bb256283}, !- Handle
  {4a5e2572-0718-40db-92d3-7e605cbf53b2}, !- Source Object
  3,                                      !- Outlet Port
  {c6473c4d-516d-492c-9c7b-25e8ef01f0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95fd516-5db8-4ba7-9fb5-f2e25236f405}, !- Handle
  {f563032f-799f-4db8-8419-91b43fabbb7a}, !- Source Object
  3,                                      !- Outlet Port
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e6e3c0bc-5eb0-45bd-89ad-d0a0a25a3d55}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {dad71341-8e6d-4f78-b666-6b523415f73e}, !- Inlet Port
  {76491cfd-687c-4c22-8812-f924476106a5}; !- Outlet Port

OS:Node,
  {7e45fac9-6e03-4418-890c-16fb417f75cf}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {60e8381f-3795-4305-8c30-0be4ffee431c}, !- Inlet Port
  {bcfdd803-6f09-45f3-92c3-1e56ab067bbb}; !- Outlet Port

OS:Node,
  {8430fcd2-7345-4e3e-9ef5-b4a3d8d1874e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {18d36d3e-c979-4553-8352-88ee1bcc5b05}, !- Inlet Port
  {bd7b58f8-d861-4354-ae91-fe963d140d9d}; !- Outlet Port

OS:Connector:Mixer,
  {6f79b418-87a7-4bf7-a92c-109a375fb894}, !- Handle
  Connector Mixer 2,                      !- Name
  {c2081507-1b6d-4fae-8f2f-0a066ca80147}, !- Outlet Branch Name
  {45ee7c66-d131-46a6-9c40-9ac7c827d195}, !- Inlet Branch Name 1
  {314747e5-b971-4ac1-bd58-816e8106481e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {640db66c-8e11-4c4b-b233-a1ca35608b31}, !- Handle
  Connector Splitter 2,                   !- Name
  {9793a10e-6b41-4d97-9347-d6746b58b03b}, !- Inlet Branch Name
  {18d36d3e-c979-4553-8352-88ee1bcc5b05}, !- Outlet Branch Name 1
  {472c9d89-e26a-4734-9289-bfb2d167c8ea}; !- Outlet Branch Name 2

OS:Connection,
  {dad71341-8e6d-4f78-b666-6b523415f73e}, !- Handle
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Source Object
  17,                                     !- Outlet Port
  {e6e3c0bc-5eb0-45bd-89ad-d0a0a25a3d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d36d3e-c979-4553-8352-88ee1bcc5b05}, !- Handle
  {640db66c-8e11-4c4b-b233-a1ca35608b31}, !- Source Object
  3,                                      !- Outlet Port
  {8430fcd2-7345-4e3e-9ef5-b4a3d8d1874e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfdd803-6f09-45f3-92c3-1e56ab067bbb}, !- Handle
  {7e45fac9-6e03-4418-890c-16fb417f75cf}, !- Source Object
  3,                                      !- Outlet Port
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2e99c77c-e362-40c8-95e0-3a87a0641253}, !- Handle
  {e45ad988-02d5-4bae-a075-918a49c532c3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3bdb68d9-e692-47bf-977b-9b2a12d0b132}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f65bb4e9-1523-4cf0-a020-908932cc54ba}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7eb4db74-1b2c-4b1a-8530-8a460e124da1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f65bb4e9-1523-4cf0-a020-908932cc54ba}, !- Schedule Type Limits Name
  {6f8c4ba8-8d1b-40f1-9a70-e314429b1fd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f8c4ba8-8d1b-40f1-9a70-e314429b1fd7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f65bb4e9-1523-4cf0-a020-908932cc54ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e0580709-3fcd-4a09-bc75-581b2219911f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7eb4db74-1b2c-4b1a-8530-8a460e124da1}, !- Schedule Name
  {f563032f-799f-4db8-8419-91b43fabbb7a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {71b9875d-c6bf-4c13-b63a-53ee8316ddf2}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {03c264a7-400f-4160-9fff-7806b094a231}, !- Inlet Node Name
  {4df0d243-6359-4b74-bca2-43480de63fd4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {eec4ab69-d62c-4cf2-9055-b2241b5b8e62}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4df0d243-6359-4b74-bca2-43480de63fd4}, !- Inlet Port
  {13a4ce1d-00af-4d53-b0f1-41c0ea6fbc2b}; !- Outlet Port

OS:Connection,
  {03c264a7-400f-4160-9fff-7806b094a231}, !- Handle
  {004722b4-6711-4de1-816c-38cd07119785}, !- Source Object
  3,                                      !- Outlet Port
  {71b9875d-c6bf-4c13-b63a-53ee8316ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df0d243-6359-4b74-bca2-43480de63fd4}, !- Handle
  {71b9875d-c6bf-4c13-b63a-53ee8316ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {eec4ab69-d62c-4cf2-9055-b2241b5b8e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a4ce1d-00af-4d53-b0f1-41c0ea6fbc2b}, !- Handle
  {eec4ab69-d62c-4cf2-9055-b2241b5b8e62}, !- Source Object
  3,                                      !- Outlet Port
  {4a5e2572-0718-40db-92d3-7e605cbf53b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ac08f771-ae2e-483c-9148-b1c13773f6c8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {efb385d0-c8f7-4df7-ad4e-ccb35ca31b21}, !- Handle
  40gal NaturalGas Water Heater - 4kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {7eb4db74-1b2c-4b1a-8530-8a460e124da1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1258.4158546384,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4feb9b5c-26d9-45d3-aa0e-98364046a986}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.440263213055538,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.440263213055538,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5f89650d-552d-4df7-afc8-04797b0a535d}, !- Use Side Inlet Node Name
  {8b99b85f-6a05-4be0-8854-ac89acaf7b7d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {be78bdb9-fea1-46cd-af2a-a5b8188a2176}, !- Handle
  {efb385d0-c8f7-4df7-ad4e-ccb35ca31b21}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {4feb9b5c-26d9-45d3-aa0e-98364046a986}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {ac08f771-ae2e-483c-9148-b1c13773f6c8}, !- Schedule Type Limits Name
  {59f261b8-1456-433d-a78c-33f3bc4c77e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59f261b8-1456-433d-a78c-33f3bc4c77e1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {ac08f771-ae2e-483c-9148-b1c13773f6c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {284b3902-d4ca-466f-ac3b-18799bbfc4cb}, !- Handle
  40gal NaturalGas Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {8b99b85f-6a05-4be0-8854-ac89acaf7b7d}, !- Inlet Port
  {011695a5-2fa1-45fe-b063-c44d03e1ed2e}; !- Outlet Port

OS:Connection,
  {5f89650d-552d-4df7-afc8-04797b0a535d}, !- Handle
  {c6473c4d-516d-492c-9c7b-25e8ef01f0d5}, !- Source Object
  3,                                      !- Outlet Port
  {efb385d0-c8f7-4df7-ad4e-ccb35ca31b21}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8b99b85f-6a05-4be0-8854-ac89acaf7b7d}, !- Handle
  {efb385d0-c8f7-4df7-ad4e-ccb35ca31b21}, !- Source Object
  32,                                     !- Outlet Port
  {284b3902-d4ca-466f-ac3b-18799bbfc4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011695a5-2fa1-45fe-b063-c44d03e1ed2e}, !- Handle
  {284b3902-d4ca-466f-ac3b-18799bbfc4cb}, !- Source Object
  3,                                      !- Outlet Port
  {df7a4890-4ee2-4fe2-b843-df5726f5d404}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {b772282f-6310-4ec8-9e55-be7ead96f074}, !- Handle
  {efb385d0-c8f7-4df7-ad4e-ccb35ca31b21}; !- Object Name

OS:Schedule:Ruleset,
  {3c46a9bc-0f96-4729-952f-df5ba05e1bde}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  {089cd9dc-905e-4360-bba4-8e930f601a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {089cd9dc-905e-4360-bba4-8e930f601a54}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {91c8b3fe-bc43-40d5-bcba-ed8a889944c6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f8742981-1411-457e-84f7-045e9ead0930}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {4aa113e7-6eb5-4f4d-87df-6f7ce9372004}, !- Layer 1
  {91c8b3fe-bc43-40d5-bcba-ed8a889944c6}; !- Layer 2

OS:Material,
  {4aa113e7-6eb5-4f4d-87df-6f7ce9372004}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {101ebcb0-5791-4499-abde-296eb648c9b3}, !- Handle
  Office Shared Service Water Loop Pipe 173.20508075688718ft, !- Name
  {f8742981-1411-457e-84f7-045e9ead0930}, !- Construction
  {76491cfd-687c-4c22-8812-f924476106a5}, !- Fluid Inlet Node
  {66a953a5-00b9-487d-9a94-eb007b3bca3f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {3cafda5a-bcdf-4588-89fb-d17ff560853b}, !- Ambient Temperature Schedule
  {3c46a9bc-0f96-4729-952f-df5ba05e1bde}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  52.7929086146992;                       !- Pipe Length {m}

OS:Node,
  {55de0259-930c-4586-bd7e-a2e408e3aea0}, !- Handle
  Office Shared Service Water Loop Pipe 173.20508075688718ft Outlet Water Node, !- Name
  {66a953a5-00b9-487d-9a94-eb007b3bca3f}, !- Inlet Port
  {9793a10e-6b41-4d97-9347-d6746b58b03b}; !- Outlet Port

OS:Connection,
  {76491cfd-687c-4c22-8812-f924476106a5}, !- Handle
  {e6e3c0bc-5eb0-45bd-89ad-d0a0a25a3d55}, !- Source Object
  3,                                      !- Outlet Port
  {101ebcb0-5791-4499-abde-296eb648c9b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66a953a5-00b9-487d-9a94-eb007b3bca3f}, !- Handle
  {101ebcb0-5791-4499-abde-296eb648c9b3}, !- Source Object
  4,                                      !- Outlet Port
  {55de0259-930c-4586-bd7e-a2e408e3aea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9793a10e-6b41-4d97-9347-d6746b58b03b}, !- Handle
  {55de0259-930c-4586-bd7e-a2e408e3aea0}, !- Source Object
  3,                                      !- Outlet Port
  {640db66c-8e11-4c4b-b233-a1ca35608b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5616c56d-8e9d-4892-a278-5eb596725adc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {803d8875-7a88-4327-91fc-d55345c5bd9e}, !- Inlet Node Name
  {dece24b8-bca0-4e5d-8e3c-eb6791061935}; !- Outlet Node Name

OS:Node,
  {1063a337-66a0-48e1-a04c-cc92725c8c17}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {cf9cc9a6-b310-4845-b88a-b2d1eff04889}, !- Inlet Port
  {803d8875-7a88-4327-91fc-d55345c5bd9e}; !- Outlet Port

OS:Connection,
  {cf9cc9a6-b310-4845-b88a-b2d1eff04889}, !- Handle
  {4a5e2572-0718-40db-92d3-7e605cbf53b2}, !- Source Object
  4,                                      !- Outlet Port
  {1063a337-66a0-48e1-a04c-cc92725c8c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aa07b62-7e14-4c04-8475-f0531a1aa8f9}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {dece24b8-bca0-4e5d-8e3c-eb6791061935}, !- Inlet Port
  {c64ea5dc-8f82-47bd-9bb4-d6e0af938179}; !- Outlet Port

OS:Connection,
  {803d8875-7a88-4327-91fc-d55345c5bd9e}, !- Handle
  {1063a337-66a0-48e1-a04c-cc92725c8c17}, !- Source Object
  3,                                      !- Outlet Port
  {5616c56d-8e9d-4892-a278-5eb596725adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dece24b8-bca0-4e5d-8e3c-eb6791061935}, !- Handle
  {5616c56d-8e9d-4892-a278-5eb596725adc}, !- Source Object
  3,                                      !- Outlet Port
  {1aa07b62-7e14-4c04-8475-f0531a1aa8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64ea5dc-8f82-47bd-9bb4-d6e0af938179}, !- Handle
  {1aa07b62-7e14-4c04-8475-f0531a1aa8f9}, !- Source Object
  3,                                      !- Outlet Port
  {df7a4890-4ee2-4fe2-b843-df5726f5d404}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c06ea82-39c1-4cb7-b292-5fe1951ad07c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bd7b58f8-d861-4354-ae91-fe963d140d9d}, !- Inlet Node Name
  {655b7b6f-4b44-43c2-bdfb-7faffe6bca09}; !- Outlet Node Name

OS:Node,
  {9e1fa391-40ed-42ad-9b1a-eaaac83fa9a5}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {655b7b6f-4b44-43c2-bdfb-7faffe6bca09}, !- Inlet Port
  {45ee7c66-d131-46a6-9c40-9ac7c827d195}; !- Outlet Port

OS:Connection,
  {bd7b58f8-d861-4354-ae91-fe963d140d9d}, !- Handle
  {8430fcd2-7345-4e3e-9ef5-b4a3d8d1874e}, !- Source Object
  3,                                      !- Outlet Port
  {9c06ea82-39c1-4cb7-b292-5fe1951ad07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655b7b6f-4b44-43c2-bdfb-7faffe6bca09}, !- Handle
  {9c06ea82-39c1-4cb7-b292-5fe1951ad07c}, !- Source Object
  3,                                      !- Outlet Port
  {9e1fa391-40ed-42ad-9b1a-eaaac83fa9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ee7c66-d131-46a6-9c40-9ac7c827d195}, !- Handle
  {9e1fa391-40ed-42ad-9b1a-eaaac83fa9a5}, !- Source Object
  3,                                      !- Outlet Port
  {6f79b418-87a7-4bf7-a92c-109a375fb894}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86bf060f-9d65-475c-a785-dc743cd872e2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {dfac86dc-45c5-4938-b413-658b19fd1afc}, !- Inlet Node Name
  {03022a95-afa1-4110-b61e-77d36f387e98}; !- Outlet Node Name

OS:Node,
  {6816f3c5-5125-48e4-8256-1998ccc37fb4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {bb143a36-8142-4f5b-8643-cfed71609c27}, !- Inlet Port
  {dfac86dc-45c5-4938-b413-658b19fd1afc}; !- Outlet Port

OS:Connection,
  {bb143a36-8142-4f5b-8643-cfed71609c27}, !- Handle
  {df7a4890-4ee2-4fe2-b843-df5726f5d404}, !- Source Object
  2,                                      !- Outlet Port
  {6816f3c5-5125-48e4-8256-1998ccc37fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfac86dc-45c5-4938-b413-658b19fd1afc}, !- Handle
  {6816f3c5-5125-48e4-8256-1998ccc37fb4}, !- Source Object
  3,                                      !- Outlet Port
  {86bf060f-9d65-475c-a785-dc743cd872e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03022a95-afa1-4110-b61e-77d36f387e98}, !- Handle
  {86bf060f-9d65-475c-a785-dc743cd872e2}, !- Source Object
  3,                                      !- Outlet Port
  {f563032f-799f-4db8-8419-91b43fabbb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54d8d418-a326-4d1d-9f97-9b2f32882181}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0f3cb527-8706-4d8a-89d3-859967ca1afe}, !- Inlet Node Name
  {60e8381f-3795-4305-8c30-0be4ffee431c}; !- Outlet Node Name

OS:Node,
  {0d17998b-7bea-4180-9263-ecc77ca66da1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c2081507-1b6d-4fae-8f2f-0a066ca80147}, !- Inlet Port
  {0f3cb527-8706-4d8a-89d3-859967ca1afe}; !- Outlet Port

OS:Connection,
  {c2081507-1b6d-4fae-8f2f-0a066ca80147}, !- Handle
  {6f79b418-87a7-4bf7-a92c-109a375fb894}, !- Source Object
  2,                                      !- Outlet Port
  {0d17998b-7bea-4180-9263-ecc77ca66da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3cb527-8706-4d8a-89d3-859967ca1afe}, !- Handle
  {0d17998b-7bea-4180-9263-ecc77ca66da1}, !- Source Object
  3,                                      !- Outlet Port
  {54d8d418-a326-4d1d-9f97-9b2f32882181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e8381f-3795-4305-8c30-0be4ffee431c}, !- Handle
  {54d8d418-a326-4d1d-9f97-9b2f32882181}, !- Source Object
  3,                                      !- Outlet Port
  {7e45fac9-6e03-4418-890c-16fb417f75cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d28e4a3-df7d-498e-9b7c-0a634e96c131}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {472c9d89-e26a-4734-9289-bfb2d167c8ea}, !- Inlet Port
  {f71598dd-dbb7-4579-a810-8419e7de52d8}; !- Outlet Port

OS:Connection,
  {472c9d89-e26a-4734-9289-bfb2d167c8ea}, !- Handle
  {640db66c-8e11-4c4b-b233-a1ca35608b31}, !- Source Object
  4,                                      !- Outlet Port
  {8d28e4a3-df7d-498e-9b7c-0a634e96c131}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d11bba0-7f4c-40ef-81c2-1ee656ecbc70}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {73df1202-66c1-4984-a051-57ff9bd7a6d1}, !- Inlet Port
  {314747e5-b971-4ac1-bd58-816e8106481e}; !- Outlet Port

OS:Connection,
  {f71598dd-dbb7-4579-a810-8419e7de52d8}, !- Handle
  {8d28e4a3-df7d-498e-9b7c-0a634e96c131}, !- Source Object
  3,                                      !- Outlet Port
  {942afdd6-0c77-45e0-923a-c9e1ac760444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73df1202-66c1-4984-a051-57ff9bd7a6d1}, !- Handle
  {942afdd6-0c77-45e0-923a-c9e1ac760444}, !- Source Object
  3,                                      !- Outlet Port
  {1d11bba0-7f4c-40ef-81c2-1ee656ecbc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314747e5-b971-4ac1-bd58-816e8106481e}, !- Handle
  {1d11bba0-7f4c-40ef-81c2-1ee656ecbc70}, !- Source Object
  3,                                      !- Outlet Port
  {6f79b418-87a7-4bf7-a92c-109a375fb894}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {3cafda5a-bcdf-4588-89fb-d17ff560853b}, !- Handle
  Temporary Pipe Indoor Ambient Temp 89.6F, !- Name
  ,                                       !- Schedule Type Limits Name
  32;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {66732080-74e1-40e2-aa87-787d4dd8330a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Handle
  Small Office HtgSetp,                   !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  {d7a4d023-aea1-4671-84d9-211480c9b636}, !- Default Day Schedule Name
  {a2b4117c-226f-4558-b623-e5d40dbc9583}, !- Summer Design Day Schedule Name
  {86cac7ca-a70c-44f6-bfd8-77ce8e3d7c2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7a4d023-aea1-4671-84d9-211480c9b636}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a6846dc5-57b0-496e-b861-11d6e906259e}, !- Handle
  Schedule Rule 13,                       !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c95e310d-1a51-4b14-be82-da17c2c38000}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c95e310d-1a51-4b14-be82-da17c2c38000}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9a0a8d84-e4a2-4870-b3a6-5ab297406cdc}, !- Handle
  Schedule Rule 14,                       !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85190be3-8c58-4b86-8a6b-c9060646e57b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85190be3-8c58-4b86-8a6b-c9060646e57b}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334;                       !- Value Until Time 2

OS:Schedule:Day,
  {8196c8ce-3c8f-4768-a62d-871289561b10}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}, !- Handle
  Small Office ClgSetp,                   !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  {6fe0a64f-20a1-4f56-a9d2-2ca661820ee2}, !- Default Day Schedule Name
  {23402820-8848-41dc-bab2-6da1721c1ec6}, !- Summer Design Day Schedule Name
  {596ea6ff-7df5-4c74-a49f-9728e203c979}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fe0a64f-20a1-4f56-a9d2-2ca661820ee2}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {db5ff72e-bcdf-4cac-80c0-c178c2ec4aa9}, !- Handle
  Schedule Rule 15,                       !- Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0aa122e2-d423-4edb-8ec4-b63124793db7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0aa122e2-d423-4edb-8ec4-b63124793db7}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {3c6fc19c-c75e-490a-9cc6-de3a79e6183e}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {23bb32fb-d867-4db0-abdf-512c4bd2818e}, !- Handle
  Schedule Rule 16,                       !- Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef1a9c9b-4cd7-40bf-b5ea-430b1bdf94ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef1a9c9b-4cd7-40bf-b5ea-430b1bdf94ea}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {dea5d7fa-3991-4ab5-aea4-5593c55c2458}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {2c371655-9117-47a2-8c43-8c757cde786d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b539c359-9eed-4363-a38e-06514535d62e}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78c69024-eb9a-4f40-adc4-b8c22c54e30d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53341c02-12c5-4b86-af42-ca02fd7e425d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec30e232-98ae-4198-a421-c44dcfe0f319}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6628953d-518f-4435-858b-1f7be7f345d8}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b651475-d7be-4375-98b4-ae33c4f0d273}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3aa109b-2875-4908-9b4a-3cb2cc92ea95}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Heating Setpoint Temperature Schedule Name
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5d1e941b-09bf-4665-8cdb-730beff61e03}, !- Availability Schedule
  {7e76caee-8ee6-44fe-bfa0-ace3d2eb98dd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {744d107e-ca17-4d9b-bc7f-d0016cb8218e}, !- Supply Side Inlet Node Name
  {851fb01a-818f-4f01-bc92-974115ffbcd9}, !- Demand Side Outlet Node Name
  {4ccd3fd9-115f-429e-a511-75a93f68e2f0}, !- Demand Side Inlet Node A
  {c37f6a7d-3e15-4737-9442-afb99f89fa63}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c118dcb1-15f2-466a-8c7a-3fd451d70ef8}, !- Demand Mixer Name
  {7a0e15d5-c701-48cf-a6e3-0c5de8ac0813}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4cc1f8fd-dd31-4f4b-bdf6-252aa1c014c8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {744d107e-ca17-4d9b-bc7f-d0016cb8218e}, !- Inlet Port
  {8baf90f9-94f9-480e-82db-b6f927cafdc6}; !- Outlet Port

OS:Node,
  {2b482233-faa0-4609-8f68-e32d35222753}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ca4fe977-6fe4-4784-b3a3-0fcc96ac76f9}, !- Inlet Port
  {c37f6a7d-3e15-4737-9442-afb99f89fa63}; !- Outlet Port

OS:Connection,
  {744d107e-ca17-4d9b-bc7f-d0016cb8218e}, !- Handle
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- Source Object
  9,                                      !- Outlet Port
  {4cc1f8fd-dd31-4f4b-bdf6-252aa1c014c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37f6a7d-3e15-4737-9442-afb99f89fa63}, !- Handle
  {2b482233-faa0-4609-8f68-e32d35222753}, !- Source Object
  3,                                      !- Outlet Port
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f2d52ef5-c859-4e74-ba51-08ec411ae54c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4ccd3fd9-115f-429e-a511-75a93f68e2f0}, !- Inlet Port
  {1ace0efc-438e-4ad2-a3f2-c20dbfd6abf3}; !- Outlet Port

OS:Node,
  {8ae3a468-40a8-4d2e-a06a-4506c5d0fd92}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c2bdb8c5-8fd0-478d-9b77-781f7a9026f2}, !- Inlet Port
  {851fb01a-818f-4f01-bc92-974115ffbcd9}; !- Outlet Port

OS:Node,
  {830624dd-c43e-4204-b8b5-a0fe2b67a159}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b139696d-1dfc-4562-873c-8af6634de8e5}, !- Inlet Port
  {eaf9f344-7ba8-4cc6-8b33-f63ce0f48671}; !- Outlet Port

OS:Connection,
  {4ccd3fd9-115f-429e-a511-75a93f68e2f0}, !- Handle
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- Source Object
  11,                                     !- Outlet Port
  {f2d52ef5-c859-4e74-ba51-08ec411ae54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851fb01a-818f-4f01-bc92-974115ffbcd9}, !- Handle
  {8ae3a468-40a8-4d2e-a06a-4506c5d0fd92}, !- Source Object
  3,                                      !- Outlet Port
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a0e15d5-c701-48cf-a6e3-0c5de8ac0813}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1ace0efc-438e-4ad2-a3f2-c20dbfd6abf3}, !- Inlet Node Name
  {620ad54d-517f-4464-8092-4e92650e553b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c118dcb1-15f2-466a-8c7a-3fd451d70ef8}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c2bdb8c5-8fd0-478d-9b77-781f7a9026f2}, !- Outlet Node Name
  {e0f805d2-cb62-48e8-9378-6aa019ad00ab}; !- Inlet Node Name 1

OS:Connection,
  {1ace0efc-438e-4ad2-a3f2-c20dbfd6abf3}, !- Handle
  {f2d52ef5-c859-4e74-ba51-08ec411ae54c}, !- Source Object
  3,                                      !- Outlet Port
  {7a0e15d5-c701-48cf-a6e3-0c5de8ac0813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bdb8c5-8fd0-478d-9b77-781f7a9026f2}, !- Handle
  {c118dcb1-15f2-466a-8c7a-3fd451d70ef8}, !- Source Object
  2,                                      !- Outlet Port
  {8ae3a468-40a8-4d2e-a06a-4506c5d0fd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71ea973b-50fb-4ad0-a23e-58249d055eb1}, !- Handle
  {8084b1a8-b5d5-41e8-9fb0-b7b5e61b7c59}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7e76caee-8ee6-44fe-bfa0-ace3d2eb98dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {79fbd965-ac4d-4e58-9944-1aaf05dc6f00}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {50218270-5ad4-4047-9098-c80a0ff282a9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Control Zone Name
  {2b482233-faa0-4609-8f68-e32d35222753}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {34c1d475-58bb-455e-a9df-762b90be47da}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Gas Htg Coil 54kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Handle
  Always Off Discrete,                    !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {122a58a8-2326-471e-8ecc-7d833544c0f9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b1b41e3f-ce97-4e7a-823d-d8048561e3cb}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 9.7SEER 31kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {22417d5c-1ae8-40a6-95e5-ce8c2a0ebf90}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f4416ba-b3dd-48ff-b6b6-e224bbc890b1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {738141e1-9557-478a-99bb-4bcd4edb2b09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f4416ba-b3dd-48ff-b6b6-e224bbc890b1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {738141e1-9557-478a-99bb-4bcd4edb2b09}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7c91b8be-aedc-495e-9efa-5ac86a3febea}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b4478480-6de1-4cf0-b6e4-f74ce6027c5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {e4308a8e-0263-4fc7-ad9d-6221c5667b64}, !- Air Inlet Node Name
  {ca4fe977-6fe4-4784-b3a3-0fcc96ac76f9}, !- Air Outlet Node Name
  {22417d5c-1ae8-40a6-95e5-ce8c2a0ebf90}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5d1e941b-09bf-4665-8cdb-730beff61e03}, !- Supply Air Fan Operating Mode Schedule Name
  {34c1d475-58bb-455e-a9df-762b90be47da}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b1b41e3f-ce97-4e7a-823d-d8048561e3cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {122a58a8-2326-471e-8ecc-7d833544c0f9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ca4fe977-6fe4-4784-b3a3-0fcc96ac76f9}, !- Handle
  {7c91b8be-aedc-495e-9efa-5ac86a3febea}, !- Source Object
  7,                                      !- Outlet Port
  {2b482233-faa0-4609-8f68-e32d35222753}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {68e61b26-4a26-4b76-bba9-adb372e4a365}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12e99048-054e-4ad2-b506-8a39c1977b94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c1acae04-9761-4e7b-ba3a-3e5dee4fdd21}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d5b81dbd-dfd7-427d-bda7-c20aa875ccb2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5b81dbd-dfd7-427d-bda7-c20aa875ccb2}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b51789f-e1b1-4544-813f-c94f9e9e6a37}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {68e61b26-4a26-4b76-bba9-adb372e4a365}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05712dc9-9e73-4962-a599-f798915f4a68}, !- Mixed Air Node Name
  {9d5d2b3d-3de7-4b07-960c-e9137ea32f04}, !- Outdoor Air Stream Node Name
  {eb6c74c5-6e8c-4fbd-b226-c7f3ebff567b}, !- Relief Air Stream Node Name
  {8baf90f9-94f9-480e-82db-b6f927cafdc6}; !- Return Air Stream Node Name

OS:Node,
  {22fef9cd-af2c-4916-90f7-64ac4d8e0df3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9d5d2b3d-3de7-4b07-960c-e9137ea32f04}; !- Outlet Port

OS:Connection,
  {9d5d2b3d-3de7-4b07-960c-e9137ea32f04}, !- Handle
  {22fef9cd-af2c-4916-90f7-64ac4d8e0df3}, !- Source Object
  3,                                      !- Outlet Port
  {9b51789f-e1b1-4544-813f-c94f9e9e6a37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d82c45d-40d5-44c9-8436-1c7c584c07bb}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {eb6c74c5-6e8c-4fbd-b226-c7f3ebff567b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb6c74c5-6e8c-4fbd-b226-c7f3ebff567b}, !- Handle
  {9b51789f-e1b1-4544-813f-c94f9e9e6a37}, !- Source Object
  7,                                      !- Outlet Port
  {0d82c45d-40d5-44c9-8436-1c7c584c07bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8416c113-1587-4de4-bc73-d45e08d0e02b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {05712dc9-9e73-4962-a599-f798915f4a68}, !- Inlet Port
  {e4308a8e-0263-4fc7-ad9d-6221c5667b64}; !- Outlet Port

OS:Connection,
  {8baf90f9-94f9-480e-82db-b6f927cafdc6}, !- Handle
  {4cc1f8fd-dd31-4f4b-bdf6-252aa1c014c8}, !- Source Object
  3,                                      !- Outlet Port
  {9b51789f-e1b1-4544-813f-c94f9e9e6a37}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05712dc9-9e73-4962-a599-f798915f4a68}, !- Handle
  {9b51789f-e1b1-4544-813f-c94f9e9e6a37}, !- Source Object
  5,                                      !- Outlet Port
  {8416c113-1587-4de4-bc73-d45e08d0e02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4308a8e-0263-4fc7-ad9d-6221c5667b64}, !- Handle
  {8416c113-1587-4de4-bc73-d45e08d0e02b}, !- Source Object
  3,                                      !- Outlet Port
  {7c91b8be-aedc-495e-9efa-5ac86a3febea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79fbd965-ac4d-4e58-9944-1aaf05dc6f00}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9752c2d0-3ff7-4db8-9dcc-2b3dada1f274}, !- Control Zone or Zone List Name
  {88d4b4f7-a383-4fd3-91c6-72f823a0c93a}, !- Cooling Control Zone or Zone List Name
  {b97e8361-c50b-411b-a5e1-5b66cfb0ffb5}, !- Heating Control Zone or Zone List Name
  {a144ac15-1628-49c4-af4f-e74dfaf4ac70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9752c2d0-3ff7-4db8-9dcc-2b3dada1f274}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {88d4b4f7-a383-4fd3-91c6-72f823a0c93a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b97e8361-c50b-411b-a5e1-5b66cfb0ffb5}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a144ac15-1628-49c4-af4f-e74dfaf4ac70}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73157983-f54f-4145-923c-50add3299658}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {cbfb6ca5-4645-4342-a4a6-e9ebbf094e4d}, !- Air Inlet Node Name
  {b139696d-1dfc-4562-873c-8af6634de8e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1021b3c6-023e-4339-bef3-7f334682a5ab}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {f9b9eed9-5b07-456b-b46b-88085a4a562f}, !- Inlet Port
  {e0f805d2-cb62-48e8-9378-6aa019ad00ab}; !- Outlet Port

OS:Connection,
  {eaf9f344-7ba8-4cc6-8b33-f63ce0f48671}, !- Handle
  {830624dd-c43e-4204-b8b5-a0fe2b67a159}, !- Source Object
  3,                                      !- Outlet Port
  {dbae9bc7-6e2c-4583-8f64-09fa40215f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b9eed9-5b07-456b-b46b-88085a4a562f}, !- Handle
  {db78f8a7-f219-440e-bed9-0e1805eb12d5}, !- Source Object
  2,                                      !- Outlet Port
  {1021b3c6-023e-4339-bef3-7f334682a5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f805d2-cb62-48e8-9378-6aa019ad00ab}, !- Handle
  {1021b3c6-023e-4339-bef3-7f334682a5ab}, !- Source Object
  3,                                      !- Outlet Port
  {c118dcb1-15f2-466a-8c7a-3fd451d70ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ba15bb6-7132-45e9-94bf-622a032fd791}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {620ad54d-517f-4464-8092-4e92650e553b}, !- Inlet Port
  {cbfb6ca5-4645-4342-a4a6-e9ebbf094e4d}; !- Outlet Port

OS:Connection,
  {620ad54d-517f-4464-8092-4e92650e553b}, !- Handle
  {7a0e15d5-c701-48cf-a6e3-0c5de8ac0813}, !- Source Object
  3,                                      !- Outlet Port
  {7ba15bb6-7132-45e9-94bf-622a032fd791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfb6ca5-4645-4342-a4a6-e9ebbf094e4d}, !- Handle
  {7ba15bb6-7132-45e9-94bf-622a032fd791}, !- Source Object
  3,                                      !- Outlet Port
  {73157983-f54f-4145-923c-50add3299658}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b139696d-1dfc-4562-873c-8af6634de8e5}, !- Handle
  {73157983-f54f-4145-923c-50add3299658}, !- Source Object
  4,                                      !- Outlet Port
  {830624dd-c43e-4204-b8b5-a0fe2b67a159}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {18b89d9c-900a-4efc-9326-6bdc1bae8b03}, !- Availability Schedule
  {80c376dc-30df-45e0-8215-7de4096b3881}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {05579257-bbf4-4ec1-8cb1-7b1ae986954a}, !- Supply Side Inlet Node Name
  {b69dfdb1-c4c8-400c-9601-47fd5c0a1836}, !- Demand Side Outlet Node Name
  {19b0f6c4-b5e3-4b55-856b-9cf8d4851551}, !- Demand Side Inlet Node A
  {b889551f-f931-4304-972b-29c1afea7d32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5472fd93-1854-47a3-9c15-dfdb13a9289e}, !- Demand Mixer Name
  {e21e23cc-76f1-4416-870e-8bc4c10dd94d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39bc94b3-1fd2-4bbb-bbe5-f130a3b810fe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {05579257-bbf4-4ec1-8cb1-7b1ae986954a}, !- Inlet Port
  {df78f78d-69cc-4524-97c1-f6a0d327f507}; !- Outlet Port

OS:Node,
  {11eac98c-5afd-489a-a4a7-2c1d3cc1254b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f4ea241c-d074-4857-82ca-941264d23e18}, !- Inlet Port
  {b889551f-f931-4304-972b-29c1afea7d32}; !- Outlet Port

OS:Connection,
  {05579257-bbf4-4ec1-8cb1-7b1ae986954a}, !- Handle
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- Source Object
  9,                                      !- Outlet Port
  {39bc94b3-1fd2-4bbb-bbe5-f130a3b810fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b889551f-f931-4304-972b-29c1afea7d32}, !- Handle
  {11eac98c-5afd-489a-a4a7-2c1d3cc1254b}, !- Source Object
  3,                                      !- Outlet Port
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e9a7f49-928e-45fe-bdc5-dd19adba3f61}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {19b0f6c4-b5e3-4b55-856b-9cf8d4851551}, !- Inlet Port
  {e82ab715-7151-4afb-aacd-ddc0085f46d8}; !- Outlet Port

OS:Node,
  {43d1e8ea-ae04-4754-9ce9-36a8ad3cb896}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {63045dec-234f-4e1e-9cba-180ecc36be96}, !- Inlet Port
  {b69dfdb1-c4c8-400c-9601-47fd5c0a1836}; !- Outlet Port

OS:Node,
  {d521bfc8-0142-4c3f-acc5-4787b014cabe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b0329fd1-2a88-4f31-9b27-402c4d6623a8}, !- Inlet Port
  {5f6e159e-8e90-471f-93b1-e940460366d4}; !- Outlet Port

OS:Connection,
  {19b0f6c4-b5e3-4b55-856b-9cf8d4851551}, !- Handle
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- Source Object
  11,                                     !- Outlet Port
  {3e9a7f49-928e-45fe-bdc5-dd19adba3f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69dfdb1-c4c8-400c-9601-47fd5c0a1836}, !- Handle
  {43d1e8ea-ae04-4754-9ce9-36a8ad3cb896}, !- Source Object
  3,                                      !- Outlet Port
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e21e23cc-76f1-4416-870e-8bc4c10dd94d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e82ab715-7151-4afb-aacd-ddc0085f46d8}, !- Inlet Node Name
  {d4a159e6-e763-47ec-b3ca-ab09d45a01b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5472fd93-1854-47a3-9c15-dfdb13a9289e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {63045dec-234f-4e1e-9cba-180ecc36be96}, !- Outlet Node Name
  {10ddfa5e-9837-42a7-bdb8-096249715999}; !- Inlet Node Name 1

OS:Connection,
  {e82ab715-7151-4afb-aacd-ddc0085f46d8}, !- Handle
  {3e9a7f49-928e-45fe-bdc5-dd19adba3f61}, !- Source Object
  3,                                      !- Outlet Port
  {e21e23cc-76f1-4416-870e-8bc4c10dd94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63045dec-234f-4e1e-9cba-180ecc36be96}, !- Handle
  {5472fd93-1854-47a3-9c15-dfdb13a9289e}, !- Source Object
  2,                                      !- Outlet Port
  {43d1e8ea-ae04-4754-9ce9-36a8ad3cb896}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73aa0f1c-ceb5-4bd7-ae45-dcf315e6db98}, !- Handle
  {1c19b978-83c2-4c1d-9cfb-1bbfa68a30c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {80c376dc-30df-45e0-8215-7de4096b3881}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4a8913b0-43c1-4e51-893f-7017f6928b9a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7e1f13ea-9ebe-4634-9bbe-984319bae84f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Control Zone Name
  {11eac98c-5afd-489a-a4a7-2c1d3cc1254b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {baaf1151-31d2-490b-af79-95ed5ff686d1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5611baf4-38f1-4fd2-a6a4-5d8fcb2a0399}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {239f4bb9-28e3-4429-a962-6e5d37ac08ef}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 10kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b9a9db0e-cc54-47dc-84fa-6ee755197f2c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b60378df-6faa-44d1-a76d-bbe8ee21be2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {942d6e1c-977d-43db-9b86-72f2b544ac42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b60378df-6faa-44d1-a76d-bbe8ee21be2b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {942d6e1c-977d-43db-9b86-72f2b544ac42}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {47e9d4d6-f0a0-48ef-9887-e510cbedd407}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4673b940-4b8f-46fc-a5c5-9d2a30ce13e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {dbc92d1c-d3dc-4aec-b1d1-7be2f098903f}, !- Air Inlet Node Name
  {f4ea241c-d074-4857-82ca-941264d23e18}, !- Air Outlet Node Name
  {b9a9db0e-cc54-47dc-84fa-6ee755197f2c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {18b89d9c-900a-4efc-9326-6bdc1bae8b03}, !- Supply Air Fan Operating Mode Schedule Name
  {baaf1151-31d2-490b-af79-95ed5ff686d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {239f4bb9-28e3-4429-a962-6e5d37ac08ef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5611baf4-38f1-4fd2-a6a4-5d8fcb2a0399}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f4ea241c-d074-4857-82ca-941264d23e18}, !- Handle
  {47e9d4d6-f0a0-48ef-9887-e510cbedd407}, !- Source Object
  7,                                      !- Outlet Port
  {11eac98c-5afd-489a-a4a7-2c1d3cc1254b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {912a79cd-e57d-48b0-b964-283c7e41bf46}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b1827af-06f0-425c-886c-210bc99ce8fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c6c3c3d0-e0f8-4235-8e97-af536cba934c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c549ac74-cc7d-45bc-a0c8-48bc95bcf69b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c549ac74-cc7d-45bc-a0c8-48bc95bcf69b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc752462-6f87-464b-b072-d34bfad41e1c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {912a79cd-e57d-48b0-b964-283c7e41bf46}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e321928e-95f5-4965-9c71-5b1616d78474}, !- Mixed Air Node Name
  {7d5546ff-2253-48b3-a05c-ea1eaf9a01e1}, !- Outdoor Air Stream Node Name
  {e4a4c1fd-a70f-447e-8d7e-dfd423852f28}, !- Relief Air Stream Node Name
  {df78f78d-69cc-4524-97c1-f6a0d327f507}; !- Return Air Stream Node Name

OS:Node,
  {607ce03a-1052-4138-89dc-8869a6e08f06}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7d5546ff-2253-48b3-a05c-ea1eaf9a01e1}; !- Outlet Port

OS:Connection,
  {7d5546ff-2253-48b3-a05c-ea1eaf9a01e1}, !- Handle
  {607ce03a-1052-4138-89dc-8869a6e08f06}, !- Source Object
  3,                                      !- Outlet Port
  {cc752462-6f87-464b-b072-d34bfad41e1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {996aa76d-cacd-4532-87a2-042893fda7b0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {e4a4c1fd-a70f-447e-8d7e-dfd423852f28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4a4c1fd-a70f-447e-8d7e-dfd423852f28}, !- Handle
  {cc752462-6f87-464b-b072-d34bfad41e1c}, !- Source Object
  7,                                      !- Outlet Port
  {996aa76d-cacd-4532-87a2-042893fda7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2f04190-bca6-4312-8b6f-6d98a8892787}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e321928e-95f5-4965-9c71-5b1616d78474}, !- Inlet Port
  {dbc92d1c-d3dc-4aec-b1d1-7be2f098903f}; !- Outlet Port

OS:Connection,
  {df78f78d-69cc-4524-97c1-f6a0d327f507}, !- Handle
  {39bc94b3-1fd2-4bbb-bbe5-f130a3b810fe}, !- Source Object
  3,                                      !- Outlet Port
  {cc752462-6f87-464b-b072-d34bfad41e1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e321928e-95f5-4965-9c71-5b1616d78474}, !- Handle
  {cc752462-6f87-464b-b072-d34bfad41e1c}, !- Source Object
  5,                                      !- Outlet Port
  {b2f04190-bca6-4312-8b6f-6d98a8892787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc92d1c-d3dc-4aec-b1d1-7be2f098903f}, !- Handle
  {b2f04190-bca6-4312-8b6f-6d98a8892787}, !- Source Object
  3,                                      !- Outlet Port
  {47e9d4d6-f0a0-48ef-9887-e510cbedd407}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a8913b0-43c1-4e51-893f-7017f6928b9a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {06247a38-87cd-456c-bd0e-c42ba484bfe0}, !- Control Zone or Zone List Name
  {835cfb71-abda-40a6-9db2-66249b49b975}, !- Cooling Control Zone or Zone List Name
  {fd1982d1-b1a5-45e9-9420-09c8f3c5232e}, !- Heating Control Zone or Zone List Name
  {4af56d11-838c-4ee0-b1d1-ab4ee8752b63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06247a38-87cd-456c-bd0e-c42ba484bfe0}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {835cfb71-abda-40a6-9db2-66249b49b975}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd1982d1-b1a5-45e9-9420-09c8f3c5232e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4af56d11-838c-4ee0-b1d1-ab4ee8752b63}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c5e9d5a-b826-4ee8-8786-c0789dcdd59d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {53d7aa84-0fc3-4857-9a04-3afd844d8015}, !- Air Inlet Node Name
  {b0329fd1-2a88-4f31-9b27-402c4d6623a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc3bf777-ff90-4844-94df-91398dcfc3a2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {1e76dc7d-f1a4-4c27-a989-52dae5842ddf}, !- Inlet Port
  {10ddfa5e-9837-42a7-bdb8-096249715999}; !- Outlet Port

OS:Connection,
  {5f6e159e-8e90-471f-93b1-e940460366d4}, !- Handle
  {d521bfc8-0142-4c3f-acc5-4787b014cabe}, !- Source Object
  3,                                      !- Outlet Port
  {31ef4fe0-2201-493b-92bc-39c6d056c6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e76dc7d-f1a4-4c27-a989-52dae5842ddf}, !- Handle
  {009a9a9b-4f33-4b85-99df-d4bcf38ea421}, !- Source Object
  2,                                      !- Outlet Port
  {dc3bf777-ff90-4844-94df-91398dcfc3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ddfa5e-9837-42a7-bdb8-096249715999}, !- Handle
  {dc3bf777-ff90-4844-94df-91398dcfc3a2}, !- Source Object
  3,                                      !- Outlet Port
  {5472fd93-1854-47a3-9c15-dfdb13a9289e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe410f82-52ce-4148-8fb0-51f011592761}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4a159e6-e763-47ec-b3ca-ab09d45a01b3}, !- Inlet Port
  {53d7aa84-0fc3-4857-9a04-3afd844d8015}; !- Outlet Port

OS:Connection,
  {d4a159e6-e763-47ec-b3ca-ab09d45a01b3}, !- Handle
  {e21e23cc-76f1-4416-870e-8bc4c10dd94d}, !- Source Object
  3,                                      !- Outlet Port
  {fe410f82-52ce-4148-8fb0-51f011592761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d7aa84-0fc3-4857-9a04-3afd844d8015}, !- Handle
  {fe410f82-52ce-4148-8fb0-51f011592761}, !- Source Object
  3,                                      !- Outlet Port
  {1c5e9d5a-b826-4ee8-8786-c0789dcdd59d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0329fd1-2a88-4f31-9b27-402c4d6623a8}, !- Handle
  {1c5e9d5a-b826-4ee8-8786-c0789dcdd59d}, !- Source Object
  4,                                      !- Outlet Port
  {d521bfc8-0142-4c3f-acc5-4787b014cabe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ddd43141-39e0-40e6-9b22-5ec8eca768df}, !- Availability Schedule
  {5a222523-02c9-4f3d-9796-94747f270e03}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bdf6f8c4-b3c1-4ae7-a3c1-8477899ec00d}, !- Supply Side Inlet Node Name
  {226418fa-34fe-4aa4-b923-1c21680488d5}, !- Demand Side Outlet Node Name
  {a364ac5e-fcf1-4f94-9085-0a8ae3928b33}, !- Demand Side Inlet Node A
  {a64d6a0e-010f-4399-a426-be451d798b26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e51cffcf-6d6a-4840-922f-0e72e7bbaa05}, !- Demand Mixer Name
  {24f95a2d-fec6-4ed1-9a34-c6e4dfbd2744}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e37b015a-dfa4-4cf7-b995-9a9b64c7fde1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bdf6f8c4-b3c1-4ae7-a3c1-8477899ec00d}, !- Inlet Port
  {373f9ab9-50d2-4428-bb6e-0b53a7829566}; !- Outlet Port

OS:Node,
  {5ab64dca-047a-4ac4-8457-45bef68618a7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {834973b7-8048-42d0-84b0-8a7eb544c5a5}, !- Inlet Port
  {a64d6a0e-010f-4399-a426-be451d798b26}; !- Outlet Port

OS:Connection,
  {bdf6f8c4-b3c1-4ae7-a3c1-8477899ec00d}, !- Handle
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- Source Object
  9,                                      !- Outlet Port
  {e37b015a-dfa4-4cf7-b995-9a9b64c7fde1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64d6a0e-010f-4399-a426-be451d798b26}, !- Handle
  {5ab64dca-047a-4ac4-8457-45bef68618a7}, !- Source Object
  3,                                      !- Outlet Port
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a12a25a4-56ae-4147-b14b-9e9b3d149a67}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a364ac5e-fcf1-4f94-9085-0a8ae3928b33}, !- Inlet Port
  {b9ad07e4-3210-4bf9-a505-e14982ee40b5}; !- Outlet Port

OS:Node,
  {ac927ae0-6173-40b7-9e3f-a976c26da90b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a8e367ae-9f3f-4d65-95bb-dfd6e2780b04}, !- Inlet Port
  {226418fa-34fe-4aa4-b923-1c21680488d5}; !- Outlet Port

OS:Node,
  {d52c8193-3e59-4455-b9a6-e8b340b9c54e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {09df8954-eccf-4b25-b68b-0d8c49225d29}, !- Inlet Port
  {9dc21f9c-b060-4207-b37d-06a156060147}; !- Outlet Port

OS:Connection,
  {a364ac5e-fcf1-4f94-9085-0a8ae3928b33}, !- Handle
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- Source Object
  11,                                     !- Outlet Port
  {a12a25a4-56ae-4147-b14b-9e9b3d149a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226418fa-34fe-4aa4-b923-1c21680488d5}, !- Handle
  {ac927ae0-6173-40b7-9e3f-a976c26da90b}, !- Source Object
  3,                                      !- Outlet Port
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24f95a2d-fec6-4ed1-9a34-c6e4dfbd2744}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b9ad07e4-3210-4bf9-a505-e14982ee40b5}, !- Inlet Node Name
  {bb07cd81-de92-469f-b7c3-8810cae048bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e51cffcf-6d6a-4840-922f-0e72e7bbaa05}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a8e367ae-9f3f-4d65-95bb-dfd6e2780b04}, !- Outlet Node Name
  {9e2d56df-74fa-46f0-b4af-7eac3713c4d3}; !- Inlet Node Name 1

OS:Connection,
  {b9ad07e4-3210-4bf9-a505-e14982ee40b5}, !- Handle
  {a12a25a4-56ae-4147-b14b-9e9b3d149a67}, !- Source Object
  3,                                      !- Outlet Port
  {24f95a2d-fec6-4ed1-9a34-c6e4dfbd2744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e367ae-9f3f-4d65-95bb-dfd6e2780b04}, !- Handle
  {e51cffcf-6d6a-4840-922f-0e72e7bbaa05}, !- Source Object
  2,                                      !- Outlet Port
  {ac927ae0-6173-40b7-9e3f-a976c26da90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c06b4874-2d2e-4a11-9f58-486244357a2d}, !- Handle
  {e995c23a-56e9-4d5e-a44d-516a4fb976ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a222523-02c9-4f3d-9796-94747f270e03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {1acaa935-b696-44ff-91ec-4c84e88cf8f9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {743348a7-abd5-42e8-8c7c-f21df178dac5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Control Zone Name
  {5ab64dca-047a-4ac4-8457-45bef68618a7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {bd523b8d-f79a-4adc-acb4-e55a3f50fef9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f4de6d5a-029c-4991-b9d4-bc071e4e1aae}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {eab22a1d-e2bd-4502-84b3-d99e920f6a5d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0d71e9f9-eeae-4736-97f6-b687295965a8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20433116-b093-49c1-8509-fc53a0eba9ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {337c30b0-b8c6-4cd1-938b-1d7b3963fb04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20433116-b093-49c1-8509-fc53a0eba9ef}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {337c30b0-b8c6-4cd1-938b-1d7b3963fb04}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3459ced5-cfb6-49de-a0b3-472ecf8a3233}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {900cbbd3-f4d4-48ea-82f9-4b531ef80449}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {4b68f220-97f6-45d1-999d-1ca59a966f83}, !- Air Inlet Node Name
  {834973b7-8048-42d0-84b0-8a7eb544c5a5}, !- Air Outlet Node Name
  {0d71e9f9-eeae-4736-97f6-b687295965a8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ddd43141-39e0-40e6-9b22-5ec8eca768df}, !- Supply Air Fan Operating Mode Schedule Name
  {bd523b8d-f79a-4adc-acb4-e55a3f50fef9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eab22a1d-e2bd-4502-84b3-d99e920f6a5d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4de6d5a-029c-4991-b9d4-bc071e4e1aae}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {834973b7-8048-42d0-84b0-8a7eb544c5a5}, !- Handle
  {3459ced5-cfb6-49de-a0b3-472ecf8a3233}, !- Source Object
  7,                                      !- Outlet Port
  {5ab64dca-047a-4ac4-8457-45bef68618a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1a13690e-dd70-4e3c-93dc-2bc3d37945b7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3b8fbb51-e414-48f2-8cf4-79e1d4d20067}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ea6d3f4d-639a-4670-959f-1334d7667d4e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bdc7d991-f491-435a-9150-c518e05c2a2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bdc7d991-f491-435a-9150-c518e05c2a2c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {693d37df-0002-43fa-ae3f-233938781e6d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {1a13690e-dd70-4e3c-93dc-2bc3d37945b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52d508ed-82a8-4c8e-8295-c47c49e7797d}, !- Mixed Air Node Name
  {7c76883a-5cc9-4b55-b8e2-07cb65c4e06d}, !- Outdoor Air Stream Node Name
  {4032bc75-5322-4071-a6cf-a303c25bacf0}, !- Relief Air Stream Node Name
  {373f9ab9-50d2-4428-bb6e-0b53a7829566}; !- Return Air Stream Node Name

OS:Node,
  {4396ced2-40f6-4914-9c30-388ae37f6f35}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c76883a-5cc9-4b55-b8e2-07cb65c4e06d}; !- Outlet Port

OS:Connection,
  {7c76883a-5cc9-4b55-b8e2-07cb65c4e06d}, !- Handle
  {4396ced2-40f6-4914-9c30-388ae37f6f35}, !- Source Object
  3,                                      !- Outlet Port
  {693d37df-0002-43fa-ae3f-233938781e6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06be38bc-fa05-41eb-b8cc-92d68b0e0e38}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {4032bc75-5322-4071-a6cf-a303c25bacf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4032bc75-5322-4071-a6cf-a303c25bacf0}, !- Handle
  {693d37df-0002-43fa-ae3f-233938781e6d}, !- Source Object
  7,                                      !- Outlet Port
  {06be38bc-fa05-41eb-b8cc-92d68b0e0e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66cd0ff4-797b-4392-8ed4-546892ce3436}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {52d508ed-82a8-4c8e-8295-c47c49e7797d}, !- Inlet Port
  {4b68f220-97f6-45d1-999d-1ca59a966f83}; !- Outlet Port

OS:Connection,
  {373f9ab9-50d2-4428-bb6e-0b53a7829566}, !- Handle
  {e37b015a-dfa4-4cf7-b995-9a9b64c7fde1}, !- Source Object
  3,                                      !- Outlet Port
  {693d37df-0002-43fa-ae3f-233938781e6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52d508ed-82a8-4c8e-8295-c47c49e7797d}, !- Handle
  {693d37df-0002-43fa-ae3f-233938781e6d}, !- Source Object
  5,                                      !- Outlet Port
  {66cd0ff4-797b-4392-8ed4-546892ce3436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b68f220-97f6-45d1-999d-1ca59a966f83}, !- Handle
  {66cd0ff4-797b-4392-8ed4-546892ce3436}, !- Source Object
  3,                                      !- Outlet Port
  {3459ced5-cfb6-49de-a0b3-472ecf8a3233}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1acaa935-b696-44ff-91ec-4c84e88cf8f9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ba5ab8ea-d127-4b02-8605-af9b4753d8f5}, !- Control Zone or Zone List Name
  {12a2cadc-b454-4d1b-9e5c-eb5b4ca61189}, !- Cooling Control Zone or Zone List Name
  {406b9a36-6160-4352-9ac9-d4bb297c37a6}, !- Heating Control Zone or Zone List Name
  {0b0be148-c910-4557-84ec-ccbeb17bf048}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba5ab8ea-d127-4b02-8605-af9b4753d8f5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {12a2cadc-b454-4d1b-9e5c-eb5b4ca61189}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {406b9a36-6160-4352-9ac9-d4bb297c37a6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0b0be148-c910-4557-84ec-ccbeb17bf048}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b0b16d4-437c-4073-942d-915f9ee53d59}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {a68e1b56-8b6a-4e78-bc73-1f045901d27e}, !- Air Inlet Node Name
  {09df8954-eccf-4b25-b68b-0d8c49225d29}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {121f5759-0ad9-4ef1-98d9-c008e239cf79}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {7ea814e8-72e6-4903-91f4-ea213a8ee6d3}, !- Inlet Port
  {9e2d56df-74fa-46f0-b4af-7eac3713c4d3}; !- Outlet Port

OS:Connection,
  {9dc21f9c-b060-4207-b37d-06a156060147}, !- Handle
  {d52c8193-3e59-4455-b9a6-e8b340b9c54e}, !- Source Object
  3,                                      !- Outlet Port
  {19d2f3bd-5b50-48a2-ad75-8fec615146b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea814e8-72e6-4903-91f4-ea213a8ee6d3}, !- Handle
  {331eb00e-4edc-4d03-a399-bd7cdca0df78}, !- Source Object
  2,                                      !- Outlet Port
  {121f5759-0ad9-4ef1-98d9-c008e239cf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2d56df-74fa-46f0-b4af-7eac3713c4d3}, !- Handle
  {121f5759-0ad9-4ef1-98d9-c008e239cf79}, !- Source Object
  3,                                      !- Outlet Port
  {e51cffcf-6d6a-4840-922f-0e72e7bbaa05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70dadfef-4160-4e6c-b8de-02750ddd50d2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bb07cd81-de92-469f-b7c3-8810cae048bb}, !- Inlet Port
  {a68e1b56-8b6a-4e78-bc73-1f045901d27e}; !- Outlet Port

OS:Connection,
  {bb07cd81-de92-469f-b7c3-8810cae048bb}, !- Handle
  {24f95a2d-fec6-4ed1-9a34-c6e4dfbd2744}, !- Source Object
  3,                                      !- Outlet Port
  {70dadfef-4160-4e6c-b8de-02750ddd50d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68e1b56-8b6a-4e78-bc73-1f045901d27e}, !- Handle
  {70dadfef-4160-4e6c-b8de-02750ddd50d2}, !- Source Object
  3,                                      !- Outlet Port
  {8b0b16d4-437c-4073-942d-915f9ee53d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09df8954-eccf-4b25-b68b-0d8c49225d29}, !- Handle
  {8b0b16d4-437c-4073-942d-915f9ee53d59}, !- Source Object
  4,                                      !- Outlet Port
  {d52c8193-3e59-4455-b9a6-e8b340b9c54e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {428e07f6-1cd2-4162-af03-6bbef20cba46}, !- Availability Schedule
  {3a18e58e-7a73-4a52-9953-791852c3f89d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c143ec7e-64ee-41f7-ad61-7fc0fdad93a9}, !- Supply Side Inlet Node Name
  {6d30ce20-3d20-4b42-a6d0-213ca78b5075}, !- Demand Side Outlet Node Name
  {243a0d65-8c1a-4f15-a3f6-716bea636f3f}, !- Demand Side Inlet Node A
  {7144158b-ddce-47e3-a9fd-6d0b077654ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77891a59-8f8b-4614-ad1b-ded23ffae267}, !- Demand Mixer Name
  {a20c8451-7221-42b8-af4c-b58c883ac8c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1bf399e-4b1e-41c9-b7ea-af299123de44}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c143ec7e-64ee-41f7-ad61-7fc0fdad93a9}, !- Inlet Port
  {2d4fff6a-81bd-4825-9672-7f872d139b7d}; !- Outlet Port

OS:Node,
  {f313275c-a265-404c-83d6-4b8bf8375390}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d5745026-76a0-448e-8632-c8bf8334510b}, !- Inlet Port
  {7144158b-ddce-47e3-a9fd-6d0b077654ca}; !- Outlet Port

OS:Connection,
  {c143ec7e-64ee-41f7-ad61-7fc0fdad93a9}, !- Handle
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- Source Object
  9,                                      !- Outlet Port
  {d1bf399e-4b1e-41c9-b7ea-af299123de44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7144158b-ddce-47e3-a9fd-6d0b077654ca}, !- Handle
  {f313275c-a265-404c-83d6-4b8bf8375390}, !- Source Object
  3,                                      !- Outlet Port
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b59620d1-8f20-48a2-a92a-19805caf7e03}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {243a0d65-8c1a-4f15-a3f6-716bea636f3f}, !- Inlet Port
  {8224ce96-e11a-4354-9697-2c98e8ec169a}; !- Outlet Port

OS:Node,
  {74f8eb9d-b061-41e3-a434-68347d27c58a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {23e0a8fb-e72c-4ed3-ba46-f70c31508149}, !- Inlet Port
  {6d30ce20-3d20-4b42-a6d0-213ca78b5075}; !- Outlet Port

OS:Node,
  {dffec42e-cce5-4f26-bedd-16c3fee4c965}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {404e27fd-e32f-4c97-a521-dc7df8a90a10}, !- Inlet Port
  {6cbf0d56-a8f9-47ab-8b05-8c4eec4ebb11}; !- Outlet Port

OS:Connection,
  {243a0d65-8c1a-4f15-a3f6-716bea636f3f}, !- Handle
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- Source Object
  11,                                     !- Outlet Port
  {b59620d1-8f20-48a2-a92a-19805caf7e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d30ce20-3d20-4b42-a6d0-213ca78b5075}, !- Handle
  {74f8eb9d-b061-41e3-a434-68347d27c58a}, !- Source Object
  3,                                      !- Outlet Port
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a20c8451-7221-42b8-af4c-b58c883ac8c1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {8224ce96-e11a-4354-9697-2c98e8ec169a}, !- Inlet Node Name
  {bc8a0761-8d84-4796-8d02-48e1cc8de07d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77891a59-8f8b-4614-ad1b-ded23ffae267}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {23e0a8fb-e72c-4ed3-ba46-f70c31508149}, !- Outlet Node Name
  {7467db2c-2813-42f0-8ebf-d15a3637b8cf}; !- Inlet Node Name 1

OS:Connection,
  {8224ce96-e11a-4354-9697-2c98e8ec169a}, !- Handle
  {b59620d1-8f20-48a2-a92a-19805caf7e03}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8451-7221-42b8-af4c-b58c883ac8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e0a8fb-e72c-4ed3-ba46-f70c31508149}, !- Handle
  {77891a59-8f8b-4614-ad1b-ded23ffae267}, !- Source Object
  2,                                      !- Outlet Port
  {74f8eb9d-b061-41e3-a434-68347d27c58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a2ad3bb-44bb-4cc8-9ffb-e32c9cf4a439}, !- Handle
  {e365749a-ddb8-4423-be21-c7ab8d0e60cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a18e58e-7a73-4a52-9953-791852c3f89d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {19964bec-3785-40e2-8f08-35d5dd97ae56}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c6484072-1031-49e3-b13a-d707ec4a1832}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Control Zone Name
  {f313275c-a265-404c-83d6-4b8bf8375390}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {08433057-ddcb-4c47-97f2-399d23632239}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Gas Htg Coil 163kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3527aaac-90b4-4550-bed0-377793510b2a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1717fcb2-1ae9-488f-b338-883f80ea4f05}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 91kBtu/hr 8.9EER 98kBtu/hr 10.1EER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dd6ddd93-fcc5-4afa-b47b-b779f8ba3e04}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c7192cc-8be5-453d-82bf-6e335e1433eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1170bee2-dda7-486e-8084-959ebc9ff2fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c7192cc-8be5-453d-82bf-6e335e1433eb}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1170bee2-dda7-486e-8084-959ebc9ff2fb}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1d78d56c-5691-4cb0-b68a-eda0c5a36d07}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9aa7d14a-c3be-422d-bf12-d7cdd3ca7978}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {e5d3ec36-01f5-49af-a23c-c6794480443d}, !- Air Inlet Node Name
  {d5745026-76a0-448e-8632-c8bf8334510b}, !- Air Outlet Node Name
  {dd6ddd93-fcc5-4afa-b47b-b779f8ba3e04}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {428e07f6-1cd2-4162-af03-6bbef20cba46}, !- Supply Air Fan Operating Mode Schedule Name
  {08433057-ddcb-4c47-97f2-399d23632239}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1717fcb2-1ae9-488f-b338-883f80ea4f05}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3527aaac-90b4-4550-bed0-377793510b2a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d5745026-76a0-448e-8632-c8bf8334510b}, !- Handle
  {1d78d56c-5691-4cb0-b68a-eda0c5a36d07}, !- Source Object
  7,                                      !- Outlet Port
  {f313275c-a265-404c-83d6-4b8bf8375390}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {17e46964-640a-41aa-99a2-74f0b0a30dea}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24c6aac1-2495-4224-8b23-23489f0a030a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ba8cae37-8a2c-4663-a02f-1f90807452c7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e33f7c5e-95fa-451a-a732-4d3feb09c7b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e33f7c5e-95fa-451a-a732-4d3feb09c7b1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30d3a588-16db-4bcd-830b-4dd90abe834e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {17e46964-640a-41aa-99a2-74f0b0a30dea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bea957bf-307d-44ec-aa50-2e9759ad23f1}, !- Mixed Air Node Name
  {50391fc8-d59f-4d8a-92c8-4ab2d1b3bc59}, !- Outdoor Air Stream Node Name
  {c70ddb0c-0a18-466b-90ba-470c7a23a544}, !- Relief Air Stream Node Name
  {2d4fff6a-81bd-4825-9672-7f872d139b7d}; !- Return Air Stream Node Name

OS:Node,
  {f6b6c6b0-88a3-478f-ac75-dcd96d88a0a1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50391fc8-d59f-4d8a-92c8-4ab2d1b3bc59}; !- Outlet Port

OS:Connection,
  {50391fc8-d59f-4d8a-92c8-4ab2d1b3bc59}, !- Handle
  {f6b6c6b0-88a3-478f-ac75-dcd96d88a0a1}, !- Source Object
  3,                                      !- Outlet Port
  {30d3a588-16db-4bcd-830b-4dd90abe834e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a575cc8-5a8e-467f-99d2-d9d951cafd4f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c70ddb0c-0a18-466b-90ba-470c7a23a544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70ddb0c-0a18-466b-90ba-470c7a23a544}, !- Handle
  {30d3a588-16db-4bcd-830b-4dd90abe834e}, !- Source Object
  7,                                      !- Outlet Port
  {0a575cc8-5a8e-467f-99d2-d9d951cafd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3087579-b2cb-4b76-ba7e-d8b53bfbf04e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bea957bf-307d-44ec-aa50-2e9759ad23f1}, !- Inlet Port
  {e5d3ec36-01f5-49af-a23c-c6794480443d}; !- Outlet Port

OS:Connection,
  {2d4fff6a-81bd-4825-9672-7f872d139b7d}, !- Handle
  {d1bf399e-4b1e-41c9-b7ea-af299123de44}, !- Source Object
  3,                                      !- Outlet Port
  {30d3a588-16db-4bcd-830b-4dd90abe834e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bea957bf-307d-44ec-aa50-2e9759ad23f1}, !- Handle
  {30d3a588-16db-4bcd-830b-4dd90abe834e}, !- Source Object
  5,                                      !- Outlet Port
  {f3087579-b2cb-4b76-ba7e-d8b53bfbf04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d3ec36-01f5-49af-a23c-c6794480443d}, !- Handle
  {f3087579-b2cb-4b76-ba7e-d8b53bfbf04e}, !- Source Object
  3,                                      !- Outlet Port
  {1d78d56c-5691-4cb0-b68a-eda0c5a36d07}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {19964bec-3785-40e2-8f08-35d5dd97ae56}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fb4c8303-5a32-4fb3-97a2-7d3e686d33cc}, !- Control Zone or Zone List Name
  {87dd5b85-059c-4395-86ed-097785732637}, !- Cooling Control Zone or Zone List Name
  {e49e248f-fe3b-4dcd-9aff-4b19f82fa572}, !- Heating Control Zone or Zone List Name
  {c315e108-5fe0-4881-aee9-f0958828c587}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb4c8303-5a32-4fb3-97a2-7d3e686d33cc}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {87dd5b85-059c-4395-86ed-097785732637}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e49e248f-fe3b-4dcd-9aff-4b19f82fa572}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c315e108-5fe0-4881-aee9-f0958828c587}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e6be15f-c2e8-4d35-b350-061ccf8f0c57}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {d898beec-9220-422d-87e1-2733b322ba96}, !- Air Inlet Node Name
  {404e27fd-e32f-4c97-a521-dc7df8a90a10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {369c47c9-7748-4a4a-b832-edac1031ffe9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {e9b9c121-1704-4880-9dcb-fe84921bbe8f}, !- Inlet Port
  {7467db2c-2813-42f0-8ebf-d15a3637b8cf}; !- Outlet Port

OS:Connection,
  {6cbf0d56-a8f9-47ab-8b05-8c4eec4ebb11}, !- Handle
  {dffec42e-cce5-4f26-bedd-16c3fee4c965}, !- Source Object
  3,                                      !- Outlet Port
  {6df1ccbb-1ee9-478a-904a-9c7bd6058afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b9c121-1704-4880-9dcb-fe84921bbe8f}, !- Handle
  {081567b6-7d85-490c-9b09-92f290743fb4}, !- Source Object
  2,                                      !- Outlet Port
  {369c47c9-7748-4a4a-b832-edac1031ffe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7467db2c-2813-42f0-8ebf-d15a3637b8cf}, !- Handle
  {369c47c9-7748-4a4a-b832-edac1031ffe9}, !- Source Object
  3,                                      !- Outlet Port
  {77891a59-8f8b-4614-ad1b-ded23ffae267}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90187e37-44c6-40a5-a5c2-ed2b1008fe7e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc8a0761-8d84-4796-8d02-48e1cc8de07d}, !- Inlet Port
  {d898beec-9220-422d-87e1-2733b322ba96}; !- Outlet Port

OS:Connection,
  {bc8a0761-8d84-4796-8d02-48e1cc8de07d}, !- Handle
  {a20c8451-7221-42b8-af4c-b58c883ac8c1}, !- Source Object
  3,                                      !- Outlet Port
  {90187e37-44c6-40a5-a5c2-ed2b1008fe7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d898beec-9220-422d-87e1-2733b322ba96}, !- Handle
  {90187e37-44c6-40a5-a5c2-ed2b1008fe7e}, !- Source Object
  3,                                      !- Outlet Port
  {1e6be15f-c2e8-4d35-b350-061ccf8f0c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404e27fd-e32f-4c97-a521-dc7df8a90a10}, !- Handle
  {1e6be15f-c2e8-4d35-b350-061ccf8f0c57}, !- Source Object
  4,                                      !- Outlet Port
  {dffec42e-cce5-4f26-bedd-16c3fee4c965}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {20a747ca-ecb0-42e6-8893-1ee8f4198b51}, !- Availability Schedule
  {cbd7cf7b-b318-42aa-8c94-e414d2a90294}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9b34be9-a893-4a1f-a236-001b7767f06b}, !- Supply Side Inlet Node Name
  {be90557a-2143-4c74-b9b9-a81b28cbdf87}, !- Demand Side Outlet Node Name
  {84d7c200-04f5-4708-ab31-7d55c561d3d4}, !- Demand Side Inlet Node A
  {0b8dda8a-ce25-4dae-8679-4154639a388e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e68e6b79-d755-440d-a58c-e009149f67d2}, !- Demand Mixer Name
  {a6597d4f-08bb-45ca-ac1d-e36997fbc47c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efd35382-2c0d-4676-8b81-de05b49b9cc8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a9b34be9-a893-4a1f-a236-001b7767f06b}, !- Inlet Port
  {2988ab79-7078-4712-b420-2bbb8eb17510}; !- Outlet Port

OS:Node,
  {d62d9837-93ee-4615-88ba-461f23da1d94}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {aac44117-caee-462b-b6eb-5b0d54cebe83}, !- Inlet Port
  {0b8dda8a-ce25-4dae-8679-4154639a388e}; !- Outlet Port

OS:Connection,
  {a9b34be9-a893-4a1f-a236-001b7767f06b}, !- Handle
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- Source Object
  9,                                      !- Outlet Port
  {efd35382-2c0d-4676-8b81-de05b49b9cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8dda8a-ce25-4dae-8679-4154639a388e}, !- Handle
  {d62d9837-93ee-4615-88ba-461f23da1d94}, !- Source Object
  3,                                      !- Outlet Port
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f505f33b-869b-4c54-9aa6-5e4e88f0d28f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {84d7c200-04f5-4708-ab31-7d55c561d3d4}, !- Inlet Port
  {9fdfd78e-f37c-4aaa-879b-a751fecfe6fc}; !- Outlet Port

OS:Node,
  {eb708b1f-a9e7-4b5b-8563-88ca24d566aa}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c346b68a-9664-4924-8539-fc77e77914b3}, !- Inlet Port
  {be90557a-2143-4c74-b9b9-a81b28cbdf87}; !- Outlet Port

OS:Node,
  {ce3b76e2-04ab-49b4-a511-b028cdf4cd38}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d0bbb5a4-f353-468e-9401-540ad6bee1d8}, !- Inlet Port
  {3ba2b4d5-82ac-4aa7-96e9-5dadf0cf76db}; !- Outlet Port

OS:Connection,
  {84d7c200-04f5-4708-ab31-7d55c561d3d4}, !- Handle
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- Source Object
  11,                                     !- Outlet Port
  {f505f33b-869b-4c54-9aa6-5e4e88f0d28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be90557a-2143-4c74-b9b9-a81b28cbdf87}, !- Handle
  {eb708b1f-a9e7-4b5b-8563-88ca24d566aa}, !- Source Object
  3,                                      !- Outlet Port
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6597d4f-08bb-45ca-ac1d-e36997fbc47c}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {9fdfd78e-f37c-4aaa-879b-a751fecfe6fc}, !- Inlet Node Name
  {97fb960e-1b50-4b65-82d5-f8617d005f1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e68e6b79-d755-440d-a58c-e009149f67d2}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c346b68a-9664-4924-8539-fc77e77914b3}, !- Outlet Node Name
  {92862b70-a0de-4fa9-ab63-42f6cfd9bd6d}; !- Inlet Node Name 1

OS:Connection,
  {9fdfd78e-f37c-4aaa-879b-a751fecfe6fc}, !- Handle
  {f505f33b-869b-4c54-9aa6-5e4e88f0d28f}, !- Source Object
  3,                                      !- Outlet Port
  {a6597d4f-08bb-45ca-ac1d-e36997fbc47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c346b68a-9664-4924-8539-fc77e77914b3}, !- Handle
  {e68e6b79-d755-440d-a58c-e009149f67d2}, !- Source Object
  2,                                      !- Outlet Port
  {eb708b1f-a9e7-4b5b-8563-88ca24d566aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff3e4f5d-3e7b-457a-b8f6-849ca3c727cd}, !- Handle
  {85e6bad9-ab75-4824-83b0-82da4b4230c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cbd7cf7b-b318-42aa-8c94-e414d2a90294}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bdf77ddd-3034-4828-88b0-e6b3e487e49d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {38e5235f-97f7-4c61-8395-4b28d4b32d30}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Control Zone Name
  {d62d9837-93ee-4615-88ba-461f23da1d94}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1af0ec76-e0e5-451e-8adf-a9e5dfa287a8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil 55kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4525ab44-7b4c-48e6-a914-e88e2818f2c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c102d42-ec2e-4830-b1cd-6dbcd747904d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 9.7SEER 31kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ce3db8fb-2c9d-4e8e-a705-54be8904da7f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b208256-c62a-49bc-a1dc-7d2da5ce9845}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4944d466-ea43-4a53-9248-18eed640d08c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b208256-c62a-49bc-a1dc-7d2da5ce9845}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4944d466-ea43-4a53-9248-18eed640d08c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {18006d95-94c4-4693-8f83-56fc87b0f3dd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {28620637-75f7-4511-8227-e5ce7bfae76f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {1e1b421e-d5bc-4c0c-a367-2ae9f3fba372}, !- Air Inlet Node Name
  {aac44117-caee-462b-b6eb-5b0d54cebe83}, !- Air Outlet Node Name
  {ce3db8fb-2c9d-4e8e-a705-54be8904da7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {20a747ca-ecb0-42e6-8893-1ee8f4198b51}, !- Supply Air Fan Operating Mode Schedule Name
  {1af0ec76-e0e5-451e-8adf-a9e5dfa287a8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8c102d42-ec2e-4830-b1cd-6dbcd747904d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4525ab44-7b4c-48e6-a914-e88e2818f2c3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aac44117-caee-462b-b6eb-5b0d54cebe83}, !- Handle
  {18006d95-94c4-4693-8f83-56fc87b0f3dd}, !- Source Object
  7,                                      !- Outlet Port
  {d62d9837-93ee-4615-88ba-461f23da1d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50ea7734-7601-4d5a-b6a1-480007635cbc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7427c519-909d-4a6e-945f-26640ae29519}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {045329fb-0bd5-43e6-b24d-01932a3e27fb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7acf8062-acfc-43ac-bc38-574124c2d657}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7acf8062-acfc-43ac-bc38-574124c2d657}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1b02b43-863d-4d69-8cd8-b52a209253e8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {50ea7734-7601-4d5a-b6a1-480007635cbc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3b74714-a1e1-4ed3-b781-5eb11b88c95c}, !- Mixed Air Node Name
  {93821914-50a3-4ab5-b275-9e28645af802}, !- Outdoor Air Stream Node Name
  {189fe7d7-da7b-45b0-9a10-0481dde3bbfd}, !- Relief Air Stream Node Name
  {2988ab79-7078-4712-b420-2bbb8eb17510}; !- Return Air Stream Node Name

OS:Node,
  {b6166396-4a35-4aa5-a371-07c030eedd6b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {93821914-50a3-4ab5-b275-9e28645af802}; !- Outlet Port

OS:Connection,
  {93821914-50a3-4ab5-b275-9e28645af802}, !- Handle
  {b6166396-4a35-4aa5-a371-07c030eedd6b}, !- Source Object
  3,                                      !- Outlet Port
  {c1b02b43-863d-4d69-8cd8-b52a209253e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ecc5181-f711-4e79-ae67-64a5bd74bdb4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {189fe7d7-da7b-45b0-9a10-0481dde3bbfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {189fe7d7-da7b-45b0-9a10-0481dde3bbfd}, !- Handle
  {c1b02b43-863d-4d69-8cd8-b52a209253e8}, !- Source Object
  7,                                      !- Outlet Port
  {2ecc5181-f711-4e79-ae67-64a5bd74bdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fab6a75-197c-451a-93ac-e72db6d2a7ab}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b3b74714-a1e1-4ed3-b781-5eb11b88c95c}, !- Inlet Port
  {1e1b421e-d5bc-4c0c-a367-2ae9f3fba372}; !- Outlet Port

OS:Connection,
  {2988ab79-7078-4712-b420-2bbb8eb17510}, !- Handle
  {efd35382-2c0d-4676-8b81-de05b49b9cc8}, !- Source Object
  3,                                      !- Outlet Port
  {c1b02b43-863d-4d69-8cd8-b52a209253e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3b74714-a1e1-4ed3-b781-5eb11b88c95c}, !- Handle
  {c1b02b43-863d-4d69-8cd8-b52a209253e8}, !- Source Object
  5,                                      !- Outlet Port
  {2fab6a75-197c-451a-93ac-e72db6d2a7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1b421e-d5bc-4c0c-a367-2ae9f3fba372}, !- Handle
  {2fab6a75-197c-451a-93ac-e72db6d2a7ab}, !- Source Object
  3,                                      !- Outlet Port
  {18006d95-94c4-4693-8f83-56fc87b0f3dd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bdf77ddd-3034-4828-88b0-e6b3e487e49d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {716d186b-a9d1-494e-865e-320996dfbad2}, !- Control Zone or Zone List Name
  {330ab9cb-5410-4922-9f02-cebac8e48a55}, !- Cooling Control Zone or Zone List Name
  {e3664172-da4b-4794-a18c-1fafdb94b251}, !- Heating Control Zone or Zone List Name
  {b90dca53-68df-4dfb-b56b-51054d2d0c5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {716d186b-a9d1-494e-865e-320996dfbad2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {330ab9cb-5410-4922-9f02-cebac8e48a55}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3664172-da4b-4794-a18c-1fafdb94b251}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b90dca53-68df-4dfb-b56b-51054d2d0c5a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29fb6d46-8fb0-4158-b580-db17ecef9665}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {847f2d40-1996-4d64-a3c6-dc51633e141f}, !- Air Inlet Node Name
  {d0bbb5a4-f353-468e-9401-540ad6bee1d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87393d8c-8832-4e66-ac17-91aebda01969}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {1c67ad13-f75e-4d5c-9a8c-7d5d8c06e9a5}, !- Inlet Port
  {92862b70-a0de-4fa9-ab63-42f6cfd9bd6d}; !- Outlet Port

OS:Connection,
  {3ba2b4d5-82ac-4aa7-96e9-5dadf0cf76db}, !- Handle
  {ce3b76e2-04ab-49b4-a511-b028cdf4cd38}, !- Source Object
  3,                                      !- Outlet Port
  {ad760dce-bbcf-4e66-9bf6-1104059d0e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c67ad13-f75e-4d5c-9a8c-7d5d8c06e9a5}, !- Handle
  {dfb03b76-2c7b-4ba4-a9d8-7122562d882f}, !- Source Object
  2,                                      !- Outlet Port
  {87393d8c-8832-4e66-ac17-91aebda01969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92862b70-a0de-4fa9-ab63-42f6cfd9bd6d}, !- Handle
  {87393d8c-8832-4e66-ac17-91aebda01969}, !- Source Object
  3,                                      !- Outlet Port
  {e68e6b79-d755-440d-a58c-e009149f67d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c7650fb-0f1e-45a3-b181-fdefc550781a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {97fb960e-1b50-4b65-82d5-f8617d005f1f}, !- Inlet Port
  {847f2d40-1996-4d64-a3c6-dc51633e141f}; !- Outlet Port

OS:Connection,
  {97fb960e-1b50-4b65-82d5-f8617d005f1f}, !- Handle
  {a6597d4f-08bb-45ca-ac1d-e36997fbc47c}, !- Source Object
  3,                                      !- Outlet Port
  {4c7650fb-0f1e-45a3-b181-fdefc550781a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847f2d40-1996-4d64-a3c6-dc51633e141f}, !- Handle
  {4c7650fb-0f1e-45a3-b181-fdefc550781a}, !- Source Object
  3,                                      !- Outlet Port
  {29fb6d46-8fb0-4158-b580-db17ecef9665}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0bbb5a4-f353-468e-9401-540ad6bee1d8}, !- Handle
  {29fb6d46-8fb0-4158-b580-db17ecef9665}, !- Source Object
  4,                                      !- Outlet Port
  {ce3b76e2-04ab-49b4-a511-b028cdf4cd38}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0b8a5acb-f963-49d7-a2f0-b94c449d290f}, !- Availability Schedule
  {935239a9-fdd8-4cb9-a21f-b1063cea2b6a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fdde0795-ae51-4467-9915-ede3214eba8c}, !- Supply Side Inlet Node Name
  {6da6fcd4-ad83-415b-b86d-38c4ccd0090e}, !- Demand Side Outlet Node Name
  {ebb5ca1d-b059-4a5d-99b4-266835d2b7bf}, !- Demand Side Inlet Node A
  {a2fb83ee-b690-4094-9ee6-33f3a2682bbe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e557b3fa-3dfe-4f2a-b0cf-f6723fded326}, !- Demand Mixer Name
  {e2a03d65-5a53-4767-9c44-b2ac2615abd6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1963a7bd-4a7e-4874-9c09-6b672e958bac}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fdde0795-ae51-4467-9915-ede3214eba8c}, !- Inlet Port
  {166854e5-2060-4e3a-8a24-5d405e640038}; !- Outlet Port

OS:Node,
  {bff0355f-da0b-45cb-85ff-e06d8240b042}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d8ce7974-4704-4864-aad7-876acc6a669c}, !- Inlet Port
  {a2fb83ee-b690-4094-9ee6-33f3a2682bbe}; !- Outlet Port

OS:Connection,
  {fdde0795-ae51-4467-9915-ede3214eba8c}, !- Handle
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- Source Object
  9,                                      !- Outlet Port
  {1963a7bd-4a7e-4874-9c09-6b672e958bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2fb83ee-b690-4094-9ee6-33f3a2682bbe}, !- Handle
  {bff0355f-da0b-45cb-85ff-e06d8240b042}, !- Source Object
  3,                                      !- Outlet Port
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7611764f-475b-4281-8197-5fb8591efe71}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ebb5ca1d-b059-4a5d-99b4-266835d2b7bf}, !- Inlet Port
  {0b17a913-dd04-4285-b219-ddbfd7e9c0dd}; !- Outlet Port

OS:Node,
  {be1cc1c4-43c3-4572-9d54-7ceb80580cdd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {87579cc0-4cdb-437c-ba26-0309d586073b}, !- Inlet Port
  {6da6fcd4-ad83-415b-b86d-38c4ccd0090e}; !- Outlet Port

OS:Node,
  {fbf6f6d6-91a6-412b-89b5-c8aef26548f5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {431364b8-d07b-4683-ab26-ef3a30988897}, !- Inlet Port
  {ffa5077e-b9f2-4e20-a650-f602a3a826ce}; !- Outlet Port

OS:Connection,
  {ebb5ca1d-b059-4a5d-99b4-266835d2b7bf}, !- Handle
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- Source Object
  11,                                     !- Outlet Port
  {7611764f-475b-4281-8197-5fb8591efe71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da6fcd4-ad83-415b-b86d-38c4ccd0090e}, !- Handle
  {be1cc1c4-43c3-4572-9d54-7ceb80580cdd}, !- Source Object
  3,                                      !- Outlet Port
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2a03d65-5a53-4767-9c44-b2ac2615abd6}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0b17a913-dd04-4285-b219-ddbfd7e9c0dd}, !- Inlet Node Name
  {6359f6d6-fc24-4606-b069-899b2e6bfb0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e557b3fa-3dfe-4f2a-b0cf-f6723fded326}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {87579cc0-4cdb-437c-ba26-0309d586073b}, !- Outlet Node Name
  {4abca7a9-0e7e-4e15-9982-76fd7b5d2c51}; !- Inlet Node Name 1

OS:Connection,
  {0b17a913-dd04-4285-b219-ddbfd7e9c0dd}, !- Handle
  {7611764f-475b-4281-8197-5fb8591efe71}, !- Source Object
  3,                                      !- Outlet Port
  {e2a03d65-5a53-4767-9c44-b2ac2615abd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87579cc0-4cdb-437c-ba26-0309d586073b}, !- Handle
  {e557b3fa-3dfe-4f2a-b0cf-f6723fded326}, !- Source Object
  2,                                      !- Outlet Port
  {be1cc1c4-43c3-4572-9d54-7ceb80580cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0674e214-af09-4ba1-8e6a-92eab8abd785}, !- Handle
  {87500729-59b5-483f-a01f-cf412ccd1d2e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {935239a9-fdd8-4cb9-a21f-b1063cea2b6a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {771a0e21-00b6-4e76-a5ef-91e1d7b1137e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e1e22be4-24ea-44d8-9cf7-cae36a1ffc66}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Control Zone Name
  {bff0355f-da0b-45cb-85ff-e06d8240b042}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5c02d627-2fe9-4518-a069-889ea53d9e35}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Gas Htg Coil 51kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {25812fa5-b939-4758-ab5c-48bfbe360397}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0f0f5d66-a56c-4d04-bcb7-a1c2afded442}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER 30kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9159abe6-d88d-4a4d-b59d-f649858782b3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfd7e091-4787-4db8-a1b9-893d7fc9bb45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {173bd7aa-bb1e-4b3d-9657-fa5fdc31fdcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bfd7e091-4787-4db8-a1b9-893d7fc9bb45}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {173bd7aa-bb1e-4b3d-9657-fa5fdc31fdcd}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fc739d27-d06d-4d46-b7af-0c839ff32db8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {44483358-ad05-442c-bd4a-f41aa7386abe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {d5f7aa13-b3c6-4e0d-8ef3-fa259bbbf3ba}, !- Air Inlet Node Name
  {d8ce7974-4704-4864-aad7-876acc6a669c}, !- Air Outlet Node Name
  {9159abe6-d88d-4a4d-b59d-f649858782b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b8a5acb-f963-49d7-a2f0-b94c449d290f}, !- Supply Air Fan Operating Mode Schedule Name
  {5c02d627-2fe9-4518-a069-889ea53d9e35}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0f0f5d66-a56c-4d04-bcb7-a1c2afded442}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {25812fa5-b939-4758-ab5c-48bfbe360397}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d8ce7974-4704-4864-aad7-876acc6a669c}, !- Handle
  {fc739d27-d06d-4d46-b7af-0c839ff32db8}, !- Source Object
  7,                                      !- Outlet Port
  {bff0355f-da0b-45cb-85ff-e06d8240b042}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5f7c8bfc-3dd2-4cb6-b401-fefa69e83a80}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff436211-d365-4cce-b276-634b7d1ea59a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a2e54643-7672-4866-a6a3-4b2924739713}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fd201c52-8106-47ee-927f-66f8668550e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd201c52-8106-47ee-927f-66f8668550e9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {affdb805-56e6-4713-a3cb-46559d17ae43}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {5f7c8bfc-3dd2-4cb6-b401-fefa69e83a80}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {56424b74-c0cc-4235-b9db-20f9f026c05c}, !- Mixed Air Node Name
  {dea87854-01c1-4d30-afee-ca41101e5055}, !- Outdoor Air Stream Node Name
  {11a45aff-7280-4f17-9d4d-af313f350b18}, !- Relief Air Stream Node Name
  {166854e5-2060-4e3a-8a24-5d405e640038}; !- Return Air Stream Node Name

OS:Node,
  {b81a863e-f019-4224-8a0a-ca598875bf87}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dea87854-01c1-4d30-afee-ca41101e5055}; !- Outlet Port

OS:Connection,
  {dea87854-01c1-4d30-afee-ca41101e5055}, !- Handle
  {b81a863e-f019-4224-8a0a-ca598875bf87}, !- Source Object
  3,                                      !- Outlet Port
  {affdb805-56e6-4713-a3cb-46559d17ae43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36c38645-e7dd-4686-bf00-ee976ea5d04b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {11a45aff-7280-4f17-9d4d-af313f350b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a45aff-7280-4f17-9d4d-af313f350b18}, !- Handle
  {affdb805-56e6-4713-a3cb-46559d17ae43}, !- Source Object
  7,                                      !- Outlet Port
  {36c38645-e7dd-4686-bf00-ee976ea5d04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e7b1b0-ce5f-450e-8f5d-195eee10b046}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {56424b74-c0cc-4235-b9db-20f9f026c05c}, !- Inlet Port
  {d5f7aa13-b3c6-4e0d-8ef3-fa259bbbf3ba}; !- Outlet Port

OS:Connection,
  {166854e5-2060-4e3a-8a24-5d405e640038}, !- Handle
  {1963a7bd-4a7e-4874-9c09-6b672e958bac}, !- Source Object
  3,                                      !- Outlet Port
  {affdb805-56e6-4713-a3cb-46559d17ae43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {56424b74-c0cc-4235-b9db-20f9f026c05c}, !- Handle
  {affdb805-56e6-4713-a3cb-46559d17ae43}, !- Source Object
  5,                                      !- Outlet Port
  {30e7b1b0-ce5f-450e-8f5d-195eee10b046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f7aa13-b3c6-4e0d-8ef3-fa259bbbf3ba}, !- Handle
  {30e7b1b0-ce5f-450e-8f5d-195eee10b046}, !- Source Object
  3,                                      !- Outlet Port
  {fc739d27-d06d-4d46-b7af-0c839ff32db8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {771a0e21-00b6-4e76-a5ef-91e1d7b1137e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f1730b2a-c51e-40b0-9800-c58532802109}, !- Control Zone or Zone List Name
  {8e899807-566b-4d64-8dbb-fb28051bacb6}, !- Cooling Control Zone or Zone List Name
  {b0de56d3-24d3-4642-bcc6-f59abfc9cea6}, !- Heating Control Zone or Zone List Name
  {e8e277f9-ee14-466d-93f9-197f1996fb25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1730b2a-c51e-40b0-9800-c58532802109}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8e899807-566b-4d64-8dbb-fb28051bacb6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0de56d3-24d3-4642-bcc6-f59abfc9cea6}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8e277f9-ee14-466d-93f9-197f1996fb25}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {156577d1-d840-4133-8030-b28909b4c212}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {7fa93fa9-f6cc-4d1e-8a6c-bae8bedb45cb}, !- Air Inlet Node Name
  {431364b8-d07b-4683-ab26-ef3a30988897}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc2f19ac-67d6-439f-b31c-6278e271b340}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {ab9f9f41-caa3-490e-9227-d0ef846e34a6}, !- Inlet Port
  {4abca7a9-0e7e-4e15-9982-76fd7b5d2c51}; !- Outlet Port

OS:Connection,
  {ffa5077e-b9f2-4e20-a650-f602a3a826ce}, !- Handle
  {fbf6f6d6-91a6-412b-89b5-c8aef26548f5}, !- Source Object
  3,                                      !- Outlet Port
  {d2f3fcc3-b23d-4f79-a61f-10d38661cccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9f9f41-caa3-490e-9227-d0ef846e34a6}, !- Handle
  {84e1690b-71bd-4152-b9df-7866675f22f6}, !- Source Object
  2,                                      !- Outlet Port
  {fc2f19ac-67d6-439f-b31c-6278e271b340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abca7a9-0e7e-4e15-9982-76fd7b5d2c51}, !- Handle
  {fc2f19ac-67d6-439f-b31c-6278e271b340}, !- Source Object
  3,                                      !- Outlet Port
  {e557b3fa-3dfe-4f2a-b0cf-f6723fded326}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cf275da-cd22-4868-b934-aa789867b322}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6359f6d6-fc24-4606-b069-899b2e6bfb0d}, !- Inlet Port
  {7fa93fa9-f6cc-4d1e-8a6c-bae8bedb45cb}; !- Outlet Port

OS:Connection,
  {6359f6d6-fc24-4606-b069-899b2e6bfb0d}, !- Handle
  {e2a03d65-5a53-4767-9c44-b2ac2615abd6}, !- Source Object
  3,                                      !- Outlet Port
  {5cf275da-cd22-4868-b934-aa789867b322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa93fa9-f6cc-4d1e-8a6c-bae8bedb45cb}, !- Handle
  {5cf275da-cd22-4868-b934-aa789867b322}, !- Source Object
  3,                                      !- Outlet Port
  {156577d1-d840-4133-8030-b28909b4c212}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {431364b8-d07b-4683-ab26-ef3a30988897}, !- Handle
  {156577d1-d840-4133-8030-b28909b4c212}, !- Source Object
  4,                                      !- Outlet Port
  {fbf6f6d6-91a6-412b-89b5-c8aef26548f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cdbf4dd4-32d8-4dba-b55a-b6c981a81b40}, !- Availability Schedule
  {f90c3374-a0d5-4bfc-b5a6-4ed75357fedf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4aa2dbd9-1b41-4fbb-b9fb-06884cc15cfc}, !- Supply Side Inlet Node Name
  {fc93b57a-6ba7-41db-9f8a-d7e870dde3ec}, !- Demand Side Outlet Node Name
  {58196213-cab0-4dac-bbf6-743bc741da19}, !- Demand Side Inlet Node A
  {e01f76aa-0e4d-44d3-9035-bee289c7f065}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {498e7400-5fbb-464c-bcb2-f3134c2363cf}, !- Demand Mixer Name
  {723551a4-7b8a-48f3-9a29-34370a8e719d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f8101f5-3d5a-4388-ad7a-56c1566e3ed8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4aa2dbd9-1b41-4fbb-b9fb-06884cc15cfc}, !- Inlet Port
  {3609f7e2-4675-4bdc-ae2a-0ee18c462b61}; !- Outlet Port

OS:Node,
  {203cc800-f692-4173-9294-ffaac646e2a4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c8c308a9-2f86-4436-8100-b30f9bc5fa89}, !- Inlet Port
  {e01f76aa-0e4d-44d3-9035-bee289c7f065}; !- Outlet Port

OS:Connection,
  {4aa2dbd9-1b41-4fbb-b9fb-06884cc15cfc}, !- Handle
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- Source Object
  9,                                      !- Outlet Port
  {1f8101f5-3d5a-4388-ad7a-56c1566e3ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01f76aa-0e4d-44d3-9035-bee289c7f065}, !- Handle
  {203cc800-f692-4173-9294-ffaac646e2a4}, !- Source Object
  3,                                      !- Outlet Port
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d44a8b85-c92e-441c-985e-71239e840b60}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {58196213-cab0-4dac-bbf6-743bc741da19}, !- Inlet Port
  {57cc8a5f-3bbb-4ac4-bf99-aa53bb975650}; !- Outlet Port

OS:Node,
  {95cdf03c-7071-40d0-85ee-ab7e50e3309e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {40939f98-1d56-4f46-aad7-71de5ff5ab01}, !- Inlet Port
  {fc93b57a-6ba7-41db-9f8a-d7e870dde3ec}; !- Outlet Port

OS:Node,
  {17db20e4-cdbe-438f-a78b-006b064d5a7a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {159b55c9-37e2-49f5-8f53-073cbd4f5996}, !- Inlet Port
  {dedef37e-1cbd-4dfe-b64e-a9e32350d8d4}; !- Outlet Port

OS:Connection,
  {58196213-cab0-4dac-bbf6-743bc741da19}, !- Handle
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- Source Object
  11,                                     !- Outlet Port
  {d44a8b85-c92e-441c-985e-71239e840b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc93b57a-6ba7-41db-9f8a-d7e870dde3ec}, !- Handle
  {95cdf03c-7071-40d0-85ee-ab7e50e3309e}, !- Source Object
  3,                                      !- Outlet Port
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {723551a4-7b8a-48f3-9a29-34370a8e719d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {57cc8a5f-3bbb-4ac4-bf99-aa53bb975650}, !- Inlet Node Name
  {f9064609-260c-44c3-b44c-5ef65c0cc8eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {498e7400-5fbb-464c-bcb2-f3134c2363cf}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {40939f98-1d56-4f46-aad7-71de5ff5ab01}, !- Outlet Node Name
  {60051f41-eaee-476d-87d5-e2365b382270}; !- Inlet Node Name 1

OS:Connection,
  {57cc8a5f-3bbb-4ac4-bf99-aa53bb975650}, !- Handle
  {d44a8b85-c92e-441c-985e-71239e840b60}, !- Source Object
  3,                                      !- Outlet Port
  {723551a4-7b8a-48f3-9a29-34370a8e719d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40939f98-1d56-4f46-aad7-71de5ff5ab01}, !- Handle
  {498e7400-5fbb-464c-bcb2-f3134c2363cf}, !- Source Object
  2,                                      !- Outlet Port
  {95cdf03c-7071-40d0-85ee-ab7e50e3309e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99bf57f3-4f0c-4a18-aa07-a63281b99b57}, !- Handle
  {5bec7076-c5eb-41bf-ab1d-4d2a8a640853}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f90c3374-a0d5-4bfc-b5a6-4ed75357fedf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {dbe5e21b-2830-45fa-8d83-ceac098aa91d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b8908d4b-1953-48ac-84c1-48f43b437657}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Control Zone Name
  {203cc800-f692-4173-9294-ffaac646e2a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4e11f984-6e30-4938-b049-bd59305929af}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Gas Htg Coil 52kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0cbbed8c-331a-4c59-9df8-a007769f42b2}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6ab678d2-4057-48b9-a353-49d54eab9c06}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER 30kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a8b7825e-6624-4dde-b84c-74d5035f6413}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efe169e9-4b96-4901-9885-891871bb7b8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1e6ad52-f9a3-4c8b-bb62-699e84370471}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efe169e9-4b96-4901-9885-891871bb7b8a}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1e6ad52-f9a3-4c8b-bb62-699e84370471}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e783b56c-dbac-46fd-9666-231f63cd6913}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a616fbca-51f0-4b07-8391-1f5ddaa684ba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {187fd7f0-8d29-4f41-842e-864a31d19648}, !- Air Inlet Node Name
  {c8c308a9-2f86-4436-8100-b30f9bc5fa89}, !- Air Outlet Node Name
  {a8b7825e-6624-4dde-b84c-74d5035f6413}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cdbf4dd4-32d8-4dba-b55a-b6c981a81b40}, !- Supply Air Fan Operating Mode Schedule Name
  {4e11f984-6e30-4938-b049-bd59305929af}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6ab678d2-4057-48b9-a353-49d54eab9c06}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0cbbed8c-331a-4c59-9df8-a007769f42b2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c8c308a9-2f86-4436-8100-b30f9bc5fa89}, !- Handle
  {e783b56c-dbac-46fd-9666-231f63cd6913}, !- Source Object
  7,                                      !- Outlet Port
  {203cc800-f692-4173-9294-ffaac646e2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1082e4c5-e472-46ae-98e3-e58522d977fd}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e53ee9f-c2c4-443a-a7cb-a228353c89ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b7436182-e040-4bc1-a16c-d1fdad498ffa}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6e384536-13db-4d0f-bebe-a505deb0d879}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6e384536-13db-4d0f-bebe-a505deb0d879}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {827d053d-d0ae-40e8-8386-d5ee4c051398}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {1082e4c5-e472-46ae-98e3-e58522d977fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6df12037-f11c-4e48-b80f-37f3c8144dfe}, !- Mixed Air Node Name
  {73f31aab-91f5-4e99-a63d-fcf4acb2246e}, !- Outdoor Air Stream Node Name
  {3e419f4c-f2f1-4834-aa6f-e7bf078ef8c6}, !- Relief Air Stream Node Name
  {3609f7e2-4675-4bdc-ae2a-0ee18c462b61}; !- Return Air Stream Node Name

OS:Node,
  {0e24384d-8721-4c7d-91c6-ea9285005e8d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {73f31aab-91f5-4e99-a63d-fcf4acb2246e}; !- Outlet Port

OS:Connection,
  {73f31aab-91f5-4e99-a63d-fcf4acb2246e}, !- Handle
  {0e24384d-8721-4c7d-91c6-ea9285005e8d}, !- Source Object
  3,                                      !- Outlet Port
  {827d053d-d0ae-40e8-8386-d5ee4c051398}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3716d8cf-5bd1-4d47-82bf-623d8ebb5e67}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3e419f4c-f2f1-4834-aa6f-e7bf078ef8c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e419f4c-f2f1-4834-aa6f-e7bf078ef8c6}, !- Handle
  {827d053d-d0ae-40e8-8386-d5ee4c051398}, !- Source Object
  7,                                      !- Outlet Port
  {3716d8cf-5bd1-4d47-82bf-623d8ebb5e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630152ca-bd24-4d0f-83e8-80f65bc09c6f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6df12037-f11c-4e48-b80f-37f3c8144dfe}, !- Inlet Port
  {187fd7f0-8d29-4f41-842e-864a31d19648}; !- Outlet Port

OS:Connection,
  {3609f7e2-4675-4bdc-ae2a-0ee18c462b61}, !- Handle
  {1f8101f5-3d5a-4388-ad7a-56c1566e3ed8}, !- Source Object
  3,                                      !- Outlet Port
  {827d053d-d0ae-40e8-8386-d5ee4c051398}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6df12037-f11c-4e48-b80f-37f3c8144dfe}, !- Handle
  {827d053d-d0ae-40e8-8386-d5ee4c051398}, !- Source Object
  5,                                      !- Outlet Port
  {630152ca-bd24-4d0f-83e8-80f65bc09c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187fd7f0-8d29-4f41-842e-864a31d19648}, !- Handle
  {630152ca-bd24-4d0f-83e8-80f65bc09c6f}, !- Source Object
  3,                                      !- Outlet Port
  {e783b56c-dbac-46fd-9666-231f63cd6913}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dbe5e21b-2830-45fa-8d83-ceac098aa91d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {78e28fad-78a4-4cb7-91b2-6768f0ae3fa5}, !- Control Zone or Zone List Name
  {e05e3924-b814-462b-999c-3b330787708f}, !- Cooling Control Zone or Zone List Name
  {163cb276-e0ee-486d-8e9d-50124bcd5a0c}, !- Heating Control Zone or Zone List Name
  {ffd8dd2a-f018-4e24-9ee8-6d2bfaac3d33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78e28fad-78a4-4cb7-91b2-6768f0ae3fa5}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {e05e3924-b814-462b-999c-3b330787708f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {163cb276-e0ee-486d-8e9d-50124bcd5a0c}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ffd8dd2a-f018-4e24-9ee8-6d2bfaac3d33}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a013319a-3071-47b1-999b-b4466d03d7fc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {0fa96f57-4dbf-43de-843d-772881bf110d}, !- Air Inlet Node Name
  {159b55c9-37e2-49f5-8f53-073cbd4f5996}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9425e34d-7a52-4264-8939-e33a10f24f0c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {a011285f-865b-465f-ab7a-309a73214283}, !- Inlet Port
  {60051f41-eaee-476d-87d5-e2365b382270}; !- Outlet Port

OS:Connection,
  {dedef37e-1cbd-4dfe-b64e-a9e32350d8d4}, !- Handle
  {17db20e4-cdbe-438f-a78b-006b064d5a7a}, !- Source Object
  3,                                      !- Outlet Port
  {2eb0e482-6565-49c2-9f80-b2e1bdb1562d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a011285f-865b-465f-ab7a-309a73214283}, !- Handle
  {fbf54b03-5332-4207-8107-80c9595f4954}, !- Source Object
  2,                                      !- Outlet Port
  {9425e34d-7a52-4264-8939-e33a10f24f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60051f41-eaee-476d-87d5-e2365b382270}, !- Handle
  {9425e34d-7a52-4264-8939-e33a10f24f0c}, !- Source Object
  3,                                      !- Outlet Port
  {498e7400-5fbb-464c-bcb2-f3134c2363cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a53d271-e006-4396-ab40-b96b2e2b88e8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f9064609-260c-44c3-b44c-5ef65c0cc8eb}, !- Inlet Port
  {0fa96f57-4dbf-43de-843d-772881bf110d}; !- Outlet Port

OS:Connection,
  {f9064609-260c-44c3-b44c-5ef65c0cc8eb}, !- Handle
  {723551a4-7b8a-48f3-9a29-34370a8e719d}, !- Source Object
  3,                                      !- Outlet Port
  {0a53d271-e006-4396-ab40-b96b2e2b88e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa96f57-4dbf-43de-843d-772881bf110d}, !- Handle
  {0a53d271-e006-4396-ab40-b96b2e2b88e8}, !- Source Object
  3,                                      !- Outlet Port
  {a013319a-3071-47b1-999b-b4466d03d7fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {159b55c9-37e2-49f5-8f53-073cbd4f5996}, !- Handle
  {a013319a-3071-47b1-999b-b4466d03d7fc}, !- Source Object
  4,                                      !- Outlet Port
  {17db20e4-cdbe-438f-a78b-006b064d5a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f568ba44-2661-4365-936b-765f1e91d093}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3f44b25c-8464-46ab-a4f8-2bac2d59ad6a}, !- Availability Schedule
  {8f8cd195-65bd-4eea-8f04-b865e632da11}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f878eca-57bf-4134-92ce-aee56d2dca44}, !- Supply Side Inlet Node Name
  {c56b9895-ae25-4082-8a9a-32dc1f10e7ca}, !- Demand Side Outlet Node Name
  {6605b12c-c6f8-4c77-b76c-5ff3192a8e0c}, !- Demand Side Inlet Node A
  {71fb0dfb-535f-45e6-9e72-d56a5e70bb3e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b24ccfb-f491-48fb-bee0-c0578469f249}, !- Demand Mixer Name
  {46047d51-274e-417d-8f1b-0a55fdbb8d17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8bd5c858-b9a8-42ed-ae1d-0908877e4f03}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4f878eca-57bf-4134-92ce-aee56d2dca44}, !- Inlet Port
  {9c47224a-1c7e-487b-89f6-72a6b96d7967}; !- Outlet Port

OS:Node,
  {ea982a51-cad3-4718-be94-5d19505b89d9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {919a0e67-4b3e-46ff-b6eb-b2d9c07bf018}, !- Inlet Port
  {71fb0dfb-535f-45e6-9e72-d56a5e70bb3e}; !- Outlet Port

OS:Connection,
  {4f878eca-57bf-4134-92ce-aee56d2dca44}, !- Handle
  {f568ba44-2661-4365-936b-765f1e91d093}, !- Source Object
  9,                                      !- Outlet Port
  {8bd5c858-b9a8-42ed-ae1d-0908877e4f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fb0dfb-535f-45e6-9e72-d56a5e70bb3e}, !- Handle
  {ea982a51-cad3-4718-be94-5d19505b89d9}, !- Source Object
  3,                                      !- Outlet Port
  {f568ba44-2661-4365-936b-765f1e91d093}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c25645a-405b-4955-8eab-4a840b1a8108}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6605b12c-c6f8-4c77-b76c-5ff3192a8e0c}, !- Inlet Port
  {cd061620-9168-4baf-b281-0e1270aa0495}; !- Outlet Port

OS:Node,
  {f01fd40f-2f1c-4119-9e6e-3b795499a53e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0051769e-2499-4e77-ac44-d719b89b39d9}, !- Inlet Port
  {c56b9895-ae25-4082-8a9a-32dc1f10e7ca}; !- Outlet Port

OS:Node,
  {cabeed27-9f72-4877-b294-4cbe17d37505}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c0ee9eea-14e5-49bd-a0ce-32132db9d0ec}, !- Inlet Port
  {383d6d6e-78c8-49fa-833b-70a2dddf9e90}; !- Outlet Port

OS:Connection,
  {6605b12c-c6f8-4c77-b76c-5ff3192a8e0c}, !- Handle
  {f568ba44-2661-4365-936b-765f1e91d093}, !- Source Object
  11,                                     !- Outlet Port
  {6c25645a-405b-4955-8eab-4a840b1a8108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56b9895-ae25-4082-8a9a-32dc1f10e7ca}, !- Handle
  {f01fd40f-2f1c-4119-9e6e-3b795499a53e}, !- Source Object
  3,                                      !- Outlet Port
  {f568ba44-2661-4365-936b-765f1e91d093}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46047d51-274e-417d-8f1b-0a55fdbb8d17}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {cd061620-9168-4baf-b281-0e1270aa0495}, !- Inlet Node Name
  {4d36e8a1-7436-4e4a-b8f6-23c128f7560f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b24ccfb-f491-48fb-bee0-c0578469f249}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0051769e-2499-4e77-ac44-d719b89b39d9}, !- Outlet Node Name
  {3bea9bce-d758-407d-818b-f7d116c9a30e}; !- Inlet Node Name 1

OS:Connection,
  {cd061620-9168-4baf-b281-0e1270aa0495}, !- Handle
  {6c25645a-405b-4955-8eab-4a840b1a8108}, !- Source Object
  3,                                      !- Outlet Port
  {46047d51-274e-417d-8f1b-0a55fdbb8d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0051769e-2499-4e77-ac44-d719b89b39d9}, !- Handle
  {2b24ccfb-f491-48fb-bee0-c0578469f249}, !- Source Object
  2,                                      !- Outlet Port
  {f01fd40f-2f1c-4119-9e6e-3b795499a53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93d563ab-8f7c-434a-b4d3-877626d5aa45}, !- Handle
  {f568ba44-2661-4365-936b-765f1e91d093}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8f8cd195-65bd-4eea-8f04-b865e632da11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {5230115a-b6c4-415e-ad09-7fc29aa02d32}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b63c4057-fe5c-46b3-98fa-e54c3c147006}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Control Zone Name
  {ea982a51-cad3-4718-be94-5d19505b89d9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3ad7ba11-7150-4828-a97b-d4c64d10ad92}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {21a25cbe-1baf-4e21-8fd0-fd862640d76e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ee32611-cdc6-46d8-809a-e963e96d5b78}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 10kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b4e1f3fd-53a6-4cf9-9032-0ba491809054}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eafcf6fd-c153-4fc0-bce1-e7ec84b86fbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93843df7-248e-41dd-97ad-d68166ef0647}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eafcf6fd-c153-4fc0-bce1-e7ec84b86fbc}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93843df7-248e-41dd-97ad-d68166ef0647}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4615e3cd-d553-4410-b673-16e50ba50588}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b7ca932c-32fc-44ac-84d5-60cd0e464650}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {eab7c8a9-53b6-4ad1-a0cf-925425929695}, !- Air Inlet Node Name
  {919a0e67-4b3e-46ff-b6eb-b2d9c07bf018}, !- Air Outlet Node Name
  {b4e1f3fd-53a6-4cf9-9032-0ba491809054}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3f44b25c-8464-46ab-a4f8-2bac2d59ad6a}, !- Supply Air Fan Operating Mode Schedule Name
  {3ad7ba11-7150-4828-a97b-d4c64d10ad92}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2ee32611-cdc6-46d8-809a-e963e96d5b78}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {21a25cbe-1baf-4e21-8fd0-fd862640d76e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {919a0e67-4b3e-46ff-b6eb-b2d9c07bf018}, !- Handle
  {4615e3cd-d553-4410-b673-16e50ba50588}, !- Source Object
  7,                                      !- Outlet Port
  {ea982a51-cad3-4718-be94-5d19505b89d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {636a0381-c357-4eb3-9a52-72a07af63a08}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {20d2370a-c15c-4a5b-96fc-943f89f8041d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c3eb9983-36b6-41a4-888b-e1adbf62bff1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b0949aac-8ca8-46a8-ba26-0eb45157660d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b0949aac-8ca8-46a8-ba26-0eb45157660d}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be35edba-c612-4f80-91d7-777d715eede3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {636a0381-c357-4eb3-9a52-72a07af63a08}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {365979f8-bf20-47f0-b807-8730a4e7ade0}, !- Mixed Air Node Name
  {d343521c-a275-4ca5-ba61-617ab632a6f4}, !- Outdoor Air Stream Node Name
  {f8bb02f9-212f-45df-a033-4b1397124336}, !- Relief Air Stream Node Name
  {9c47224a-1c7e-487b-89f6-72a6b96d7967}; !- Return Air Stream Node Name

OS:Node,
  {be2a1b7e-1e46-47c1-99e6-19254129c1be}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d343521c-a275-4ca5-ba61-617ab632a6f4}; !- Outlet Port

OS:Connection,
  {d343521c-a275-4ca5-ba61-617ab632a6f4}, !- Handle
  {be2a1b7e-1e46-47c1-99e6-19254129c1be}, !- Source Object
  3,                                      !- Outlet Port
  {be35edba-c612-4f80-91d7-777d715eede3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50a2dc48-8a86-4c3a-8c53-b54f8402b24d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f8bb02f9-212f-45df-a033-4b1397124336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8bb02f9-212f-45df-a033-4b1397124336}, !- Handle
  {be35edba-c612-4f80-91d7-777d715eede3}, !- Source Object
  7,                                      !- Outlet Port
  {50a2dc48-8a86-4c3a-8c53-b54f8402b24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d435e9-bd4a-45db-a909-0c617e411c16}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {365979f8-bf20-47f0-b807-8730a4e7ade0}, !- Inlet Port
  {eab7c8a9-53b6-4ad1-a0cf-925425929695}; !- Outlet Port

OS:Connection,
  {9c47224a-1c7e-487b-89f6-72a6b96d7967}, !- Handle
  {8bd5c858-b9a8-42ed-ae1d-0908877e4f03}, !- Source Object
  3,                                      !- Outlet Port
  {be35edba-c612-4f80-91d7-777d715eede3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {365979f8-bf20-47f0-b807-8730a4e7ade0}, !- Handle
  {be35edba-c612-4f80-91d7-777d715eede3}, !- Source Object
  5,                                      !- Outlet Port
  {b5d435e9-bd4a-45db-a909-0c617e411c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab7c8a9-53b6-4ad1-a0cf-925425929695}, !- Handle
  {b5d435e9-bd4a-45db-a909-0c617e411c16}, !- Source Object
  3,                                      !- Outlet Port
  {4615e3cd-d553-4410-b673-16e50ba50588}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5230115a-b6c4-415e-ad09-7fc29aa02d32}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7b0a0ac-f3a6-4cd2-9bd8-65df4d224bbb}, !- Control Zone or Zone List Name
  {ebfe088f-9335-4444-b63c-b2a27a3ef7ae}, !- Cooling Control Zone or Zone List Name
  {190b007d-2260-44ac-b1a7-3c4fd3bd8420}, !- Heating Control Zone or Zone List Name
  {cf048400-395c-4077-924f-1a568264c137}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7b0a0ac-f3a6-4cd2-9bd8-65df4d224bbb}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ebfe088f-9335-4444-b63c-b2a27a3ef7ae}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {190b007d-2260-44ac-b1a7-3c4fd3bd8420}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cf048400-395c-4077-924f-1a568264c137}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45f58a1b-b3e5-4c64-9bf0-011ae0bf9585}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {dce5218a-66b4-468e-82d6-83257f709cbf}, !- Air Inlet Node Name
  {c0ee9eea-14e5-49bd-a0ce-32132db9d0ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6379e39-8f2d-463f-8682-781016e3d493}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {bd623014-383a-49fe-933e-c07b53e31f6f}, !- Inlet Port
  {3bea9bce-d758-407d-818b-f7d116c9a30e}; !- Outlet Port

OS:Connection,
  {383d6d6e-78c8-49fa-833b-70a2dddf9e90}, !- Handle
  {cabeed27-9f72-4877-b294-4cbe17d37505}, !- Source Object
  3,                                      !- Outlet Port
  {2da15068-e326-4402-b122-a32b6890fe03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd623014-383a-49fe-933e-c07b53e31f6f}, !- Handle
  {0a28ce77-ff78-4f4b-8e2e-9c5b5bd60425}, !- Source Object
  2,                                      !- Outlet Port
  {d6379e39-8f2d-463f-8682-781016e3d493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bea9bce-d758-407d-818b-f7d116c9a30e}, !- Handle
  {d6379e39-8f2d-463f-8682-781016e3d493}, !- Source Object
  3,                                      !- Outlet Port
  {2b24ccfb-f491-48fb-bee0-c0578469f249}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fccd42a-9b98-42c5-837b-b4b4ce2b510e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4d36e8a1-7436-4e4a-b8f6-23c128f7560f}, !- Inlet Port
  {dce5218a-66b4-468e-82d6-83257f709cbf}; !- Outlet Port

OS:Connection,
  {4d36e8a1-7436-4e4a-b8f6-23c128f7560f}, !- Handle
  {46047d51-274e-417d-8f1b-0a55fdbb8d17}, !- Source Object
  3,                                      !- Outlet Port
  {2fccd42a-9b98-42c5-837b-b4b4ce2b510e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce5218a-66b4-468e-82d6-83257f709cbf}, !- Handle
  {2fccd42a-9b98-42c5-837b-b4b4ce2b510e}, !- Source Object
  3,                                      !- Outlet Port
  {45f58a1b-b3e5-4c64-9bf0-011ae0bf9585}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ee9eea-14e5-49bd-a0ce-32132db9d0ec}, !- Handle
  {45f58a1b-b3e5-4c64-9bf0-011ae0bf9585}, !- Source Object
  4,                                      !- Outlet Port
  {cabeed27-9f72-4877-b294-4cbe17d37505}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {744cef26-af2b-4998-a395-75be8607d05b}, !- Availability Schedule
  {7f5ff3c3-54a7-4549-9ab5-135a0a96385f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {430aeac4-8483-48ef-894d-57f320464d05}, !- Supply Side Inlet Node Name
  {ef31297e-d997-43eb-9106-427c9b7e40e2}, !- Demand Side Outlet Node Name
  {39dc41e1-9075-4c6e-a132-4f7b727c9e23}, !- Demand Side Inlet Node A
  {f3f1876b-c95d-4016-8b1f-ab3db3060ebd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {486858b5-ccdd-4b23-9553-5dd33f82fdb8}, !- Demand Mixer Name
  {4c8e45cc-7195-4000-be48-ab8279c62c0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f453d3a-367c-495a-b192-a153d1651321}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {430aeac4-8483-48ef-894d-57f320464d05}, !- Inlet Port
  {1eaabe3d-8e57-4e22-84cb-64c481983bc5}; !- Outlet Port

OS:Node,
  {71f12ab0-2597-4922-999f-9b40cf1601ef}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {59b5837f-21a4-4137-a0bf-2177d0aeb92c}, !- Inlet Port
  {f3f1876b-c95d-4016-8b1f-ab3db3060ebd}; !- Outlet Port

OS:Connection,
  {430aeac4-8483-48ef-894d-57f320464d05}, !- Handle
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- Source Object
  9,                                      !- Outlet Port
  {7f453d3a-367c-495a-b192-a153d1651321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f1876b-c95d-4016-8b1f-ab3db3060ebd}, !- Handle
  {71f12ab0-2597-4922-999f-9b40cf1601ef}, !- Source Object
  3,                                      !- Outlet Port
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12729c2a-5b78-4b8b-93aa-37e14f54a03e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {39dc41e1-9075-4c6e-a132-4f7b727c9e23}, !- Inlet Port
  {f39429e6-8238-4acd-9f6f-e2637968b31f}; !- Outlet Port

OS:Node,
  {b167e368-242d-4d69-bc11-eba8fd6d55ed}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {712c1f3c-aee1-46cd-82d4-5bd202ed8b4c}, !- Inlet Port
  {ef31297e-d997-43eb-9106-427c9b7e40e2}; !- Outlet Port

OS:Node,
  {b920b204-c3ed-400a-a193-4ba9a1452ebf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c5d58a53-627b-4a1f-a214-876e499579bc}, !- Inlet Port
  {4302ee9f-6171-4f30-a8a5-9936d14b7542}; !- Outlet Port

OS:Connection,
  {39dc41e1-9075-4c6e-a132-4f7b727c9e23}, !- Handle
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- Source Object
  11,                                     !- Outlet Port
  {12729c2a-5b78-4b8b-93aa-37e14f54a03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef31297e-d997-43eb-9106-427c9b7e40e2}, !- Handle
  {b167e368-242d-4d69-bc11-eba8fd6d55ed}, !- Source Object
  3,                                      !- Outlet Port
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c8e45cc-7195-4000-be48-ab8279c62c0d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f39429e6-8238-4acd-9f6f-e2637968b31f}, !- Inlet Node Name
  {815889e2-405b-47af-adb5-8b2acbd2995c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {486858b5-ccdd-4b23-9553-5dd33f82fdb8}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {712c1f3c-aee1-46cd-82d4-5bd202ed8b4c}, !- Outlet Node Name
  {bb022c69-b31a-485b-83ee-b0db5a129932}; !- Inlet Node Name 1

OS:Connection,
  {f39429e6-8238-4acd-9f6f-e2637968b31f}, !- Handle
  {12729c2a-5b78-4b8b-93aa-37e14f54a03e}, !- Source Object
  3,                                      !- Outlet Port
  {4c8e45cc-7195-4000-be48-ab8279c62c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712c1f3c-aee1-46cd-82d4-5bd202ed8b4c}, !- Handle
  {486858b5-ccdd-4b23-9553-5dd33f82fdb8}, !- Source Object
  2,                                      !- Outlet Port
  {b167e368-242d-4d69-bc11-eba8fd6d55ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0df07812-1d90-4736-ae08-f88b01e179b5}, !- Handle
  {9b9f1472-0164-4d93-9341-b294ed6113b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7f5ff3c3-54a7-4549-9ab5-135a0a96385f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {c926c539-b48b-46de-b3d1-a9c9d6e129e6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7cd0feb2-65e1-4b33-b017-2a74a8987b6c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Control Zone Name
  {71f12ab0-2597-4922-999f-9b40cf1601ef}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {bf353a6e-a529-4926-845c-143e0929ad04}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Gas Htg Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b7ac701c-4c4a-4a59-bb4f-faf968084c49}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {2dd9c6f6-9bb0-4df2-b8fe-9fdda58332cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cfc0bc4f-baeb-4825-a8ea-8a0d466e4439}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc21b31-3d19-4eff-9346-f8118d1fd3b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f80467b-a412-4c60-a47c-9d25ea543338}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a79480b9-041a-436e-9c3b-b3e45161206c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2220b3d-22c7-46c9-85c5-83616e92e1d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {797e8007-2de2-48fd-a71f-f588f4fb9d71}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4c0cf94d-78dd-42f3-a7db-8494cec37ddd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a851edec-6f05-4c95-b1e4-c2411383ff9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64dfa5b0-bc09-4139-a3ab-70e741f67a4f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a851edec-6f05-4c95-b1e4-c2411383ff9e}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64dfa5b0-bc09-4139-a3ab-70e741f67a4f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cc3afea3-c2cb-44d8-afb9-2146cb2ef8f5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4753b71d-3734-43e7-91f8-4fa112d34137}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {031d115a-9c7c-4bbd-a569-727e28807231}, !- Air Inlet Node Name
  {59b5837f-21a4-4137-a0bf-2177d0aeb92c}, !- Air Outlet Node Name
  {4c0cf94d-78dd-42f3-a7db-8494cec37ddd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {744cef26-af2b-4998-a395-75be8607d05b}, !- Supply Air Fan Operating Mode Schedule Name
  {bf353a6e-a529-4926-845c-143e0929ad04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cfc0bc4f-baeb-4825-a8ea-8a0d466e4439}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b7ac701c-4c4a-4a59-bb4f-faf968084c49}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {59b5837f-21a4-4137-a0bf-2177d0aeb92c}, !- Handle
  {cc3afea3-c2cb-44d8-afb9-2146cb2ef8f5}, !- Source Object
  7,                                      !- Outlet Port
  {71f12ab0-2597-4922-999f-9b40cf1601ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7197a29d-930e-48dc-83a7-c9a6aaf408f5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {654e6320-6e71-4d3d-9794-23046318db81}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {074f2bb7-c2f6-4739-85bc-16bc5208927b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fd26b49d-8162-4998-8f2a-c0944be461b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd26b49d-8162-4998-8f2a-c0944be461b9}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7354ebf-1136-49f5-911e-62a8f8b63dff}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {7197a29d-930e-48dc-83a7-c9a6aaf408f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4881dbff-f92c-4966-b48c-20b92ffefb59}, !- Mixed Air Node Name
  {f6a2b6b2-fad5-4c40-9ec6-765663569c29}, !- Outdoor Air Stream Node Name
  {50f12fc4-f598-4797-875b-49201e770042}, !- Relief Air Stream Node Name
  {1eaabe3d-8e57-4e22-84cb-64c481983bc5}; !- Return Air Stream Node Name

OS:Node,
  {1c9c0d92-1ca3-4ef0-99cf-0a2319b4a15f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f6a2b6b2-fad5-4c40-9ec6-765663569c29}; !- Outlet Port

OS:Connection,
  {f6a2b6b2-fad5-4c40-9ec6-765663569c29}, !- Handle
  {1c9c0d92-1ca3-4ef0-99cf-0a2319b4a15f}, !- Source Object
  3,                                      !- Outlet Port
  {c7354ebf-1136-49f5-911e-62a8f8b63dff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f786cbc0-995d-4d75-a3b7-1e7466cdf72b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {50f12fc4-f598-4797-875b-49201e770042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50f12fc4-f598-4797-875b-49201e770042}, !- Handle
  {c7354ebf-1136-49f5-911e-62a8f8b63dff}, !- Source Object
  7,                                      !- Outlet Port
  {f786cbc0-995d-4d75-a3b7-1e7466cdf72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99414c23-39ac-42d1-8b60-cd3ca3c27b61}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4881dbff-f92c-4966-b48c-20b92ffefb59}, !- Inlet Port
  {031d115a-9c7c-4bbd-a569-727e28807231}; !- Outlet Port

OS:Connection,
  {1eaabe3d-8e57-4e22-84cb-64c481983bc5}, !- Handle
  {7f453d3a-367c-495a-b192-a153d1651321}, !- Source Object
  3,                                      !- Outlet Port
  {c7354ebf-1136-49f5-911e-62a8f8b63dff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4881dbff-f92c-4966-b48c-20b92ffefb59}, !- Handle
  {c7354ebf-1136-49f5-911e-62a8f8b63dff}, !- Source Object
  5,                                      !- Outlet Port
  {99414c23-39ac-42d1-8b60-cd3ca3c27b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031d115a-9c7c-4bbd-a569-727e28807231}, !- Handle
  {99414c23-39ac-42d1-8b60-cd3ca3c27b61}, !- Source Object
  3,                                      !- Outlet Port
  {cc3afea3-c2cb-44d8-afb9-2146cb2ef8f5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c926c539-b48b-46de-b3d1-a9c9d6e129e6}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fefcc9f1-b0aa-4324-844a-c20d189c14df}, !- Control Zone or Zone List Name
  {551d8a37-2f82-49cb-aa0a-d9ba4ab227ca}, !- Cooling Control Zone or Zone List Name
  {6ca131a8-cc3e-4bad-b26d-4335a09f9fc6}, !- Heating Control Zone or Zone List Name
  {1dddcc0b-5fb1-4729-9721-c96ad49605f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fefcc9f1-b0aa-4324-844a-c20d189c14df}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {551d8a37-2f82-49cb-aa0a-d9ba4ab227ca}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ca131a8-cc3e-4bad-b26d-4335a09f9fc6}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1dddcc0b-5fb1-4729-9721-c96ad49605f2}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {028e7a8a-b99f-43db-9cb1-a31f9074b1f4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {ff481ffe-81eb-4f86-852d-6ca1fce25b2e}, !- Availability Schedule Name
  {3e3ab162-2648-4e46-8e6e-a2914508de0c}, !- Air Inlet Node Name
  {c5d58a53-627b-4a1f-a214-876e499579bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89ee6f88-d581-407d-8f78-06e74193ebeb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {f735d26c-8865-4041-8f8c-f6864fe6efd2}, !- Inlet Port
  {bb022c69-b31a-485b-83ee-b0db5a129932}; !- Outlet Port

OS:Connection,
  {4302ee9f-6171-4f30-a8a5-9936d14b7542}, !- Handle
  {b920b204-c3ed-400a-a193-4ba9a1452ebf}, !- Source Object
  3,                                      !- Outlet Port
  {e6e2c3c8-40ff-4887-b441-f183b8f9b7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f735d26c-8865-4041-8f8c-f6864fe6efd2}, !- Handle
  {6106fddd-b12f-483c-a92d-e83e55991122}, !- Source Object
  2,                                      !- Outlet Port
  {89ee6f88-d581-407d-8f78-06e74193ebeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb022c69-b31a-485b-83ee-b0db5a129932}, !- Handle
  {89ee6f88-d581-407d-8f78-06e74193ebeb}, !- Source Object
  3,                                      !- Outlet Port
  {486858b5-ccdd-4b23-9553-5dd33f82fdb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d249fe75-71d6-4069-aca8-305af8d56f6f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {815889e2-405b-47af-adb5-8b2acbd2995c}, !- Inlet Port
  {3e3ab162-2648-4e46-8e6e-a2914508de0c}; !- Outlet Port

OS:Connection,
  {815889e2-405b-47af-adb5-8b2acbd2995c}, !- Handle
  {4c8e45cc-7195-4000-be48-ab8279c62c0d}, !- Source Object
  3,                                      !- Outlet Port
  {d249fe75-71d6-4069-aca8-305af8d56f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3ab162-2648-4e46-8e6e-a2914508de0c}, !- Handle
  {d249fe75-71d6-4069-aca8-305af8d56f6f}, !- Source Object
  3,                                      !- Outlet Port
  {028e7a8a-b99f-43db-9cb1-a31f9074b1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d58a53-627b-4a1f-a214-876e499579bc}, !- Handle
  {028e7a8a-b99f-43db-9cb1-a31f9074b1f4}, !- Source Object
  4,                                      !- Outlet Port
  {b920b204-c3ed-400a-a193-4ba9a1452ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {c975b4b9-f0dc-4d51-998b-033ad395c4c6}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {641679ad-8a85-4881-82e3-d540690ae331}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  {be96c29c-c17c-49eb-b704-5c9cc3e9d6f9}, !- Default Day Schedule Name
  {bca9a275-84c5-4b85-87e8-c6d38b8555c7}, !- Summer Design Day Schedule Name
  {d71a1369-7d79-409d-afe4-257fd8431364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be96c29c-c17c-49eb-b704-5c9cc3e9d6f9}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9a5aee46-f897-4bbc-8735-84ebc504f6bf}, !- Handle
  {641679ad-8a85-4881-82e3-d540690ae331}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999766,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:57:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:57:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d71a1369-7d79-409d-afe4-257fd8431364}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bca9a275-84c5-4b85-87e8-c6d38b8555c7}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff6e78cc-9dc7-429e-9861-a66f2c73ab20}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {641679ad-8a85-4881-82e3-d540690ae331}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ca25b85-1451-43d0-b4ef-7bdf72a93c2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ca25b85-1451-43d0-b4ef-7bdf72a93c2d}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66e06e53-2e67-4e00-bc2b-e4c62f1bbd44}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {641679ad-8a85-4881-82e3-d540690ae331}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45faae4b-d3fd-489f-af88-09ab7b7e6835}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45faae4b-d3fd-489f-af88-09ab7b7e6835}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {dba66b9a-d879-452c-a501-762dcf654c07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {b4071fb4-c221-4b9c-addf-7f5a2b0ccf50}, !- Handle
  Building Default Schedule Set,          !- Name
  {641679ad-8a85-4881-82e3-d540690ae331}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {634e8064-ebef-4850-b2c1-b7695817a7a0}, !- Handle
  {762b2ba0-94b3-4e84-a81e-7f5959c310b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {1ced50e2-8cf4-4e69-9cd0-bac3838e1559}, !- Handle
  {69c4a3cf-0204-429f-b1e8-9b5b9013d1ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4a7d22c-2fa9-4dc5-be02-eec60693ca7c}, !- Handle
  {f15f5b4d-165e-4592-8e45-d946eda8d6b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b41ad43e-8bde-44de-aa1d-346a67f7c1e0}, !- Handle
  {8535d05d-44af-4c7b-a1e0-aa103a1f4bc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0cc1f819-c427-4e8d-9475-43decfc8e2d9}, !- Handle
  {1eb510e1-7023-492b-8e49-ca2e5bde2d73}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {fad192de-15c9-4552-bbdd-c3ccb79b5c5f}, !- Handle
  {a0673600-ed03-4dee-bba0-be2c544a5ba1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dc3676d9-e827-4ba3-85ac-c7001b002c15}, !- Handle
  {fbcae1ba-a1a2-40c8-9a56-5b4d7468db36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fed9ff80-db72-4e4d-b20c-e0d56e027fb1}, !- Handle
  {2f155afd-fb44-408b-a406-5525ff122278}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ba033eb-296e-4bc9-ae27-910e92e5c5af}, !- Handle
  {67b35828-248a-466e-a373-b70f8f7d1255}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {492ecb83-b0f0-4e22-975a-4f1de5d097b7}, !- Handle
  {2c5e611f-e566-47f3-ad59-c9a283760193}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {708672e7-3c73-4939-861b-c09662832b3e}, !- Handle
  {087f5cad-d969-4e61-9549-9b15238ed0d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0eeeb5bb-7221-4f66-a55f-0260a000624f}, !- Handle
  {3d12ec9e-1649-42cd-9f00-cbebb5d548d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d22062af-02e3-46b9-9106-ff3f1733bdfb}, !- Handle
  {2bd81bec-5542-491e-b133-07f23559a1ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {fab422aa-a664-4243-b09c-13d62dabefaf}, !- Handle
  {c01cfe9d-2074-45b6-afc9-1cd87777d1a0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d82bed22-d758-4299-a701-374592048aa5}, !- Handle
  {6250fdd0-0f4b-4743-8efa-7322b5f03935}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {7c9ea5b2-3063-4d79-b093-fdeb1a2a81c4}, !- Handle
  {85190be3-8c58-4b86-8a6b-c9060646e57b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {debe4ab8-a25e-463d-9ed0-6f9a055a4aaf}, !- Handle
  {c95e310d-1a51-4b14-be82-da17c2c38000}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2f387d2a-15c2-4e21-986f-53752f85fe51}, !- Handle
  {d7a4d023-aea1-4671-84d9-211480c9b636}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89122a9b-4e1a-4b3e-8ffe-67832e3e7327}, !- Handle
  {ff46f4ff-02a7-4bab-8ba6-5525bf2b0785}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {68179088-762e-44a1-a61e-aa926658274d}, !- Handle
  {ef1a9c9b-4cd7-40bf-b5ea-430b1bdf94ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {19742475-e024-4c20-a679-3e8ea14cd366}, !- Handle
  {0aa122e2-d423-4edb-8ec4-b63124793db7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a1148c59-0907-4790-84be-743b906156aa}, !- Handle
  {6fe0a64f-20a1-4f56-a9d2-2ca661820ee2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {def703cb-2ac2-491c-9551-33c9b9c42080}, !- Handle
  {7bfed59c-9fbd-4482-bfce-98631cc3bbd3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {bc2d3621-3c77-4715-91a8-85aed9f9e4c5}, !- Handle
  {4bbdc685-b59b-4785-b31c-bca5b1198b97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b72c61a2-607e-4e05-a6c2-f1ceb2e0d886}, !- Handle
  {f8d2f0a3-526f-4133-9417-ac3c8c3508a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2c1caf4f-1fc6-4f04-829f-3cdf89ef29bc}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {7bfed59c-9fbd-4482-bfce-98631cc3bbd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85087b12-9283-4838-b84f-20081708f2ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {85087b12-9283-4838-b84f-20081708f2ae}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {e5680aee-99e5-4d10-9e0c-ca1660dc7fbf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b4909779-2642-4ae0-a320-171ef8e20e76}, !- Handle
  {85087b12-9283-4838-b84f-20081708f2ae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9854458c-88bd-4ec9-85a6-309d7ad2d268}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {2bd81bec-5542-491e-b133-07f23559a1ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a39190aa-e45e-45a3-90a1-bbd006b4588e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a39190aa-e45e-45a3-90a1-bbd006b4588e}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {1618f0de-01be-4c19-aca6-f569a0adec14}, !- Handle
  {a39190aa-e45e-45a3-90a1-bbd006b4588e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f092bccd-1515-4c56-8c35-ebce4866c1db}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {2bd81bec-5542-491e-b133-07f23559a1ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf6a5fa5-a653-482a-add9-b6b1eb626267}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {bf6a5fa5-a653-482a-add9-b6b1eb626267}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {4b0771f1-70b4-48fd-b3e1-9526b31d8f3f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f71ffe94-ad41-40c3-8377-3a09a31eaf5e}, !- Handle
  {bf6a5fa5-a653-482a-add9-b6b1eb626267}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {b0151bd0-8760-4ee8-8034-5e730aa19b05}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {14d178b7-3c5c-4eb1-a718-b0559336d78b}, !- Default Day Schedule Name
  {33cef912-23df-40db-88b6-a2c9b69b2199}, !- Summer Design Day Schedule Name
  {15678ffb-c51b-4b55-a449-20699e804399}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14d178b7-3c5c-4eb1-a718-b0559336d78b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {feb61e46-cb73-4181-9c50-b67a284b043f}, !- Handle
  {b0151bd0-8760-4ee8-8034-5e730aa19b05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832509,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15678ffb-c51b-4b55-a449-20699e804399}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33cef912-23df-40db-88b6-a2c9b69b2199}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbd37698-e364-4e62-b705-4a6d60bc1475}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b0151bd0-8760-4ee8-8034-5e730aa19b05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70e39170-f903-4270-9b25-7a9faf4020d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e39170-f903-4270-9b25-7a9faf4020d1}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5926348-df6d-4017-9a0c-4b81c9ed4140}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b0151bd0-8760-4ee8-8034-5e730aa19b05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68c34000-5bd4-4553-bf41-a0c0e28c1790}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68c34000-5bd4-4553-bf41-a0c0e28c1790}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {e23357ad-ad22-47a9-a4cd-717d7e35e858}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {371811fd-c47f-4663-8112-1e78770c5e82}, !- Default Day Schedule Name
  {8a0d470a-e142-4eab-adab-d9f2220f27f3}, !- Summer Design Day Schedule Name
  {db2e4f9f-04be-490e-9ee0-80de0d9e1252}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {371811fd-c47f-4663-8112-1e78770c5e82}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {87a760ec-8688-4bd7-b712-14f9077aa17c}, !- Handle
  {e23357ad-ad22-47a9-a4cd-717d7e35e858}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999776,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 15:59:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 15:59:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {db2e4f9f-04be-490e-9ee0-80de0d9e1252}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a0d470a-e142-4eab-adab-d9f2220f27f3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46e4d4bd-aaed-4e6c-9159-79a6c8933537}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e23357ad-ad22-47a9-a4cd-717d7e35e858}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6af14be-50c3-4712-8b98-2d62b8c9ff12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6af14be-50c3-4712-8b98-2d62b8c9ff12}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  47,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {132cca36-f3b3-414f-9d34-87caa61d02d2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e23357ad-ad22-47a9-a4cd-717d7e35e858}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90b1be05-9b42-424c-b1a3-25e617305c7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90b1be05-9b42-424c-b1a3-25e617305c7a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {989ad062-dde4-4675-8917-efc52bc23a1e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  {5a483b03-5a6a-4635-9428-40d3a0f0e204}, !- Default Day Schedule Name
  {9b47457b-b8ad-4fc4-b128-ea30f4c09746}, !- Summer Design Day Schedule Name
  {cd993543-9f57-4342-8913-2bf0cf6634e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a483b03-5a6a-4635-9428-40d3a0f0e204}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {b42395eb-240c-4142-a15a-e1958696bac2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
