  {1d9dc727-ba81-41f7-9e04-3e76baeb34ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef13eadc-aa7a-4149-a0cb-9e6d44fad148}, !- Handle
  {1d9dc727-ba81-41f7-9e04-3e76baeb34ba}, !- Source Object
  3,                                      !- Outlet Port
  {27fef104-f250-4540-af21-365f2d512220}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f78df440-476c-4fdb-9faf-bae4d7b76233}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a3e9b6a6-05d3-4544-a9f1-71735d52dc00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3e9b6a6-05d3-4544-a9f1-71735d52dc00}, !- Handle
  {27fef104-f250-4540-af21-365f2d512220}, !- Source Object
  7,                                      !- Outlet Port
  {f78df440-476c-4fdb-9faf-bae4d7b76233}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7d5dd35a-d8ba-4f54-a6e9-d8c8874fcae2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.018282638930635,                      !- Maximum Flow Rate {m3/s}
  {cc48c9c5-8aea-47c0-9a09-43fe259fa129}, !- Air Inlet Node Name
  {14131cf9-7e93-4446-bc70-8ee824557149}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {35125002-e881-4eb4-bd20-f89a335577c4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3fc67c87-4d49-4dd1-adfc-f7e24fcf87fd}, !- Inlet Port
  {cc48c9c5-8aea-47c0-9a09-43fe259fa129}; !- Outlet Port

OS:Connection,
  {3fc67c87-4d49-4dd1-adfc-f7e24fcf87fd}, !- Handle
  {db265283-937f-4f62-8e25-da33cd838ee4}, !- Source Object
  2,                                      !- Outlet Port
  {35125002-e881-4eb4-bd20-f89a335577c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc48c9c5-8aea-47c0-9a09-43fe259fa129}, !- Handle
  {35125002-e881-4eb4-bd20-f89a335577c4}, !- Source Object
  3,                                      !- Outlet Port
  {7d5dd35a-d8ba-4f54-a6e9-d8c8874fcae2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c110cb9-38c0-47e7-b5fc-84e12b577ffb}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {14131cf9-7e93-4446-bc70-8ee824557149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14131cf9-7e93-4446-bc70-8ee824557149}, !- Handle
  {7d5dd35a-d8ba-4f54-a6e9-d8c8874fcae2}, !- Source Object
  7,                                      !- Outlet Port
  {7c110cb9-38c0-47e7-b5fc-84e12b577ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {10832fd6-3d16-4885-8221-75ba0dee94d9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0314140682237447,                     !- Maximum Flow Rate {m3/s}
  {c7f3b298-1abd-4595-a5e3-33187f1557e3}, !- Air Inlet Node Name
  {0b4618c6-e776-4564-b994-9a6dd91113ef}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {24a5088a-a149-4730-9cdf-cad3ab4cd0f3}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6bb0fe94-ece4-43bc-97ae-cef62ef0c306}, !- Inlet Port
  {c7f3b298-1abd-4595-a5e3-33187f1557e3}; !- Outlet Port

OS:Connection,
  {6bb0fe94-ece4-43bc-97ae-cef62ef0c306}, !- Handle
  {a0b36690-bebc-4049-9e2d-c2ce1cf36a1c}, !- Source Object
  2,                                      !- Outlet Port
  {24a5088a-a149-4730-9cdf-cad3ab4cd0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f3b298-1abd-4595-a5e3-33187f1557e3}, !- Handle
  {24a5088a-a149-4730-9cdf-cad3ab4cd0f3}, !- Source Object
  3,                                      !- Outlet Port
  {10832fd6-3d16-4885-8221-75ba0dee94d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8341933e-da0c-44d7-9e65-55a0e93915b2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0b4618c6-e776-4564-b994-9a6dd91113ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b4618c6-e776-4564-b994-9a6dd91113ef}, !- Handle
  {10832fd6-3d16-4885-8221-75ba0dee94d9}, !- Source Object
  7,                                      !- Outlet Port
  {8341933e-da0c-44d7-9e65-55a0e93915b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1ba9f450-570e-4a56-8b30-e7f85521712e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {35e3fc80-0873-4fa3-9f4b-615dce89e850}, !- Default Day Schedule Name
  {b2b56427-7e13-42ef-a547-0e9c71ddac58}, !- Summer Design Day Schedule Name
  {13178108-b9f9-4e88-95a0-732613880015}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35e3fc80-0873-4fa3-9f4b-615dce89e850}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00624999999999999,                    !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0125,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  54,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  4,                                      !- Hour 9
  4,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  14,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  4,                                      !- Hour 11
  24,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  34,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  55,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  5,                                      !- Hour 15
  5,                                      !- Minute 15
  0.0875,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  5,                                      !- Hour 17
  25,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  35,                                     !- Minute 18
  0.10625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  55,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  6,                                      !- Hour 21
  5,                                      !- Minute 21
  0.125,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  15,                                     !- Minute 22
  0.13125,                                !- Value Until Time 22
  6,                                      !- Hour 23
  25,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  35,                                     !- Minute 24
  0.14375,                                !- Value Until Time 24
  6,                                      !- Hour 25
  45,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  45,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  55,                                     !- Minute 27
  0.170833333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  5,                                      !- Minute 28
  0.191666666666667,                      !- Value Until Time 28
  8,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  8,                                      !- Hour 30
  24,                                     !- Minute 30
  0.233333333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  34,                                     !- Minute 31
  0.254166666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  44,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  54,                                     !- Minute 33
  0.295833333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  4,                                      !- Minute 34
  0.316666666666666,                      !- Value Until Time 34
  9,                                      !- Hour 35
  14,                                     !- Minute 35
  0.3375,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  24,                                     !- Minute 36
  0.358333333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  34,                                     !- Minute 37
  0.379166666666666,                      !- Value Until Time 37
  9,                                      !- Hour 38
  44,                                     !- Minute 38
  0.399999999999999,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  54,                                     !- Minute 40
  0.391666666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  4,                                      !- Minute 41
  0.383333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  14,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  24,                                     !- Minute 43
  0.366666666666667,                      !- Value Until Time 43
  10,                                     !- Hour 44
  34,                                     !- Minute 44
  0.358333333333333,                      !- Value Until Time 44
  10,                                     !- Hour 45
  44,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  10,                                     !- Hour 46
  54,                                     !- Minute 46
  0.341666666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  4,                                      !- Minute 47
  0.333333333333334,                      !- Value Until Time 47
  11,                                     !- Hour 48
  14,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  11,                                     !- Hour 49
  24,                                     !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  11,                                     !- Hour 50
  34,                                     !- Minute 50
  0.308333333333334,                      !- Value Until Time 50
  11,                                     !- Hour 51
  44,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  11,                                     !- Hour 52
  45,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  24,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  34,                                     !- Minute 55
  0.333333333333333,                      !- Value Until Time 55
  13,                                     !- Hour 56
  44,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  13,                                     !- Hour 57
  54,                                     !- Minute 57
  0.366666666666666,                      !- Value Until Time 57
  14,                                     !- Hour 58
  4,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  14,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  24,                                     !- Minute 62
  0.416666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  34,                                     !- Minute 63
  0.433333333333333,                      !- Value Until Time 63
  15,                                     !- Hour 64
  44,                                     !- Minute 64
  0.45,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  54,                                     !- Minute 65
  0.466666666666666,                      !- Value Until Time 65
  16,                                     !- Hour 66
  4,                                      !- Minute 66
  0.483333333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  16,                                     !- Hour 68
  25,                                     !- Minute 68
  0.483333333333333,                      !- Value Until Time 68
  16,                                     !- Hour 69
  35,                                     !- Minute 69
  0.466666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.45,                                   !- Value Until Time 70
  16,                                     !- Hour 71
  55,                                     !- Minute 71
  0.433333333333333,                      !- Value Until Time 71
  17,                                     !- Hour 72
  5,                                      !- Minute 72
  0.416666666666666,                      !- Value Until Time 72
  17,                                     !- Hour 73
  15,                                     !- Minute 73
  0.4,                                    !- Value Until Time 73
  17,                                     !- Hour 74
  25,                                     !- Minute 74
  0.366666666666666,                      !- Value Until Time 74
  17,                                     !- Hour 75
  35,                                     !- Minute 75
  0.333333333333333,                      !- Value Until Time 75
  17,                                     !- Hour 76
  45,                                     !- Minute 76
  0.299999999999999,                      !- Value Until Time 76
  17,                                     !- Hour 77
  55,                                     !- Minute 77
  0.266666666666666,                      !- Value Until Time 77
  18,                                     !- Hour 78
  5,                                      !- Minute 78
  0.233333333333332,                      !- Value Until Time 78
  18,                                     !- Hour 79
  15,                                     !- Minute 79
  0.2,                                    !- Value Until Time 79
  18,                                     !- Hour 80
  25,                                     !- Minute 80
  0.208333333333333,                      !- Value Until Time 80
  18,                                     !- Hour 81
  35,                                     !- Minute 81
  0.216666666666667,                      !- Value Until Time 81
  18,                                     !- Hour 82
  45,                                     !- Minute 82
  0.225,                                  !- Value Until Time 82
  18,                                     !- Hour 83
  55,                                     !- Minute 83
  0.233333333333334,                      !- Value Until Time 83
  19,                                     !- Hour 84
  5,                                      !- Minute 84
  0.241666666666667,                      !- Value Until Time 84
  19,                                     !- Hour 85
  15,                                     !- Minute 85
  0.25,                                   !- Value Until Time 85
  19,                                     !- Hour 86
  25,                                     !- Minute 86
  0.208333333333333,                      !- Value Until Time 86
  19,                                     !- Hour 87
  35,                                     !- Minute 87
  0.166666666666666,                      !- Value Until Time 87
  19,                                     !- Hour 88
  45,                                     !- Minute 88
  0.124999999999999,                      !- Value Until Time 88
  19,                                     !- Hour 89
  55,                                     !- Minute 89
  0.0833333333333321,                     !- Value Until Time 89
  20,                                     !- Hour 90
  5,                                      !- Minute 90
  0.0416666666666652,                     !- Value Until Time 90
  20,                                     !- Hour 91
  15,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0;                                      !- Value Until Time 92

OS:Schedule:Day,
  {b2b56427-7e13-42ef-a547-0e9c71ddac58}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {a246dc99-d937-4691-b589-6fb6a1ac938d}, !- Handle
  Schedule Rule 20,                       !- Name
  {1ba9f450-570e-4a56-8b30-e7f85521712e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2181364-fcbc-4fd8-bfce-ce97f6e26f63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2181364-fcbc-4fd8-bfce-ce97f6e26f63}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0999999999999999,                     !- Value Until Time 5
  8,                                      !- Hour 6
  19,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  29,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.299999999999999,                      !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.374999999999999,                      !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.449999999999999,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.524999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.599999999999998,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.591666666666667,                      !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.575,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.566666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.558333333333334,                      !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.516666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.483333333333334,                      !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.466666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.45,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.333333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  9,                                      !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  14,                                     !- Hour 36
  19,                                     !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  14,                                     !- Hour 37
  29,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  39,                                     !- Minute 38
  0.366666666666666,                      !- Value Until Time 38
  14,                                     !- Hour 39
  49,                                     !- Minute 39
  0.383333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  59,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  9,                                      !- Minute 42
  0.516666666666667,                      !- Value Until Time 42
  15,                                     !- Hour 43
  19,                                     !- Minute 43
  0.483333333333334,                      !- Value Until Time 43
  15,                                     !- Hour 44
  29,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  39,                                     !- Minute 46
  0.416666666666667,                      !- Value Until Time 46
  15,                                     !- Hour 47
  49,                                     !- Minute 47
  0.383333333333334,                      !- Value Until Time 47
  15,                                     !- Hour 48
  59,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  9,                                      !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  16,                                     !- Hour 50
  19,                                     !- Minute 50
  0.283333333333334,                      !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  16,                                     !- Hour 52
  40,                                     !- Minute 52
  0.241666666666667,                      !- Value Until Time 52
  16,                                     !- Hour 53
  50,                                     !- Minute 53
  0.233333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.225,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  10,                                     !- Minute 55
  0.216666666666666,                      !- Value Until Time 55
  17,                                     !- Hour 56
  20,                                     !- Minute 56
  0.208333333333333,                      !- Value Until Time 56
  17,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  40,                                     !- Minute 58
  0.166666666666666,                      !- Value Until Time 58
  17,                                     !- Hour 59
  50,                                     !- Minute 59
  0.133333333333333,                      !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0999999999999993,                     !- Value Until Time 60
  18,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0666666666666657,                     !- Value Until Time 61
  18,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0333333333333321,                     !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:Schedule:Day,
  {13178108-b9f9-4e88-95a0-732613880015}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {627361c3-8552-40d7-83b4-c21dce191f93}, !- Handle
  Schedule Rule 21,                       !- Name
  {1ba9f450-570e-4a56-8b30-e7f85521712e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660079cc-b359-4cf5-bf95-49b75c6e7dcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660079cc-b359-4cf5-bf95-49b75c6e7dcc}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0583333333333333,                     !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0916666666666667,                     !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  25,                                     !- Minute 21
  0.208333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  35,                                     !- Minute 22
  0.266666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  55,                                     !- Minute 24
  0.383333333333334,                      !- Value Until Time 24
  8,                                      !- Hour 25
  5,                                      !- Minute 25
  0.441666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.491666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.483333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.466666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.458333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.45,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  24,                                     !- Minute 35
  0.441666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  34,                                     !- Minute 36
  0.433333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  44,                                     !- Minute 37
  0.425,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  54,                                     !- Minute 38
  0.416666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  4,                                      !- Minute 39
  0.408333333333334,                      !- Value Until Time 39
  11,                                     !- Hour 40
  14,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  12,                                     !- Hour 43
  24,                                     !- Minute 43
  0.391666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  34,                                     !- Minute 44
  0.383333333333333,                      !- Value Until Time 44
  12,                                     !- Hour 45
  44,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  12,                                     !- Hour 46
  54,                                     !- Minute 46
  0.366666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  4,                                      !- Minute 47
  0.358333333333333,                      !- Value Until Time 47
  13,                                     !- Hour 48
  14,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  24,                                     !- Minute 50
  0.358333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  34,                                     !- Minute 51
  0.366666666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  44,                                     !- Minute 52
  0.375,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  54,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  14,                                     !- Hour 54
  4,                                      !- Minute 54
  0.391666666666666,                      !- Value Until Time 54
  14,                                     !- Hour 55
  14,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  15,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  24,                                     !- Minute 57
  0.416666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  34,                                     !- Minute 58
  0.433333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  44,                                     !- Minute 59
  0.45,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  54,                                     !- Minute 60
  0.466666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  4,                                      !- Minute 61
  0.483333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  14,                                     !- Minute 62
  0.5,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5,                                    !- Value Until Time 63
  15,                                     !- Hour 64
  24,                                     !- Minute 64
  0.508333333333333,                      !- Value Until Time 64
  15,                                     !- Hour 65
  34,                                     !- Minute 65
  0.516666666666667,                      !- Value Until Time 65
  15,                                     !- Hour 66
  44,                                     !- Minute 66
  0.525,                                  !- Value Until Time 66
  15,                                     !- Hour 67
  54,                                     !- Minute 67
  0.533333333333333,                      !- Value Until Time 67
  16,                                     !- Hour 68
  4,                                      !- Minute 68
  0.541666666666667,                      !- Value Until Time 68
  16,                                     !- Hour 69
  15,                                     !- Minute 69
  0.55,                                   !- Value Until Time 69
  16,                                     !- Hour 70
  25,                                     !- Minute 70
  0.525,                                  !- Value Until Time 70
  16,                                     !- Hour 71
  35,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  45,                                     !- Minute 72
  0.474999999999999,                      !- Value Until Time 72
  16,                                     !- Hour 73
  55,                                     !- Minute 73
  0.449999999999999,                      !- Value Until Time 73
  17,                                     !- Hour 74
  5,                                      !- Minute 74
  0.424999999999999,                      !- Value Until Time 74
  17,                                     !- Hour 75
  15,                                     !- Minute 75
  0.4,                                    !- Value Until Time 75
  17,                                     !- Hour 76
  25,                                     !- Minute 76
  0.383333333333333,                      !- Value Until Time 76
  17,                                     !- Hour 77
  35,                                     !- Minute 77
  0.366666666666666,                      !- Value Until Time 77
  17,                                     !- Hour 78
  45,                                     !- Minute 78
  0.35,                                   !- Value Until Time 78
  17,                                     !- Hour 79
  55,                                     !- Minute 79
  0.333333333333333,                      !- Value Until Time 79
  18,                                     !- Hour 80
  5,                                      !- Minute 80
  0.316666666666666,                      !- Value Until Time 80
  18,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3,                                    !- Value Until Time 81
  18,                                     !- Hour 82
  25,                                     !- Minute 82
  0.283333333333333,                      !- Value Until Time 82
  18,                                     !- Hour 83
  35,                                     !- Minute 83
  0.266666666666666,                      !- Value Until Time 83
  18,                                     !- Hour 84
  45,                                     !- Minute 84
  0.25,                                   !- Value Until Time 84
  18,                                     !- Hour 85
  55,                                     !- Minute 85
  0.233333333333333,                      !- Value Until Time 85
  19,                                     !- Hour 86
  5,                                      !- Minute 86
  0.216666666666666,                      !- Value Until Time 86
  19,                                     !- Hour 87
  15,                                     !- Minute 87
  0.2,                                    !- Value Until Time 87
  19,                                     !- Hour 88
  25,                                     !- Minute 88
  0.166666666666666,                      !- Value Until Time 88
  19,                                     !- Hour 89
  35,                                     !- Minute 89
  0.133333333333333,                      !- Value Until Time 89
  19,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0999999999999993,                     !- Value Until Time 90
  19,                                     !- Hour 91
  55,                                     !- Minute 91
  0.0666666666666657,                     !- Value Until Time 91
  20,                                     !- Hour 92
  5,                                      !- Minute 92
  0.0333333333333321,                     !- Value Until Time 92
  20,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0;                                      !- Value Until Time 94

OS:WaterUse:Connections,
  {56537512-b8ee-48f2-9d28-fb0cbee12e1c}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 180F, !- Name
  {a5f1c992-4b08-4a65-b542-b3b705426242}, !- Inlet Node Name
  {ab6d8fcd-e38d-4fc3-8997-408604055818}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c9e8ea9-059f-4cb6-9264-6c8a300e3c9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c42f6ca-6578-4ce1-8414-a19b00f8cd26}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.37252322967163e-05,                   !- Peak Flow Rate {m3/s}
  {0b42ad77-7a9c-4399-8140-8244cff099ef}, !- Target Temperature Schedule Name
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Sensible Fraction Schedule Name
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {0f68ad1d-9fe4-438a-9801-6bbf5eb2ccb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f68ad1d-9fe4-438a-9801-6bbf5eb2ccb6}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {6dd5e57c-093f-4df5-b0a0-86ffa79ec1ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dd5e57c-093f-4df5-b0a0-86ffa79ec1ed}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b42ad77-7a9c-4399-8140-8244cff099ef}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {8acfd359-9c06-4652-baae-4d7c9eb2ae19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8acfd359-9c06-4652-baae-4d7c9eb2ae19}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0c9e8ea9-059f-4cb6-9264-6c8a300e3c9e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.22gpm at 180F, !- Name
  {0c42f6ca-6578-4ce1-8414-a19b00f8cd26}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ba9f450-570e-4a56-8b30-e7f85521712e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d53cc5ed-f2e2-4c3b-9d37-9166523b5652}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.15gpm at 140F, !- Name
  {cb01dabc-a02a-46fd-a271-0e6ab25e18db}, !- Inlet Node Name
  {9c7e70c9-f860-450f-8342-5dd6ef00e44f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7fc3222c-feca-412c-8f28-83223ead74b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f01adfe-aea5-4674-873b-d0f8d21511d1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.15015486447757e-06,                   !- Peak Flow Rate {m3/s}
  {d1936adf-a803-47b6-9b6b-9c450d61e936}, !- Target Temperature Schedule Name
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Sensible Fraction Schedule Name
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1936adf-a803-47b6-9b6b-9c450d61e936}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {952d3a29-05e5-44f6-b469-b539649c8775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {952d3a29-05e5-44f6-b469-b539649c8775}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7fc3222c-feca-412c-8f28-83223ead74b9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.15gpm at 140F, !- Name
  {5f01adfe-aea5-4674-873b-d0f8d21511d1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1ba9f450-570e-4a56-8b30-e7f85521712e}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1683920f-53fd-4010-9389-8a0763d22b02}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {12d2f06e-800c-4709-b4a2-2e320fc16fc4}, !- Plant Side Inlet Node Name
  {2cd3c78c-2a97-432a-ac8d-185bec5506ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4c77ba9d-97ae-4989-b96a-24135473dd7e}, !- Demand Side Inlet Node Name
  {e05aab6c-1fae-4b3e-873a-bece48e46e9f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {50fb8dd1-c593-4245-a7ff-1bb44677dc5a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Demand Mixer Name
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Demand Splitter Name
  {828c9622-4860-4243-98a9-8836a346e23e}, !- Supply Mixer Name
  {be9d0f75-cca6-4e22-9c58-654b52402751}; !- Supply Splitter Name

OS:Node,
  {3650701a-af89-44dc-9a4f-4d37617abc1b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {12d2f06e-800c-4709-b4a2-2e320fc16fc4}, !- Inlet Port
  {95be7a8e-7f87-4bd2-859c-9858d365d445}; !- Outlet Port

OS:Node,
  {1683920f-53fd-4010-9389-8a0763d22b02}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {f42ef106-6aca-4378-a936-921a365543b2}, !- Inlet Port
  {2cd3c78c-2a97-432a-ac8d-185bec5506ac}; !- Outlet Port

OS:Node,
  {42bb2c14-e3de-40c2-96f3-7a2aa4d7898a}, !- Handle
  40gal Electricity Water Heater - 14kBtu/hr Supply Inlet Water Node, !- Name
  {a7edbdc0-d1ef-440d-88bd-493349322e52}, !- Inlet Port
  {1a86032f-8871-4073-a1a9-80169700bb4b}; !- Outlet Port

OS:Connector:Mixer,
  {828c9622-4860-4243-98a9-8836a346e23e}, !- Handle
  Connector Mixer 1,                      !- Name
  {9bb46834-0625-4b32-8682-b0f4c84ffb67}, !- Outlet Branch Name
  {236b0652-6a6f-41c3-9ed9-4bd591e47cfa}, !- Inlet Branch Name 1
  {13dd2c2b-472d-43db-9967-4932c8016185}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be9d0f75-cca6-4e22-9c58-654b52402751}, !- Handle
  Connector Splitter 1,                   !- Name
  {a507194f-b544-4d1d-a0f1-6d7066b66168}, !- Inlet Branch Name
  {a7edbdc0-d1ef-440d-88bd-493349322e52}, !- Outlet Branch Name 1
  {db563b44-41bf-4ac8-8320-84761d239003}; !- Outlet Branch Name 2

OS:Connection,
  {12d2f06e-800c-4709-b4a2-2e320fc16fc4}, !- Handle
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Source Object
  14,                                     !- Outlet Port
  {3650701a-af89-44dc-9a4f-4d37617abc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7edbdc0-d1ef-440d-88bd-493349322e52}, !- Handle
  {be9d0f75-cca6-4e22-9c58-654b52402751}, !- Source Object
  3,                                      !- Outlet Port
  {42bb2c14-e3de-40c2-96f3-7a2aa4d7898a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd3c78c-2a97-432a-ac8d-185bec5506ac}, !- Handle
  {1683920f-53fd-4010-9389-8a0763d22b02}, !- Source Object
  3,                                      !- Outlet Port
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e6708b37-e776-4410-89bf-38125f9050ef}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {4c77ba9d-97ae-4989-b96a-24135473dd7e}, !- Inlet Port
  {5058d864-7d85-4b77-b2d5-fb3c1177c161}; !- Outlet Port

OS:Node,
  {d9e8ad58-f6a6-4c0c-917c-53f70bc8a705}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {1a93af6c-2a4f-486c-8595-841c8c65a247}, !- Inlet Port
  {e05aab6c-1fae-4b3e-873a-bece48e46e9f}; !- Outlet Port

OS:Node,
  {687a58e7-8bf3-4eba-96ce-f14a829a18b2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2fe5c0ec-4db7-4e5e-a31a-9418c8413b5c}, !- Inlet Port
  {68c3fed7-fc98-477c-9ced-bebd889ab326}; !- Outlet Port

OS:Connector:Mixer,
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Handle
  Connector Mixer 2,                      !- Name
  {2cdf6fcf-a2d8-4a61-9496-be85352f8f09}, !- Outlet Branch Name
  {e030db2b-0761-4c4a-809b-99a75c20c384}, !- Inlet Branch Name 1
  {db87128a-1cf7-4bff-a99d-8e0de97351c2}, !- Inlet Branch Name 2
  {fb1ed6f2-f8e8-4be5-b930-0261968ca023}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Handle
  Connector Splitter 2,                   !- Name
  {4a7ba7e2-9aa0-43ae-a5ae-401e8d4b3303}, !- Inlet Branch Name
  {2fe5c0ec-4db7-4e5e-a31a-9418c8413b5c}, !- Outlet Branch Name 1
  {44117cc6-0579-41cd-a0cc-79163c56c148}, !- Outlet Branch Name 2
  {ce352691-376e-42b2-9217-e3d96b799524}; !- Outlet Branch Name 3

OS:Connection,
  {4c77ba9d-97ae-4989-b96a-24135473dd7e}, !- Handle
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Source Object
  17,                                     !- Outlet Port
  {e6708b37-e776-4410-89bf-38125f9050ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe5c0ec-4db7-4e5e-a31a-9418c8413b5c}, !- Handle
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Source Object
  3,                                      !- Outlet Port
  {687a58e7-8bf3-4eba-96ce-f14a829a18b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05aab6c-1fae-4b3e-873a-bece48e46e9f}, !- Handle
  {d9e8ad58-f6a6-4c0c-917c-53f70bc8a705}, !- Source Object
  3,                                      !- Outlet Port
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {30f17d2d-deae-452a-8c83-aed0d91360b2}, !- Handle
  {37ff3294-fd9f-49b9-ba2b-54b991259bf7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {50fb8dd1-c593-4245-a7ff-1bb44677dc5a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9ca3ca70-8799-49db-9744-022cf591f2d1}, !- Schedule Type Limits Name
  {56bf144f-471f-4846-b4c4-5e73f7edc439}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56bf144f-471f-4846-b4c4-5e73f7edc439}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9ca3ca70-8799-49db-9744-022cf591f2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f1e0d8c9-f3f0-476b-b8a1-f419ce1f3d51}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Schedule Name
  {1683920f-53fd-4010-9389-8a0763d22b02}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {de150103-d417-490c-b87f-165f583974eb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {95be7a8e-7f87-4bd2-859c-9858d365d445}, !- Inlet Node Name
  {c806e48b-a951-4fe9-a78c-eb426c2c2ec1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6deb5e5f-081a-433a-8453-074d0a6bdbb2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c806e48b-a951-4fe9-a78c-eb426c2c2ec1}, !- Inlet Port
  {a507194f-b544-4d1d-a0f1-6d7066b66168}; !- Outlet Port

OS:Connection,
  {95be7a8e-7f87-4bd2-859c-9858d365d445}, !- Handle
  {3650701a-af89-44dc-9a4f-4d37617abc1b}, !- Source Object
  3,                                      !- Outlet Port
  {de150103-d417-490c-b87f-165f583974eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c806e48b-a951-4fe9-a78c-eb426c2c2ec1}, !- Handle
  {de150103-d417-490c-b87f-165f583974eb}, !- Source Object
  3,                                      !- Outlet Port
  {6deb5e5f-081a-433a-8453-074d0a6bdbb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a507194f-b544-4d1d-a0f1-6d7066b66168}, !- Handle
  {6deb5e5f-081a-433a-8453-074d0a6bdbb2}, !- Source Object
  3,                                      !- Outlet Port
  {be9d0f75-cca6-4e22-9c58-654b52402751}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {83f915a0-3367-48bf-932b-00bdd24e63b2}, !- Handle
  40gal Electricity Water Heater - 14kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4016.71782730988,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {611cd705-3c40-4571-9d77-8f5118795ba1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1a86032f-8871-4073-a1a9-80169700bb4b}, !- Use Side Inlet Node Name
  {bc1ec2e1-f77c-41d7-a111-d8783afbfcd4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {50e0f45c-faa0-4017-b840-f25f63663a2f}, !- Handle
  {83f915a0-3367-48bf-932b-00bdd24e63b2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {611cd705-3c40-4571-9d77-8f5118795ba1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {fd46940f-d6cd-45af-8565-fc55d8429d0c}, !- Schedule Type Limits Name
  {88b447d8-fa3a-456c-a6b2-1e0846326739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b447d8-fa3a-456c-a6b2-1e0846326739}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {fd46940f-d6cd-45af-8565-fc55d8429d0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {39f51b98-9905-4731-a96f-942e07578dde}, !- Handle
  40gal Electricity Water Heater - 14kBtu/hr Supply Outlet Water Node, !- Name
  {bc1ec2e1-f77c-41d7-a111-d8783afbfcd4}, !- Inlet Port
  {236b0652-6a6f-41c3-9ed9-4bd591e47cfa}; !- Outlet Port

OS:Connection,
  {1a86032f-8871-4073-a1a9-80169700bb4b}, !- Handle
  {42bb2c14-e3de-40c2-96f3-7a2aa4d7898a}, !- Source Object
  3,                                      !- Outlet Port
  {83f915a0-3367-48bf-932b-00bdd24e63b2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bc1ec2e1-f77c-41d7-a111-d8783afbfcd4}, !- Handle
  {83f915a0-3367-48bf-932b-00bdd24e63b2}, !- Source Object
  32,                                     !- Outlet Port
  {39f51b98-9905-4731-a96f-942e07578dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236b0652-6a6f-41c3-9ed9-4bd591e47cfa}, !- Handle
  {39f51b98-9905-4731-a96f-942e07578dde}, !- Source Object
  3,                                      !- Outlet Port
  {828c9622-4860-4243-98a9-8836a346e23e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6dc7e124-9477-4adc-accf-ad4e51cc2b2a}, !- Handle
  {83f915a0-3367-48bf-932b-00bdd24e63b2}; !- Object Name

OS:Schedule:Ruleset,
  {271a88bd-81f6-4a81-8ff0-b52089198e9b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {d2470d57-1b74-4f43-97f2-a1866cda1682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2470d57-1b74-4f43-97f2-a1866cda1682}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {01fa3364-40d7-4831-8d0f-1a62d37579f0}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40b243ce-fbcd-41b0-8f18-271d30dbb7bd}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {01fa3364-40d7-4831-8d0f-1a62d37579f0}; !- Layer 1

OS:Pipe:Indoor,
  {5a82c35c-fd12-4223-81fb-cbeff527668a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {40b243ce-fbcd-41b0-8f18-271d30dbb7bd}, !- Construction
  {5058d864-7d85-4b77-b2d5-fb3c1177c161}, !- Fluid Inlet Node
  {a0cd347f-82c4-406c-88f5-d52bef5d487e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {215d9c72-69c7-4b50-9947-6e06b49119f4}, !- Ambient Temperature Schedule
  {271a88bd-81f6-4a81-8ff0-b52089198e9b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {13d439cf-a929-4b3e-88eb-2455cc5db7a1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {a0cd347f-82c4-406c-88f5-d52bef5d487e}, !- Inlet Port
  {4a7ba7e2-9aa0-43ae-a5ae-401e8d4b3303}; !- Outlet Port

OS:Connection,
  {5058d864-7d85-4b77-b2d5-fb3c1177c161}, !- Handle
  {e6708b37-e776-4410-89bf-38125f9050ef}, !- Source Object
  3,                                      !- Outlet Port
  {5a82c35c-fd12-4223-81fb-cbeff527668a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0cd347f-82c4-406c-88f5-d52bef5d487e}, !- Handle
  {5a82c35c-fd12-4223-81fb-cbeff527668a}, !- Source Object
  4,                                      !- Outlet Port
  {13d439cf-a929-4b3e-88eb-2455cc5db7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7ba7e2-9aa0-43ae-a5ae-401e8d4b3303}, !- Handle
  {13d439cf-a929-4b3e-88eb-2455cc5db7a1}, !- Source Object
  3,                                      !- Outlet Port
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {464a250f-5e7f-420c-9648-3e3eb84ba67c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0100785a-c2d6-4c67-bb99-d432865d037c}, !- Inlet Node Name
  {161a5dfd-b418-42de-8d9b-c2d5536e53c3}; !- Outlet Node Name

OS:Node,
  {9245acab-69c9-4dc4-bb46-7e36ae920535}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {db563b44-41bf-4ac8-8320-84761d239003}, !- Inlet Port
  {0100785a-c2d6-4c67-bb99-d432865d037c}; !- Outlet Port

OS:Connection,
  {db563b44-41bf-4ac8-8320-84761d239003}, !- Handle
  {be9d0f75-cca6-4e22-9c58-654b52402751}, !- Source Object
  4,                                      !- Outlet Port
  {9245acab-69c9-4dc4-bb46-7e36ae920535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6fb16e3-8e59-49e8-b5f2-87a19fe29b59}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {161a5dfd-b418-42de-8d9b-c2d5536e53c3}, !- Inlet Port
  {13dd2c2b-472d-43db-9967-4932c8016185}; !- Outlet Port

OS:Connection,
  {0100785a-c2d6-4c67-bb99-d432865d037c}, !- Handle
  {9245acab-69c9-4dc4-bb46-7e36ae920535}, !- Source Object
  3,                                      !- Outlet Port
  {464a250f-5e7f-420c-9648-3e3eb84ba67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161a5dfd-b418-42de-8d9b-c2d5536e53c3}, !- Handle
  {464a250f-5e7f-420c-9648-3e3eb84ba67c}, !- Source Object
  3,                                      !- Outlet Port
  {c6fb16e3-8e59-49e8-b5f2-87a19fe29b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13dd2c2b-472d-43db-9967-4932c8016185}, !- Handle
  {c6fb16e3-8e59-49e8-b5f2-87a19fe29b59}, !- Source Object
  3,                                      !- Outlet Port
  {828c9622-4860-4243-98a9-8836a346e23e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1055eb35-bb80-4cbb-bb54-b99ef89bb1e5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {68c3fed7-fc98-477c-9ced-bebd889ab326}, !- Inlet Node Name
  {1440e469-31b8-4991-9859-9bfc01cb3839}; !- Outlet Node Name

OS:Node,
  {c346adf4-4489-4ab6-be0c-6a31cb56863d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1440e469-31b8-4991-9859-9bfc01cb3839}, !- Inlet Port
  {e030db2b-0761-4c4a-809b-99a75c20c384}; !- Outlet Port

OS:Connection,
  {68c3fed7-fc98-477c-9ced-bebd889ab326}, !- Handle
  {687a58e7-8bf3-4eba-96ce-f14a829a18b2}, !- Source Object
  3,                                      !- Outlet Port
  {1055eb35-bb80-4cbb-bb54-b99ef89bb1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1440e469-31b8-4991-9859-9bfc01cb3839}, !- Handle
  {1055eb35-bb80-4cbb-bb54-b99ef89bb1e5}, !- Source Object
  3,                                      !- Outlet Port
  {c346adf4-4489-4ab6-be0c-6a31cb56863d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e030db2b-0761-4c4a-809b-99a75c20c384}, !- Handle
  {c346adf4-4489-4ab6-be0c-6a31cb56863d}, !- Source Object
  3,                                      !- Outlet Port
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {376d1f3c-df89-450c-9dc7-68e5c6581263}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a612159d-d9c0-4a60-9856-ef5f38b979d6}, !- Inlet Node Name
  {f42ef106-6aca-4378-a936-921a365543b2}; !- Outlet Node Name

OS:Node,
  {1ad2af2d-1563-4d1f-8fe9-fe4a57a82254}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {9bb46834-0625-4b32-8682-b0f4c84ffb67}, !- Inlet Port
  {a612159d-d9c0-4a60-9856-ef5f38b979d6}; !- Outlet Port

OS:Connection,
  {9bb46834-0625-4b32-8682-b0f4c84ffb67}, !- Handle
  {828c9622-4860-4243-98a9-8836a346e23e}, !- Source Object
  2,                                      !- Outlet Port
  {1ad2af2d-1563-4d1f-8fe9-fe4a57a82254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a612159d-d9c0-4a60-9856-ef5f38b979d6}, !- Handle
  {1ad2af2d-1563-4d1f-8fe9-fe4a57a82254}, !- Source Object
  3,                                      !- Outlet Port
  {376d1f3c-df89-450c-9dc7-68e5c6581263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42ef106-6aca-4378-a936-921a365543b2}, !- Handle
  {376d1f3c-df89-450c-9dc7-68e5c6581263}, !- Source Object
  3,                                      !- Outlet Port
  {1683920f-53fd-4010-9389-8a0763d22b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61eaa272-b70c-4893-b14f-b585a8f71350}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9b61a751-b7f7-49ff-9d9d-6d1e6e61c405}, !- Inlet Node Name
  {1a93af6c-2a4f-486c-8595-841c8c65a247}; !- Outlet Node Name

OS:Node,
  {5b1feaf5-b3ce-464b-8104-2c959976e632}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2cdf6fcf-a2d8-4a61-9496-be85352f8f09}, !- Inlet Port
  {9b61a751-b7f7-49ff-9d9d-6d1e6e61c405}; !- Outlet Port

OS:Connection,
  {2cdf6fcf-a2d8-4a61-9496-be85352f8f09}, !- Handle
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Source Object
  2,                                      !- Outlet Port
  {5b1feaf5-b3ce-464b-8104-2c959976e632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b61a751-b7f7-49ff-9d9d-6d1e6e61c405}, !- Handle
  {5b1feaf5-b3ce-464b-8104-2c959976e632}, !- Source Object
  3,                                      !- Outlet Port
  {61eaa272-b70c-4893-b14f-b585a8f71350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a93af6c-2a4f-486c-8595-841c8c65a247}, !- Handle
  {61eaa272-b70c-4893-b14f-b585a8f71350}, !- Source Object
  3,                                      !- Outlet Port
  {d9e8ad58-f6a6-4c0c-917c-53f70bc8a705}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab8a1310-7dc3-4e00-886a-8d7e9ced316e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.15gpm at 140F Inlet Water Node, !- Name
  {44117cc6-0579-41cd-a0cc-79163c56c148}, !- Inlet Port
  {cb01dabc-a02a-46fd-a271-0e6ab25e18db}; !- Outlet Port

OS:Connection,
  {44117cc6-0579-41cd-a0cc-79163c56c148}, !- Handle
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Source Object
  4,                                      !- Outlet Port
  {ab8a1310-7dc3-4e00-886a-8d7e9ced316e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbd96cb2-e586-4da3-b671-f8017c356e6b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.15gpm at 140F Outlet Water Node, !- Name
  {9c7e70c9-f860-450f-8342-5dd6ef00e44f}, !- Inlet Port
  {db87128a-1cf7-4bff-a99d-8e0de97351c2}; !- Outlet Port

OS:Connection,
  {cb01dabc-a02a-46fd-a271-0e6ab25e18db}, !- Handle
  {ab8a1310-7dc3-4e00-886a-8d7e9ced316e}, !- Source Object
  3,                                      !- Outlet Port
  {d53cc5ed-f2e2-4c3b-9d37-9166523b5652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7e70c9-f860-450f-8342-5dd6ef00e44f}, !- Handle
  {d53cc5ed-f2e2-4c3b-9d37-9166523b5652}, !- Source Object
  3,                                      !- Outlet Port
  {bbd96cb2-e586-4da3-b671-f8017c356e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db87128a-1cf7-4bff-a99d-8e0de97351c2}, !- Handle
  {bbd96cb2-e586-4da3-b671-f8017c356e6b}, !- Source Object
  3,                                      !- Outlet Port
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {17222d1d-a62c-4d19-8d31-d265d82878ac}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {652a2025-b353-4df5-be29-2cad03cdf247}, !- Plant Side Inlet Node Name
  {d1e6c389-104f-44ad-8d41-8c8220fae595}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d0aa3af8-6272-40bb-9eb7-5afcf61d2734}, !- Demand Side Inlet Node Name
  {5a3497ca-cdb0-4ca9-bef6-71abd12578e6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bb344052-1a93-4555-804e-f285b793caef}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d7e16be-74ed-48ef-94db-f589cdf10507}, !- Demand Mixer Name
  {35c6d543-262d-4e13-85fa-064c08c16a94}, !- Demand Splitter Name
  {9de705c6-6710-49bd-84f1-96c3aaf8da74}, !- Supply Mixer Name
  {d08569bd-d8ea-4e7f-a81b-b193c020a5e4}; !- Supply Splitter Name

OS:Node,
  {99a48951-f3d2-4d26-9d38-138639057071}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {652a2025-b353-4df5-be29-2cad03cdf247}, !- Inlet Port
  {8846c5c1-8bc3-4246-9e23-609e800a32c8}; !- Outlet Port

OS:Node,
  {17222d1d-a62c-4d19-8d31-d265d82878ac}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {cdc355f8-21d5-4c83-9d38-0c933b963f40}, !- Inlet Port
  {d1e6c389-104f-44ad-8d41-8c8220fae595}; !- Outlet Port

OS:Node,
  {3a5a3cdd-bea3-4d3d-bdb6-a9dea3c0b7a5}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {a331a037-7e2f-4ea4-a8d9-7566f28b4a38}, !- Inlet Port
  {d6911aba-b2aa-40fb-8d70-130e51f6bcab}; !- Outlet Port

OS:Connector:Mixer,
  {9de705c6-6710-49bd-84f1-96c3aaf8da74}, !- Handle
  Connector Mixer 3,                      !- Name
  {3a965f8e-49f5-418d-b330-d79477958bc3}, !- Outlet Branch Name
  {6c04601d-c3bc-451c-9168-eff2544b3c6a}, !- Inlet Branch Name 1
  {157e697c-3c2d-49a2-a3f6-21bd919812c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d08569bd-d8ea-4e7f-a81b-b193c020a5e4}, !- Handle
  Connector Splitter 3,                   !- Name
  {2f6857c2-f869-452f-9202-f489234512fa}, !- Inlet Branch Name
  {a331a037-7e2f-4ea4-a8d9-7566f28b4a38}, !- Outlet Branch Name 1
  {6ec4429a-8049-43b5-a0d1-3733e71ada64}; !- Outlet Branch Name 2

OS:Connection,
  {652a2025-b353-4df5-be29-2cad03cdf247}, !- Handle
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Source Object
  14,                                     !- Outlet Port
  {99a48951-f3d2-4d26-9d38-138639057071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a331a037-7e2f-4ea4-a8d9-7566f28b4a38}, !- Handle
  {d08569bd-d8ea-4e7f-a81b-b193c020a5e4}, !- Source Object
  3,                                      !- Outlet Port
  {3a5a3cdd-bea3-4d3d-bdb6-a9dea3c0b7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e6c389-104f-44ad-8d41-8c8220fae595}, !- Handle
  {17222d1d-a62c-4d19-8d31-d265d82878ac}, !- Source Object
  3,                                      !- Outlet Port
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a00a3c8d-20cf-4613-9bce-639199f834c4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {d0aa3af8-6272-40bb-9eb7-5afcf61d2734}, !- Inlet Port
  {f2ff94ae-22e2-45ed-8b37-f24e886a6b80}; !- Outlet Port

OS:Node,
  {4185e0fc-25b3-45e9-a1ae-8f612062da7a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {06aa8231-d90a-48ad-b6a6-e7551b597cd2}, !- Inlet Port
  {5a3497ca-cdb0-4ca9-bef6-71abd12578e6}; !- Outlet Port

OS:Node,
  {f57ab392-20a3-4028-a118-c3c00a22a5ba}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {b8db91eb-92a0-4fff-9b97-3a716b61da32}, !- Inlet Port
  {a283af82-95ba-47c7-abb2-d27961c440b3}; !- Outlet Port

OS:Connector:Mixer,
  {7d7e16be-74ed-48ef-94db-f589cdf10507}, !- Handle
  Connector Mixer 4,                      !- Name
  {0801462f-8418-4472-946c-ff5576012032}, !- Outlet Branch Name
  {24dab759-6eca-443a-9b69-3dac3979ce0f}, !- Inlet Branch Name 1
  {e91f0b56-263b-466f-bf0b-5e0925e3176e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35c6d543-262d-4e13-85fa-064c08c16a94}, !- Handle
  Connector Splitter 4,                   !- Name
  {6980c324-098d-4a63-9fc7-be37eaf20656}, !- Inlet Branch Name
  {b8db91eb-92a0-4fff-9b97-3a716b61da32}, !- Outlet Branch Name 1
  {7990c7b3-a0ab-4fff-9bf5-c8d72b6e5a25}; !- Outlet Branch Name 2

OS:Connection,
  {d0aa3af8-6272-40bb-9eb7-5afcf61d2734}, !- Handle
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Source Object
  17,                                     !- Outlet Port
  {a00a3c8d-20cf-4613-9bce-639199f834c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8db91eb-92a0-4fff-9b97-3a716b61da32}, !- Handle
  {35c6d543-262d-4e13-85fa-064c08c16a94}, !- Source Object
  3,                                      !- Outlet Port
  {f57ab392-20a3-4028-a118-c3c00a22a5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3497ca-cdb0-4ca9-bef6-71abd12578e6}, !- Handle
  {4185e0fc-25b3-45e9-a1ae-8f612062da7a}, !- Source Object
  3,                                      !- Outlet Port
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {65709913-9203-4c3d-bf28-d0dfea16b1a9}, !- Handle
  {39f42606-a138-43cf-b1e2-9281441ae471}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bb344052-1a93-4555-804e-f285b793caef}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {82561f81-383a-43a0-9899-70e265818e49}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2d95e5dd-1d87-48b8-9c2a-b0eb771ae047}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {82561f81-383a-43a0-9899-70e265818e49}, !- Schedule Type Limits Name
  {f336d3ea-8fae-4b55-92dc-965feff70857}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f336d3ea-8fae-4b55-92dc-965feff70857}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {82561f81-383a-43a0-9899-70e265818e49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9283c8e6-d889-416a-8708-2fd13d7bbb55}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2d95e5dd-1d87-48b8-9c2a-b0eb771ae047}, !- Schedule Name
  {17222d1d-a62c-4d19-8d31-d265d82878ac}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2868ad7b-97c4-4a06-997b-afad0d109acb}, !- Handle
  Booster Water Loop Pump,                !- Name
  {0d3faf47-efe7-4580-ba8c-f3b40687ab6a}, !- Inlet Node Name
  {03e73943-7258-4624-adc5-0262f3a3ccfd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b4f82e51-8560-42e4-accf-b990ae5f4c83}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {03e73943-7258-4624-adc5-0262f3a3ccfd}, !- Inlet Port
  {2f6857c2-f869-452f-9202-f489234512fa}; !- Outlet Port

OS:Connection,
  {03e73943-7258-4624-adc5-0262f3a3ccfd}, !- Handle
  {2868ad7b-97c4-4a06-997b-afad0d109acb}, !- Source Object
  3,                                      !- Outlet Port
  {b4f82e51-8560-42e4-accf-b990ae5f4c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6857c2-f869-452f-9202-f489234512fa}, !- Handle
  {b4f82e51-8560-42e4-accf-b990ae5f4c83}, !- Source Object
  3,                                      !- Outlet Port
  {d08569bd-d8ea-4e7f-a81b-b193c020a5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ecdaf8ee-3537-4335-8c71-d47182cd607a}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {2d95e5dd-1d87-48b8-9c2a-b0eb771ae047}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  771.209822843495,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {319ef925-2f4b-41db-9e42-b4b471c4a39d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d6911aba-b2aa-40fb-8d70-130e51f6bcab}, !- Use Side Inlet Node Name
  {2a4e9d71-50f6-4047-b7ba-07555a098ae5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {fdbb1545-06ef-4eaf-8531-2e7c05f04814}, !- Handle
  {ecdaf8ee-3537-4335-8c71-d47182cd607a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {319ef925-2f4b-41db-9e42-b4b471c4a39d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {82561f81-383a-43a0-9899-70e265818e49}, !- Schedule Type Limits Name
  {7afd05ad-5ed7-47ab-94fb-7f0078a7e95a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7afd05ad-5ed7-47ab-94fb-7f0078a7e95a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {82561f81-383a-43a0-9899-70e265818e49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b7685823-b089-46f8-afb7-b2fa92393117}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {2a4e9d71-50f6-4047-b7ba-07555a098ae5}, !- Inlet Port
  {6c04601d-c3bc-451c-9168-eff2544b3c6a}; !- Outlet Port

OS:Connection,
  {d6911aba-b2aa-40fb-8d70-130e51f6bcab}, !- Handle
  {3a5a3cdd-bea3-4d3d-bdb6-a9dea3c0b7a5}, !- Source Object
  3,                                      !- Outlet Port
  {ecdaf8ee-3537-4335-8c71-d47182cd607a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2a4e9d71-50f6-4047-b7ba-07555a098ae5}, !- Handle
  {ecdaf8ee-3537-4335-8c71-d47182cd607a}, !- Source Object
  32,                                     !- Outlet Port
  {b7685823-b089-46f8-afb7-b2fa92393117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c04601d-c3bc-451c-9168-eff2544b3c6a}, !- Handle
  {b7685823-b089-46f8-afb7-b2fa92393117}, !- Source Object
  3,                                      !- Outlet Port
  {9de705c6-6710-49bd-84f1-96c3aaf8da74}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b42975d8-6d94-4750-af03-ab9a310b965f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {e8342883-b00a-4907-a6a5-0ec317f25578}, !- Inlet Node Name
  {afbb7fc7-6b12-4f57-a515-d7ee7355e814}; !- Outlet Node Name

OS:Node,
  {0be94583-268f-4c92-b4be-d56f292c7683}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {6ec4429a-8049-43b5-a0d1-3733e71ada64}, !- Inlet Port
  {e8342883-b00a-4907-a6a5-0ec317f25578}; !- Outlet Port

OS:Connection,
  {6ec4429a-8049-43b5-a0d1-3733e71ada64}, !- Handle
  {d08569bd-d8ea-4e7f-a81b-b193c020a5e4}, !- Source Object
  4,                                      !- Outlet Port
  {0be94583-268f-4c92-b4be-d56f292c7683}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd4cfeb-6f5f-430a-a0c7-dccd5e2e05d0}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {afbb7fc7-6b12-4f57-a515-d7ee7355e814}, !- Inlet Port
  {157e697c-3c2d-49a2-a3f6-21bd919812c0}; !- Outlet Port

OS:Connection,
  {e8342883-b00a-4907-a6a5-0ec317f25578}, !- Handle
  {0be94583-268f-4c92-b4be-d56f292c7683}, !- Source Object
  3,                                      !- Outlet Port
  {b42975d8-6d94-4750-af03-ab9a310b965f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afbb7fc7-6b12-4f57-a515-d7ee7355e814}, !- Handle
  {b42975d8-6d94-4750-af03-ab9a310b965f}, !- Source Object
  3,                                      !- Outlet Port
  {ebd4cfeb-6f5f-430a-a0c7-dccd5e2e05d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157e697c-3c2d-49a2-a3f6-21bd919812c0}, !- Handle
  {ebd4cfeb-6f5f-430a-a0c7-dccd5e2e05d0}, !- Source Object
  3,                                      !- Outlet Port
  {9de705c6-6710-49bd-84f1-96c3aaf8da74}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b67badbe-7760-452f-a77a-3b68da709a4e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a283af82-95ba-47c7-abb2-d27961c440b3}, !- Inlet Node Name
  {ef971e38-7e02-4b90-ac53-1d6304009ece}; !- Outlet Node Name

OS:Node,
  {19e757e0-794c-41da-b938-5cae96de5472}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {ef971e38-7e02-4b90-ac53-1d6304009ece}, !- Inlet Port
  {24dab759-6eca-443a-9b69-3dac3979ce0f}; !- Outlet Port

OS:Connection,
  {a283af82-95ba-47c7-abb2-d27961c440b3}, !- Handle
  {f57ab392-20a3-4028-a118-c3c00a22a5ba}, !- Source Object
  3,                                      !- Outlet Port
  {b67badbe-7760-452f-a77a-3b68da709a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef971e38-7e02-4b90-ac53-1d6304009ece}, !- Handle
  {b67badbe-7760-452f-a77a-3b68da709a4e}, !- Source Object
  3,                                      !- Outlet Port
  {19e757e0-794c-41da-b938-5cae96de5472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dab759-6eca-443a-9b69-3dac3979ce0f}, !- Handle
  {19e757e0-794c-41da-b938-5cae96de5472}, !- Source Object
  3,                                      !- Outlet Port
  {7d7e16be-74ed-48ef-94db-f589cdf10507}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9dfe1402-4d3e-4b59-9dd8-180f706f4c3c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {2c7aa2e1-3e32-40b4-9ada-b4b9e8ccf926}, !- Inlet Node Name
  {cdc355f8-21d5-4c83-9d38-0c933b963f40}; !- Outlet Node Name

OS:Node,
  {8d8387df-7c4c-4cd6-8726-d9204777e8e9}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {3a965f8e-49f5-418d-b330-d79477958bc3}, !- Inlet Port
  {2c7aa2e1-3e32-40b4-9ada-b4b9e8ccf926}; !- Outlet Port

OS:Connection,
  {3a965f8e-49f5-418d-b330-d79477958bc3}, !- Handle
  {9de705c6-6710-49bd-84f1-96c3aaf8da74}, !- Source Object
  2,                                      !- Outlet Port
  {8d8387df-7c4c-4cd6-8726-d9204777e8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7aa2e1-3e32-40b4-9ada-b4b9e8ccf926}, !- Handle
  {8d8387df-7c4c-4cd6-8726-d9204777e8e9}, !- Source Object
  3,                                      !- Outlet Port
  {9dfe1402-4d3e-4b59-9dd8-180f706f4c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc355f8-21d5-4c83-9d38-0c933b963f40}, !- Handle
  {9dfe1402-4d3e-4b59-9dd8-180f706f4c3c}, !- Source Object
  3,                                      !- Outlet Port
  {17222d1d-a62c-4d19-8d31-d265d82878ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {072faf33-b13f-4cf0-a3e0-633e5b6c1c23}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f2ff94ae-22e2-45ed-8b37-f24e886a6b80}, !- Inlet Node Name
  {a73045e4-7e35-491d-a0d6-13de11a215f9}; !- Outlet Node Name

OS:Node,
  {00e1410a-7cc4-4f3c-8fd6-66181808b0e7}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {a73045e4-7e35-491d-a0d6-13de11a215f9}, !- Inlet Port
  {6980c324-098d-4a63-9fc7-be37eaf20656}; !- Outlet Port

OS:Connection,
  {f2ff94ae-22e2-45ed-8b37-f24e886a6b80}, !- Handle
  {a00a3c8d-20cf-4613-9bce-639199f834c4}, !- Source Object
  3,                                      !- Outlet Port
  {072faf33-b13f-4cf0-a3e0-633e5b6c1c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73045e4-7e35-491d-a0d6-13de11a215f9}, !- Handle
  {072faf33-b13f-4cf0-a3e0-633e5b6c1c23}, !- Source Object
  3,                                      !- Outlet Port
  {00e1410a-7cc4-4f3c-8fd6-66181808b0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6980c324-098d-4a63-9fc7-be37eaf20656}, !- Handle
  {00e1410a-7cc4-4f3c-8fd6-66181808b0e7}, !- Source Object
  3,                                      !- Outlet Port
  {35c6d543-262d-4e13-85fa-064c08c16a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2be4cb98-7c8d-40d1-a6da-1dfeb02b66fb}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {52c3185f-f1d2-4fd5-9166-6df9b02b8d90}, !- Inlet Node Name
  {06aa8231-d90a-48ad-b6a6-e7551b597cd2}; !- Outlet Node Name

OS:Node,
  {3b41b8ad-293d-4e04-8062-ce175c021517}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {0801462f-8418-4472-946c-ff5576012032}, !- Inlet Port
  {52c3185f-f1d2-4fd5-9166-6df9b02b8d90}; !- Outlet Port

OS:Connection,
  {0801462f-8418-4472-946c-ff5576012032}, !- Handle
  {7d7e16be-74ed-48ef-94db-f589cdf10507}, !- Source Object
  2,                                      !- Outlet Port
  {3b41b8ad-293d-4e04-8062-ce175c021517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c3185f-f1d2-4fd5-9166-6df9b02b8d90}, !- Handle
  {3b41b8ad-293d-4e04-8062-ce175c021517}, !- Source Object
  3,                                      !- Outlet Port
  {2be4cb98-7c8d-40d1-a6da-1dfeb02b66fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06aa8231-d90a-48ad-b6a6-e7551b597cd2}, !- Handle
  {2be4cb98-7c8d-40d1-a6da-1dfeb02b66fb}, !- Source Object
  3,                                      !- Outlet Port
  {4185e0fc-25b3-45e9-a1ae-8f612062da7a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {fcd7818b-483d-4389-9f8c-d3699fadd58e}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {83b161f2-7f10-4c46-ac82-6205db3d2a8e}, !- Loop Demand Side Inlet Node
  {4f11e2cc-e000-482d-893c-9f3a97dc7f8b}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {8846c5c1-8bc3-4246-9e23-609e800a32c8}, !- Loop Supply Side Inlet Node
  {14f55429-285a-4518-a530-cb0334d57de8}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {d5a1ddce-cd87-44f1-b1f4-56f10c4d798d}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {14f55429-285a-4518-a530-cb0334d57de8}, !- Inlet Port
  {0d3faf47-efe7-4580-ba8c-f3b40687ab6a}; !- Outlet Port

OS:Connection,
  {8846c5c1-8bc3-4246-9e23-609e800a32c8}, !- Handle
  {99a48951-f3d2-4d26-9d38-138639057071}, !- Source Object
  3,                                      !- Outlet Port
  {fcd7818b-483d-4389-9f8c-d3699fadd58e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {14f55429-285a-4518-a530-cb0334d57de8}, !- Handle
  {fcd7818b-483d-4389-9f8c-d3699fadd58e}, !- Source Object
  7,                                      !- Outlet Port
  {d5a1ddce-cd87-44f1-b1f4-56f10c4d798d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3faf47-efe7-4580-ba8c-f3b40687ab6a}, !- Handle
  {d5a1ddce-cd87-44f1-b1f4-56f10c4d798d}, !- Source Object
  3,                                      !- Outlet Port
  {2868ad7b-97c4-4a06-997b-afad0d109acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d680044d-de72-4960-a72a-79572824bb7a}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {ce352691-376e-42b2-9217-e3d96b799524}, !- Inlet Port
  {83b161f2-7f10-4c46-ac82-6205db3d2a8e}; !- Outlet Port

OS:Connection,
  {ce352691-376e-42b2-9217-e3d96b799524}, !- Handle
  {2c630a4b-6234-4b09-b3b0-87c308b440d5}, !- Source Object
  5,                                      !- Outlet Port
  {d680044d-de72-4960-a72a-79572824bb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf6a514a-7703-4ecf-b678-1c9525b89099}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {4f11e2cc-e000-482d-893c-9f3a97dc7f8b}, !- Inlet Port
  {3eb1af23-679d-48a9-843e-678f982ed0db}; !- Outlet Port

OS:Connection,
  {83b161f2-7f10-4c46-ac82-6205db3d2a8e}, !- Handle
  {d680044d-de72-4960-a72a-79572824bb7a}, !- Source Object
  3,                                      !- Outlet Port
  {fcd7818b-483d-4389-9f8c-d3699fadd58e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f11e2cc-e000-482d-893c-9f3a97dc7f8b}, !- Handle
  {fcd7818b-483d-4389-9f8c-d3699fadd58e}, !- Source Object
  4,                                      !- Outlet Port
  {cf6a514a-7703-4ecf-b678-1c9525b89099}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5d805cae-1487-4ad4-8ee9-9150928f2e18}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {3eb1af23-679d-48a9-843e-678f982ed0db}, !- Inlet Node
  {2cd185ca-77e0-46b9-b37e-b72fc18493b9}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {95e344cf-561b-4690-b0cf-d60dad5a05c4}; !- Source Temperature Schedule Name {C}

OS:Node,
  {204b6aa7-f737-4336-bafd-b414c1a87525}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {2cd185ca-77e0-46b9-b37e-b72fc18493b9}, !- Inlet Port
  {fb1ed6f2-f8e8-4be5-b930-0261968ca023}; !- Outlet Port

OS:Connection,
  {3eb1af23-679d-48a9-843e-678f982ed0db}, !- Handle
  {cf6a514a-7703-4ecf-b678-1c9525b89099}, !- Source Object
  3,                                      !- Outlet Port
  {5d805cae-1487-4ad4-8ee9-9150928f2e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd185ca-77e0-46b9-b37e-b72fc18493b9}, !- Handle
  {5d805cae-1487-4ad4-8ee9-9150928f2e18}, !- Source Object
  3,                                      !- Outlet Port
  {204b6aa7-f737-4336-bafd-b414c1a87525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1ed6f2-f8e8-4be5-b930-0261968ca023}, !- Handle
  {204b6aa7-f737-4336-bafd-b414c1a87525}, !- Source Object
  3,                                      !- Outlet Port
  {b2bb2dba-2eb1-430b-93f6-7de2b1af034a}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {e633c132-8767-4d0d-b15b-aba7ca914b86}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {95e344cf-561b-4690-b0cf-d60dad5a05c4}, !- Handle
  Mains Water Temperature,                !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {958d3c9b-c62d-4725-98d7-99f223ded2bf}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {95e344cf-561b-4690-b0cf-d60dad5a05c4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2c4d1e20-4df2-4f12-992e-005aed6eaa67}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {958d3c9b-c62d-4725-98d7-99f223ded2bf} = {e633c132-8767-4d0d-b15b-aba7ca914b86}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b6935e29-ee28-48cf-b5bc-23f8c9e99bdd}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2c4d1e20-4df2-4f12-992e-005aed6eaa67}; !- Program Name 1

OS:Node,
  {7dd35131-97d9-4644-9385-d90d7da81407}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 180F Inlet Water Node, !- Name
  {7990c7b3-a0ab-4fff-9bf5-c8d72b6e5a25}, !- Inlet Port
  {a5f1c992-4b08-4a65-b542-b3b705426242}; !- Outlet Port

OS:Connection,
  {7990c7b3-a0ab-4fff-9bf5-c8d72b6e5a25}, !- Handle
  {35c6d543-262d-4e13-85fa-064c08c16a94}, !- Source Object
  4,                                      !- Outlet Port
  {7dd35131-97d9-4644-9385-d90d7da81407}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f9ef6b2-8a08-4423-bb89-fd60c7c31325}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 180F Outlet Water Node, !- Name
  {ab6d8fcd-e38d-4fc3-8997-408604055818}, !- Inlet Port
  {e91f0b56-263b-466f-bf0b-5e0925e3176e}; !- Outlet Port

OS:Connection,
  {a5f1c992-4b08-4a65-b542-b3b705426242}, !- Handle
  {7dd35131-97d9-4644-9385-d90d7da81407}, !- Source Object
  3,                                      !- Outlet Port
  {56537512-b8ee-48f2-9d28-fb0cbee12e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6d8fcd-e38d-4fc3-8997-408604055818}, !- Handle
  {56537512-b8ee-48f2-9d28-fb0cbee12e1c}, !- Source Object
  3,                                      !- Outlet Port
  {8f9ef6b2-8a08-4423-bb89-fd60c7c31325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91f0b56-263b-466f-bf0b-5e0925e3176e}, !- Handle
  {8f9ef6b2-8a08-4423-bb89-fd60c7c31325}, !- Source Object
  3,                                      !- Outlet Port
  {7d7e16be-74ed-48ef-94db-f589cdf10507}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {e8c62a61-03b5-44b9-b225-a0ec0c77715b}, !- Default Day Schedule Name
  {5d0c4ee3-fafe-4d39-b15c-0d3a838b1715}, !- Summer Design Day Schedule Name
  {8be5fb95-b443-42bc-8997-e743b20f578d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8c62a61-03b5-44b9-b225-a0ec0c77715b}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.135,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.17,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.205,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.24,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.275,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.31,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.318333333333333,                      !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.326666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.335,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  54,                                     !- Minute 17
  0.343333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  4,                                      !- Minute 18
  0.351666666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  14,                                     !- Minute 19
  0.36,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.36,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.36,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.356666666666667,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.353333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.346666666666667,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.343333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.34,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.34,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.341666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.343333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.345,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.346666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.348333333333333,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  24,                                     !- Minute 36
  0.353333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  34,                                     !- Minute 37
  0.356666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  44,                                     !- Minute 38
  0.36,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  54,                                     !- Minute 39
  0.363333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  4,                                      !- Minute 40
  0.366666666666667,                      !- Value Until Time 40
  13,                                     !- Hour 41
  14,                                     !- Minute 41
  0.37,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.37,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  24,                                     !- Minute 43
  0.365,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  34,                                     !- Minute 44
  0.36,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  44,                                     !- Minute 45
  0.355,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  54,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  14,                                     !- Hour 47
  4,                                      !- Minute 47
  0.345,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  14,                                     !- Minute 48
  0.34,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.34,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  24,                                     !- Minute 50
  0.318333333333333,                      !- Value Until Time 50
  14,                                     !- Hour 51
  34,                                     !- Minute 51
  0.296666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  44,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  54,                                     !- Minute 53
  0.253333333333334,                      !- Value Until Time 53
  15,                                     !- Hour 54
  4,                                      !- Minute 54
  0.231666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  14,                                     !- Minute 55
  0.21,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.21,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  24,                                     !- Minute 57
  0.201666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  34,                                     !- Minute 58
  0.193333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  44,                                     !- Minute 59
  0.185,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  54,                                     !- Minute 60
  0.176666666666667,                      !- Value Until Time 60
  16,                                     !- Hour 61
  4,                                      !- Minute 61
  0.168333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  15,                                     !- Minute 62
  0.16,                                   !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.16,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  25,                                     !- Minute 64
  0.15,                                   !- Value Until Time 64
  17,                                     !- Hour 65
  35,                                     !- Minute 65
  0.14,                                   !- Value Until Time 65
  17,                                     !- Hour 66
  45,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  55,                                     !- Minute 67
  0.12,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  5,                                      !- Minute 68
  0.11,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  25,                                     !- Minute 70
  0.0833333333333332,                     !- Value Until Time 70
  18,                                     !- Hour 71
  35,                                     !- Minute 71
  0.0666666666666664,                     !- Value Until Time 71
  18,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0499999999999996,                     !- Value Until Time 72
  18,                                     !- Hour 73
  55,                                     !- Minute 73
  0.0333333333333329,                     !- Value Until Time 73
  19,                                     !- Hour 74
  5,                                      !- Minute 74
  0.0166666666666661,                     !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0;                                      !- Value Until Time 76

OS:Schedule:Day,
  {5d0c4ee3-fafe-4d39-b15c-0d3a838b1715}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {076acbe1-d4f8-4240-814e-10919a3bb87e}, !- Handle
  Schedule Rule 22,                       !- Name
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a5d156e-5c0c-4d41-9248-168737eb8d2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a5d156e-5c0c-4d41-9248-168737eb8d2d}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0341666666666665,                     !- Value Until Time 2
  8,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0683333333333331,                     !- Value Until Time 3
  8,                                      !- Hour 4
  29,                                     !- Minute 4
  0.1025,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  39,                                     !- Minute 5
  0.136666666666666,                      !- Value Until Time 5
  8,                                      !- Hour 6
  49,                                     !- Minute 6
  0.170833333333333,                      !- Value Until Time 6
  8,                                      !- Hour 7
  59,                                     !- Minute 7
  0.204999999999999,                      !- Value Until Time 7
  9,                                      !- Hour 8
  9,                                      !- Minute 8
  0.239166666666666,                      !- Value Until Time 8
  9,                                      !- Hour 9
  19,                                     !- Minute 9
  0.273333333333332,                      !- Value Until Time 9
  9,                                      !- Hour 10
  29,                                     !- Minute 10
  0.307499999999999,                      !- Value Until Time 10
  9,                                      !- Hour 11
  39,                                     !- Minute 11
  0.341666666666665,                      !- Value Until Time 11
  9,                                      !- Hour 12
  49,                                     !- Minute 12
  0.375833333333332,                      !- Value Until Time 12
  9,                                      !- Hour 13
  59,                                     !- Minute 13
  0.409999999999999,                      !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  9,                                      !- Minute 15
  0.286666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  19,                                     !- Minute 16
  0.163333333333334,                      !- Value Until Time 16
  10,                                     !- Hour 17
  29,                                     !- Minute 17
  0.0400000000000013,                     !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  39,                                     !- Minute 19
  0.0583333333333333,                     !- Value Until Time 19
  10,                                     !- Hour 20
  49,                                     !- Minute 20
  0.0766666666666665,                     !- Value Until Time 20
  10,                                     !- Hour 21
  59,                                     !- Minute 21
  0.0949999999999998,                     !- Value Until Time 21
  11,                                     !- Hour 22
  9,                                      !- Minute 22
  0.113333333333333,                      !- Value Until Time 22
  11,                                     !- Hour 23
  19,                                     !- Minute 23
  0.131666666666666,                      !- Value Until Time 23
  11,                                     !- Hour 24
  29,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  39,                                     !- Minute 26
  0.613333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  49,                                     !- Minute 27
  0.606666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  59,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.6,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  9,                                      !- Minute 30
  0.591666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  19,                                     !- Minute 31
  0.583333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  29,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  39,                                     !- Minute 33
  0.566666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  49,                                     !- Minute 34
  0.558333333333334,                      !- Value Until Time 34
  12,                                     !- Hour 35
  59,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.55,                                   !- Value Until Time 36
  13,                                     !- Hour 37
  9,                                      !- Minute 37
  0.533333333333333,                      !- Value Until Time 37
  13,                                     !- Hour 38
  19,                                     !- Minute 38
  0.516666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  29,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  39,                                     !- Minute 40
  0.483333333333334,                      !- Value Until Time 40
  13,                                     !- Hour 41
  49,                                     !- Minute 41
  0.466666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  59,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.45,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  9,                                      !- Minute 44
  0.458333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  19,                                     !- Minute 45
  0.466666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  39,                                     !- Minute 47
  0.483333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  49,                                     !- Minute 48
  0.491666666666667,                      !- Value Until Time 48
  14,                                     !- Hour 49
  59,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  0,                                      !- Minute 50
  0.5,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.296666666666667,                      !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.263333333333334,                      !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.23,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.23,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.213333333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.196666666666667,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.18,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.163333333333334,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.146666666666667,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.13,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.108333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.0866666666666664,                     !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0649999999999995,                     !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.0433333333333327,                     !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.0216666666666659,                     !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {8be5fb95-b443-42bc-8997-e743b20f578d}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {402495ff-ca2b-4ccc-b8f5-9f75ddb6c9ee}, !- Handle
  Schedule Rule 23,                       !- Name
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4df89f80-318c-4410-8ea1-421b01336669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4df89f80-318c-4410-8ea1-421b01336669}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:WaterUse:Connections,
  {4c5ac8ea-6c0c-4f45-8e64-3dff3c279c3a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F, !- Name
  {c3cb7003-84ad-46c4-8857-04c39e981d13}, !- Inlet Node Name
  {b32c5f5f-9b80-4f1d-89b8-3c4a5c018ae0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {870662f3-1abb-44f1-b522-ca52e7cf7d09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c14ec26-ed5d-4228-b810-a4332d6abc0a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 3 units Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.67811767595478e-06,                   !- Peak Flow Rate {m3/s}
  {d1936adf-a803-47b6-9b6b-9c450d61e936}, !- Target Temperature Schedule Name
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Sensible Fraction Schedule Name
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {870662f3-1abb-44f1-b522-ca52e7cf7d09}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 3 units Service Water Use 0.09gpm at 140F, !- Name
  {8c14ec26-ed5d-4228-b810-a4332d6abc0a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {edac0bdc-c8c1-4b42-9901-88b4be888fd1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2186dde0-12b6-4e45-85ea-914d10cd79a0}, !- Plant Side Inlet Node Name
  {715782c2-e97d-4d9b-9818-78830f768927}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {67d0f6ab-42ee-40ef-9485-c8a2462198ae}, !- Demand Side Inlet Node Name
  {dccefece-2528-4143-835c-0534f11b54ed}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {53daca1f-6154-42b7-9c16-d8ad0b9e4a5f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ac75280-76db-4009-98dd-13f14673d701}, !- Demand Mixer Name
  {3070405b-c2b8-49b1-baf1-31ba81b9afd6}, !- Demand Splitter Name
  {b3466375-d0c0-45ba-a7f3-d9152aa270e9}, !- Supply Mixer Name
  {cba34695-e59b-4add-ba27-baabc0b4b05a}; !- Supply Splitter Name

OS:Node,
  {61cba775-5754-4f95-b1cd-977cca969d3d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2186dde0-12b6-4e45-85ea-914d10cd79a0}, !- Inlet Port
  {890b3af8-cd45-42a9-b579-3140276b5a7a}; !- Outlet Port

OS:Node,
  {edac0bdc-c8c1-4b42-9901-88b4be888fd1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {fd059c25-57ff-41a4-a827-ca7e541ca8a9}, !- Inlet Port
  {715782c2-e97d-4d9b-9818-78830f768927}; !- Outlet Port

OS:Node,
  {f117c2bb-a9d0-40be-9463-ed85a1bd79ac}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {a8cef0f4-f79a-437d-b83a-44ed1d2cca5b}, !- Inlet Port
  {3ef9ccc5-7e53-4f48-8a30-d534bbf2d185}; !- Outlet Port

OS:Connector:Mixer,
  {b3466375-d0c0-45ba-a7f3-d9152aa270e9}, !- Handle
  Connector Mixer 5,                      !- Name
  {d12d3808-ebbe-4c3e-9da0-7925c47a5253}, !- Outlet Branch Name
  {06f32ed1-2c63-48bc-8def-3a4d79d9a912}, !- Inlet Branch Name 1
  {c21f13f7-8217-4fae-8097-4e0f1c84f658}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cba34695-e59b-4add-ba27-baabc0b4b05a}, !- Handle
  Connector Splitter 5,                   !- Name
  {eed83b53-abb4-4ae9-8e9a-bcf3e2ba6fcd}, !- Inlet Branch Name
  {a8cef0f4-f79a-437d-b83a-44ed1d2cca5b}, !- Outlet Branch Name 1
  {55358540-7abf-4f5b-9545-797d691d44dc}; !- Outlet Branch Name 2

OS:Connection,
  {2186dde0-12b6-4e45-85ea-914d10cd79a0}, !- Handle
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Source Object
  14,                                     !- Outlet Port
  {61cba775-5754-4f95-b1cd-977cca969d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cef0f4-f79a-437d-b83a-44ed1d2cca5b}, !- Handle
  {cba34695-e59b-4add-ba27-baabc0b4b05a}, !- Source Object
  3,                                      !- Outlet Port
  {f117c2bb-a9d0-40be-9463-ed85a1bd79ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715782c2-e97d-4d9b-9818-78830f768927}, !- Handle
  {edac0bdc-c8c1-4b42-9901-88b4be888fd1}, !- Source Object
  3,                                      !- Outlet Port
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9322f8ee-f4a7-4c3d-9c39-3494f9955bf2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {67d0f6ab-42ee-40ef-9485-c8a2462198ae}, !- Inlet Port
  {bd82131b-79dc-4c3f-8c78-7fbd6c353ff3}; !- Outlet Port

OS:Node,
  {7d36af3e-113c-4c5f-8bcf-5ed3d1b0381a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {4f43e608-1d3e-49ca-b8dc-f7e20ba4b144}, !- Inlet Port
  {dccefece-2528-4143-835c-0534f11b54ed}; !- Outlet Port

OS:Node,
  {5f05798e-ae90-45c1-a80c-d47a19f17845}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {7d453266-d86e-4464-82df-b3bd18ba1af5}, !- Inlet Port
  {12923ea1-b263-49c9-8e98-6fd853846c4c}; !- Outlet Port

OS:Connector:Mixer,
  {5ac75280-76db-4009-98dd-13f14673d701}, !- Handle
  Connector Mixer 6,                      !- Name
  {04a4aeff-5eaf-4516-bee6-14ef13e44e7b}, !- Outlet Branch Name
  {5a48f686-8381-4a86-81de-4bfe78e238e0}, !- Inlet Branch Name 1
  {74a8ec19-3350-4b60-adc0-78a049b2767e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3070405b-c2b8-49b1-baf1-31ba81b9afd6}, !- Handle
  Connector Splitter 6,                   !- Name
  {cd40c4d8-ff14-46e3-9580-546390c8689d}, !- Inlet Branch Name
  {7d453266-d86e-4464-82df-b3bd18ba1af5}, !- Outlet Branch Name 1
  {26f7f5fb-2951-4340-8f65-90fe841a5d22}; !- Outlet Branch Name 2

OS:Connection,
  {67d0f6ab-42ee-40ef-9485-c8a2462198ae}, !- Handle
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Source Object
  17,                                     !- Outlet Port
  {9322f8ee-f4a7-4c3d-9c39-3494f9955bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d453266-d86e-4464-82df-b3bd18ba1af5}, !- Handle
  {3070405b-c2b8-49b1-baf1-31ba81b9afd6}, !- Source Object
  3,                                      !- Outlet Port
  {5f05798e-ae90-45c1-a80c-d47a19f17845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccefece-2528-4143-835c-0534f11b54ed}, !- Handle
  {7d36af3e-113c-4c5f-8bcf-5ed3d1b0381a}, !- Source Object
  3,                                      !- Outlet Port
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {55475733-816f-4a74-8f68-949df9b05634}, !- Handle
  {9279a6d5-7e97-43a2-b9fe-eb71b7e1b8d1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {53daca1f-6154-42b7-9c16-d8ad0b9e4a5f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {2586bbb6-9e97-4584-a1b0-c1b910b7e54c}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Schedule Name
  {edac0bdc-c8c1-4b42-9901-88b4be888fd1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c6817b27-6bd6-4672-b870-1ae1e55d7a8c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {890b3af8-cd45-42a9-b579-3140276b5a7a}, !- Inlet Node Name
  {a8c3907a-d2fb-45bc-8197-7a9c732c407c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bfd4bb5b-8e50-464e-a48f-43c0952ca267}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a8c3907a-d2fb-45bc-8197-7a9c732c407c}, !- Inlet Port
  {eed83b53-abb4-4ae9-8e9a-bcf3e2ba6fcd}; !- Outlet Port

OS:Connection,
  {890b3af8-cd45-42a9-b579-3140276b5a7a}, !- Handle
  {61cba775-5754-4f95-b1cd-977cca969d3d}, !- Source Object
  3,                                      !- Outlet Port
  {c6817b27-6bd6-4672-b870-1ae1e55d7a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c3907a-d2fb-45bc-8197-7a9c732c407c}, !- Handle
  {c6817b27-6bd6-4672-b870-1ae1e55d7a8c}, !- Source Object
  3,                                      !- Outlet Port
  {bfd4bb5b-8e50-464e-a48f-43c0952ca267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed83b53-abb4-4ae9-8e9a-bcf3e2ba6fcd}, !- Handle
  {bfd4bb5b-8e50-464e-a48f-43c0952ca267}, !- Source Object
  3,                                      !- Outlet Port
  {cba34695-e59b-4add-ba27-baabc0b4b05a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d90882ae-b655-487f-bde4-0fa2194bfde9}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.567811767595478,                      !- Tank Volume {m3}
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17584.2642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {611cd705-3c40-4571-9d77-8f5118795ba1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3ef9ccc5-7e53-4f48-8a30-d534bbf2d185}, !- Use Side Inlet Node Name
  {ee909720-9975-4c0c-b9ca-84679991a8c8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1e14bb6a-bf41-44cd-bb88-117c626d0553}, !- Handle
  {d90882ae-b655-487f-bde4-0fa2194bfde9}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {d6a25e25-0065-4de9-b28a-a1f9c5327643}, !- Handle
  {d90882ae-b655-487f-bde4-0fa2194bfde9}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Node,
  {37b5a251-ba64-4644-a9d9-fe0f23d0a0e7}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {ee909720-9975-4c0c-b9ca-84679991a8c8}, !- Inlet Port
  {06f32ed1-2c63-48bc-8def-3a4d79d9a912}; !- Outlet Port

OS:Connection,
  {3ef9ccc5-7e53-4f48-8a30-d534bbf2d185}, !- Handle
  {f117c2bb-a9d0-40be-9463-ed85a1bd79ac}, !- Source Object
  3,                                      !- Outlet Port
  {d90882ae-b655-487f-bde4-0fa2194bfde9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ee909720-9975-4c0c-b9ca-84679991a8c8}, !- Handle
  {d90882ae-b655-487f-bde4-0fa2194bfde9}, !- Source Object
  32,                                     !- Outlet Port
  {37b5a251-ba64-4644-a9d9-fe0f23d0a0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f32ed1-2c63-48bc-8def-3a4d79d9a912}, !- Handle
  {37b5a251-ba64-4644-a9d9-fe0f23d0a0e7}, !- Source Object
  3,                                      !- Outlet Port
  {b3466375-d0c0-45ba-a7f3-d9152aa270e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {533ed8b4-4d76-4bf8-a210-a530cb3e59d8}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {9ff51d78-c07e-4040-839e-5a02289dc33d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ff51d78-c07e-4040-839e-5a02289dc33d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a472c223-277f-4375-9183-1040c6f6c730}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {283f9234-849c-4244-9d32-c4483c321bc8}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {a472c223-277f-4375-9183-1040c6f6c730}; !- Layer 1

OS:Pipe:Indoor,
  {4d07b684-ea29-4038-85cd-22366f5b99f1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 60.0ft, !- Name
  {283f9234-849c-4244-9d32-c4483c321bc8}, !- Construction
  {bd82131b-79dc-4c3f-8c78-7fbd6c353ff3}, !- Fluid Inlet Node
  {140bd78a-40cc-4428-ba92-70ad9e783cac}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {215d9c72-69c7-4b50-9947-6e06b49119f4}, !- Ambient Temperature Schedule
  {533ed8b4-4d76-4bf8-a210-a530cb3e59d8}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

OS:Node,
  {e16c6164-0881-4a33-80b5-0172864410c3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 60.0ft Outlet Water Node, !- Name
  {140bd78a-40cc-4428-ba92-70ad9e783cac}, !- Inlet Port
  {cd40c4d8-ff14-46e3-9580-546390c8689d}; !- Outlet Port

OS:Connection,
  {bd82131b-79dc-4c3f-8c78-7fbd6c353ff3}, !- Handle
  {9322f8ee-f4a7-4c3d-9c39-3494f9955bf2}, !- Source Object
  3,                                      !- Outlet Port
  {4d07b684-ea29-4038-85cd-22366f5b99f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {140bd78a-40cc-4428-ba92-70ad9e783cac}, !- Handle
  {4d07b684-ea29-4038-85cd-22366f5b99f1}, !- Source Object
  4,                                      !- Outlet Port
  {e16c6164-0881-4a33-80b5-0172864410c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd40c4d8-ff14-46e3-9580-546390c8689d}, !- Handle
  {e16c6164-0881-4a33-80b5-0172864410c3}, !- Source Object
  3,                                      !- Outlet Port
  {3070405b-c2b8-49b1-baf1-31ba81b9afd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e0f47d69-9d1c-4465-9dd0-e96715ce3301}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {541eb339-1eb5-4c9d-9058-62bfb4503198}, !- Inlet Node Name
  {80f73220-a600-432b-a984-caef9c74b0fd}; !- Outlet Node Name

OS:Node,
  {930b0b76-726b-4c02-95f4-c18e55f51a1e}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {55358540-7abf-4f5b-9545-797d691d44dc}, !- Inlet Port
  {541eb339-1eb5-4c9d-9058-62bfb4503198}; !- Outlet Port

OS:Connection,
  {55358540-7abf-4f5b-9545-797d691d44dc}, !- Handle
  {cba34695-e59b-4add-ba27-baabc0b4b05a}, !- Source Object
  4,                                      !- Outlet Port
  {930b0b76-726b-4c02-95f4-c18e55f51a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4b3597b-197c-487c-ac4e-ec31fabca496}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {80f73220-a600-432b-a984-caef9c74b0fd}, !- Inlet Port
  {c21f13f7-8217-4fae-8097-4e0f1c84f658}; !- Outlet Port

OS:Connection,
  {541eb339-1eb5-4c9d-9058-62bfb4503198}, !- Handle
  {930b0b76-726b-4c02-95f4-c18e55f51a1e}, !- Source Object
  3,                                      !- Outlet Port
  {e0f47d69-9d1c-4465-9dd0-e96715ce3301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f73220-a600-432b-a984-caef9c74b0fd}, !- Handle
  {e0f47d69-9d1c-4465-9dd0-e96715ce3301}, !- Source Object
  3,                                      !- Outlet Port
  {f4b3597b-197c-487c-ac4e-ec31fabca496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21f13f7-8217-4fae-8097-4e0f1c84f658}, !- Handle
  {f4b3597b-197c-487c-ac4e-ec31fabca496}, !- Source Object
  3,                                      !- Outlet Port
  {b3466375-d0c0-45ba-a7f3-d9152aa270e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {693a8488-45b5-48c9-94be-dfdd1d766bcb}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {12923ea1-b263-49c9-8e98-6fd853846c4c}, !- Inlet Node Name
  {51b4d349-a25d-4bc9-8b59-d252d8c358a3}; !- Outlet Node Name

OS:Node,
  {81114f20-9189-4575-b61b-e3b4ceadb3c8}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {51b4d349-a25d-4bc9-8b59-d252d8c358a3}, !- Inlet Port
  {5a48f686-8381-4a86-81de-4bfe78e238e0}; !- Outlet Port

OS:Connection,
  {12923ea1-b263-49c9-8e98-6fd853846c4c}, !- Handle
  {5f05798e-ae90-45c1-a80c-d47a19f17845}, !- Source Object
  3,                                      !- Outlet Port
  {693a8488-45b5-48c9-94be-dfdd1d766bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b4d349-a25d-4bc9-8b59-d252d8c358a3}, !- Handle
  {693a8488-45b5-48c9-94be-dfdd1d766bcb}, !- Source Object
  3,                                      !- Outlet Port
  {81114f20-9189-4575-b61b-e3b4ceadb3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a48f686-8381-4a86-81de-4bfe78e238e0}, !- Handle
  {81114f20-9189-4575-b61b-e3b4ceadb3c8}, !- Source Object
  3,                                      !- Outlet Port
  {5ac75280-76db-4009-98dd-13f14673d701}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d12166af-60b9-4de8-a726-103dceacd2e1}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {faf1d120-ef0c-41d3-a40c-2c89fd9101da}, !- Inlet Node Name
  {fd059c25-57ff-41a4-a827-ca7e541ca8a9}; !- Outlet Node Name

OS:Node,
  {8c87583a-7bf0-4bbd-9f03-2423302968bf}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {d12d3808-ebbe-4c3e-9da0-7925c47a5253}, !- Inlet Port
  {faf1d120-ef0c-41d3-a40c-2c89fd9101da}; !- Outlet Port

OS:Connection,
  {d12d3808-ebbe-4c3e-9da0-7925c47a5253}, !- Handle
  {b3466375-d0c0-45ba-a7f3-d9152aa270e9}, !- Source Object
  2,                                      !- Outlet Port
  {8c87583a-7bf0-4bbd-9f03-2423302968bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf1d120-ef0c-41d3-a40c-2c89fd9101da}, !- Handle
  {8c87583a-7bf0-4bbd-9f03-2423302968bf}, !- Source Object
  3,                                      !- Outlet Port
  {d12166af-60b9-4de8-a726-103dceacd2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd059c25-57ff-41a4-a827-ca7e541ca8a9}, !- Handle
  {d12166af-60b9-4de8-a726-103dceacd2e1}, !- Source Object
  3,                                      !- Outlet Port
  {edac0bdc-c8c1-4b42-9901-88b4be888fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9c16e76-658b-432d-abfc-c9aa9de7fbe1}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {c633678e-938b-428f-bcf4-54365e3eb906}, !- Inlet Node Name
  {4f43e608-1d3e-49ca-b8dc-f7e20ba4b144}; !- Outlet Node Name

OS:Node,
  {5b3ef24d-2eb0-4b8e-b4c1-06f973ac38b0}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {04a4aeff-5eaf-4516-bee6-14ef13e44e7b}, !- Inlet Port
  {c633678e-938b-428f-bcf4-54365e3eb906}; !- Outlet Port

OS:Connection,
  {04a4aeff-5eaf-4516-bee6-14ef13e44e7b}, !- Handle
  {5ac75280-76db-4009-98dd-13f14673d701}, !- Source Object
  2,                                      !- Outlet Port
  {5b3ef24d-2eb0-4b8e-b4c1-06f973ac38b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c633678e-938b-428f-bcf4-54365e3eb906}, !- Handle
  {5b3ef24d-2eb0-4b8e-b4c1-06f973ac38b0}, !- Source Object
  3,                                      !- Outlet Port
  {b9c16e76-658b-432d-abfc-c9aa9de7fbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f43e608-1d3e-49ca-b8dc-f7e20ba4b144}, !- Handle
  {b9c16e76-658b-432d-abfc-c9aa9de7fbe1}, !- Source Object
  3,                                      !- Outlet Port
  {7d36af3e-113c-4c5f-8bcf-5ed3d1b0381a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08d50f63-6080-4b97-90bc-32a3f1fc4ace}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F Inlet Water Node, !- Name
  {26f7f5fb-2951-4340-8f65-90fe841a5d22}, !- Inlet Port
  {c3cb7003-84ad-46c4-8857-04c39e981d13}; !- Outlet Port

OS:Connection,
  {26f7f5fb-2951-4340-8f65-90fe841a5d22}, !- Handle
  {3070405b-c2b8-49b1-baf1-31ba81b9afd6}, !- Source Object
  4,                                      !- Outlet Port
  {08d50f63-6080-4b97-90bc-32a3f1fc4ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b29484b-c2b2-4e8b-8e30-ee527c58b5e3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F Outlet Water Node, !- Name
  {b32c5f5f-9b80-4f1d-89b8-3c4a5c018ae0}, !- Inlet Port
  {74a8ec19-3350-4b60-adc0-78a049b2767e}; !- Outlet Port

OS:Connection,
  {c3cb7003-84ad-46c4-8857-04c39e981d13}, !- Handle
  {08d50f63-6080-4b97-90bc-32a3f1fc4ace}, !- Source Object
  3,                                      !- Outlet Port
  {4c5ac8ea-6c0c-4f45-8e64-3dff3c279c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32c5f5f-9b80-4f1d-89b8-3c4a5c018ae0}, !- Handle
  {4c5ac8ea-6c0c-4f45-8e64-3dff3c279c3a}, !- Source Object
  3,                                      !- Outlet Port
  {9b29484b-c2b2-4e8b-8e30-ee527c58b5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a8ec19-3350-4b60-adc0-78a049b2767e}, !- Handle
  {9b29484b-c2b2-4e8b-8e30-ee527c58b5e3}, !- Source Object
  3,                                      !- Outlet Port
  {5ac75280-76db-4009-98dd-13f14673d701}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc389bb6-bf6b-4b53-999e-61d034cb4b0c}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {2f5c82b9-dc34-4ea3-b3ee-76617661c93c}, !- Default Day Schedule Name
  {7aa7f1e0-a964-454b-9821-0b2c5feffcc3}, !- Summer Design Day Schedule Name
  {e6556ccb-982d-4f25-920a-0683abcc802b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f5c82b9-dc34-4ea3-b3ee-76617661c93c}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0483333333333334,                     !- Value Until Time 2
  7,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0966666666666668,                     !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.145,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.193333333333334,                      !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.241666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.29,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.296666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.303333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.31,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  54,                                     !- Minute 11
  0.316666666666667,                      !- Value Until Time 11
  9,                                      !- Hour 12
  4,                                      !- Minute 12
  0.323333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  14,                                     !- Minute 13
  0.33,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.33,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.341666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.353333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.365,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.376666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.388333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.393333333333333,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.386666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.38,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.373333333333333,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.366666666666667,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.36,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.361666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.363333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.365,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.366666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.368333333333333,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.37,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.37,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  24,                                     !- Minute 36
  0.366666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  34,                                     !- Minute 37
  0.363333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  44,                                     !- Minute 38
  0.36,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  54,                                     !- Minute 39
  0.356666666666667,                      !- Value Until Time 39
  13,                                     !- Hour 40
  4,                                      !- Minute 40
  0.353333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  14,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.35,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  24,                                     !- Minute 43
  0.353333333333333,                      !- Value Until Time 43
  13,                                     !- Hour 44
  34,                                     !- Minute 44
  0.356666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  44,                                     !- Minute 45
  0.36,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  54,                                     !- Minute 46
  0.363333333333333,                      !- Value Until Time 46
  14,                                     !- Hour 47
  4,                                      !- Minute 47
  0.366666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  14,                                     !- Minute 48
  0.37,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.37,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  24,                                     !- Minute 50
  0.308333333333334,                      !- Value Until Time 50
  14,                                     !- Hour 51
  34,                                     !- Minute 51
  0.246666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  44,                                     !- Minute 52
  0.185000000000001,                      !- Value Until Time 52
  14,                                     !- Hour 53
  54,                                     !- Minute 53
  0.123333333333334,                      !- Value Until Time 53
  15,                                     !- Hour 54
  4,                                      !- Minute 54
  0.0616666666666678,                     !- Value Until Time 54
  15,                                     !- Hour 55
  14,                                     !- Minute 55
  1.31450406115619e-15,                   !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {7aa7f1e0-a964-454b-9821-0b2c5feffcc3}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {d3380626-1ce9-45d1-ba1a-ea6c06e4b8d3}, !- Handle
  Schedule Rule 24,                       !- Name
  {fc389bb6-bf6b-4b53-999e-61d034cb4b0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {182785ba-4997-4cda-8d3d-3da339cda9e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {182785ba-4997-4cda-8d3d-3da339cda9e3}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.414907407407408,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.414814814814815,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414722222222222,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.41462962962963,                       !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.414537037037037,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.414444444444445,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.414351851851852,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.414259259259259,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.414166666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.414074074074074,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.413981481481482,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.413888888888889,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.413796296296296,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.413703703703704,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.413611111111111,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.413518518518518,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.413425925925926,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.413333333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.413240740740741,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.413148148148148,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.413055555555556,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.412962962962963,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.41287037037037,                       !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.412777777777778,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.412685185185185,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.412592592592592,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.4125,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.412407407407407,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.412314814814815,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.412222222222222,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.41212962962963,                       !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.412037037037037,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.411944444444444,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.411851851851852,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.411759259259259,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.411666666666667,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.411574074074074,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.411481481481481,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.411388888888889,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.411296296296296,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.411203703703704,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.411111111111111,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.411018518518518,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.410925925925926,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.410833333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.410740740740741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.410648148148148,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.410555555555556,                      !- Value Until Time 48
  8,                                      !- Hour 49
  10,                                     !- Minute 49
  0.410462962962963,                      !- Value Until Time 49
  8,                                      !- Hour 50
  20,                                     !- Minute 50
  0.41037037037037,                       !- Value Until Time 50
  8,                                      !- Hour 51
  30,                                     !- Minute 51
  0.410277777777778,                      !- Value Until Time 51
  8,                                      !- Hour 52
  40,                                     !- Minute 52
  0.410185185185185,                      !- Value Until Time 52
  8,                                      !- Hour 53
  50,                                     !- Minute 53
  0.410092592592593,                      !- Value Until Time 53
  9,                                      !- Hour 54
  0,                                      !- Minute 54
  0.41,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  9,                                      !- Minute 55
  0.436666666666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  19,                                     !- Minute 56
  0.463333333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  29,                                     !- Minute 57
  0.49,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  39,                                     !- Minute 58
  0.516666666666666,                      !- Value Until Time 58
  9,                                      !- Hour 59
  49,                                     !- Minute 59
  0.543333333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  59,                                     !- Minute 60
  0.569999999999999,                      !- Value Until Time 60
  10,                                     !- Hour 61
  0,                                      !- Minute 61
  0.57,                                   !- Value Until Time 61
  10,                                     !- Hour 62
  9,                                      !- Minute 62
  0.578333333333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  19,                                     !- Minute 63
  0.586666666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  29,                                     !- Minute 64
  0.595,                                  !- Value Until Time 64
  10,                                     !- Hour 65
  39,                                     !- Minute 65
  0.603333333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  49,                                     !- Minute 66
  0.611666666666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  59,                                     !- Minute 67
  0.62,                                   !- Value Until Time 67
  11,                                     !- Hour 68
  0,                                      !- Minute 68
  0.62,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  9,                                      !- Minute 69
  0.618333333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  19,                                     !- Minute 70
  0.616666666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  29,                                     !- Minute 71
  0.615,                                  !- Value Until Time 71
  11,                                     !- Hour 72
  39,                                     !- Minute 72
  0.613333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  49,                                     !- Minute 73
  0.611666666666667,                      !- Value Until Time 73
  11,                                     !- Hour 74
  59,                                     !- Minute 74
  0.61,                                   !- Value Until Time 74
  12,                                     !- Hour 75
  0,                                      !- Minute 75
  0.61,                                   !- Value Until Time 75
  12,                                     !- Hour 76
  9,                                      !- Minute 76
  0.591666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  19,                                     !- Minute 77
  0.573333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  29,                                     !- Minute 78
  0.555,                                  !- Value Until Time 78
  12,                                     !- Hour 79
  39,                                     !- Minute 79
  0.536666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  49,                                     !- Minute 80
  0.518333333333334,                      !- Value Until Time 80
  12,                                     !- Hour 81
  59,                                     !- Minute 81
  0.5,                                    !- Value Until Time 81
  13,                                     !- Hour 82
  0,                                      !- Minute 82
  0.5,                                    !- Value Until Time 82
  13,                                     !- Hour 83
  9,                                      !- Minute 83
  0.491666666666667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  19,                                     !- Minute 84
  0.483333333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  29,                                     !- Minute 85
  0.475,                                  !- Value Until Time 85
  13,                                     !- Hour 86
  39,                                     !- Minute 86
  0.466666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  49,                                     !- Minute 87
  0.458333333333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  59,                                     !- Minute 88
  0.45,                                   !- Value Until Time 88
  14,                                     !- Hour 89
  0,                                      !- Minute 89
  0.45,                                   !- Value Until Time 89
  14,                                     !- Hour 90
  9,                                      !- Minute 90
  0.451666666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  19,                                     !- Minute 91
  0.453333333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  29,                                     !- Minute 92
  0.455,                                  !- Value Until Time 92
  14,                                     !- Hour 93
  39,                                     !- Minute 93
  0.456666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  49,                                     !- Minute 94
  0.458333333333333,                      !- Value Until Time 94
  14,                                     !- Hour 95
  59,                                     !- Minute 95
  0.46,                                   !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.46,                                   !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.419907407407407,                      !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.419814814814815,                      !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.419722222222222,                      !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.41962962962963,                       !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.419537037037037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.419444444444444,                      !- Value Until Time 102
  16,                                     !- Hour 103
  9,                                      !- Minute 103
  0.419351851851852,                      !- Value Until Time 103
  16,                                     !- Hour 104
  19,                                     !- Minute 104
  0.419259259259259,                      !- Value Until Time 104
  16,                                     !- Hour 105
  30,                                     !- Minute 105
  0.419166666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  40,                                     !- Minute 106
  0.419074074074074,                      !- Value Until Time 106
  16,                                     !- Hour 107
  50,                                     !- Minute 107
  0.418981481481482,                      !- Value Until Time 107
  17,                                     !- Hour 108
  0,                                      !- Minute 108
  0.418888888888889,                      !- Value Until Time 108
  17,                                     !- Hour 109
  10,                                     !- Minute 109
  0.418796296296296,                      !- Value Until Time 109
  17,                                     !- Hour 110
  20,                                     !- Minute 110
  0.418703703703704,                      !- Value Until Time 110
  17,                                     !- Hour 111
  30,                                     !- Minute 111
  0.418611111111111,                      !- Value Until Time 111
  17,                                     !- Hour 112
  40,                                     !- Minute 112
  0.418518518518519,                      !- Value Until Time 112
  17,                                     !- Hour 113
  50,                                     !- Minute 113
  0.418425925925926,                      !- Value Until Time 113
  18,                                     !- Hour 114
  0,                                      !- Minute 114
  0.418333333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  10,                                     !- Minute 115
  0.418240740740741,                      !- Value Until Time 115
  18,                                     !- Hour 116
  20,                                     !- Minute 116
  0.418148148148148,                      !- Value Until Time 116
  18,                                     !- Hour 117
  30,                                     !- Minute 117
  0.418055555555556,                      !- Value Until Time 117
  18,                                     !- Hour 118
  40,                                     !- Minute 118
  0.417962962962963,                      !- Value Until Time 118
  18,                                     !- Hour 119
  50,                                     !- Minute 119
  0.41787037037037,                       !- Value Until Time 119
  19,                                     !- Hour 120
  0,                                      !- Minute 120
  0.417777777777778,                      !- Value Until Time 120
  19,                                     !- Hour 121
  10,                                     !- Minute 121
  0.417685185185185,                      !- Value Until Time 121
  19,                                     !- Hour 122
  20,                                     !- Minute 122
  0.417592592592593,                      !- Value Until Time 122
  19,                                     !- Hour 123
  30,                                     !- Minute 123
  0.4175,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  40,                                     !- Minute 124
  0.417407407407408,                      !- Value Until Time 124
  19,                                     !- Hour 125
  50,                                     !- Minute 125
  0.417314814814815,                      !- Value Until Time 125
  20,                                     !- Hour 126
  0,                                      !- Minute 126
  0.417222222222222,                      !- Value Until Time 126
  20,                                     !- Hour 127
  10,                                     !- Minute 127
  0.41712962962963,                       !- Value Until Time 127
  20,                                     !- Hour 128
  20,                                     !- Minute 128
  0.417037037037037,                      !- Value Until Time 128
  20,                                     !- Hour 129
  30,                                     !- Minute 129
  0.416944444444445,                      !- Value Until Time 129
  20,                                     !- Hour 130
  40,                                     !- Minute 130
  0.416851851851852,                      !- Value Until Time 130
  20,                                     !- Hour 131
  50,                                     !- Minute 131
  0.416759259259259,                      !- Value Until Time 131
  21,                                     !- Hour 132
  0,                                      !- Minute 132
  0.416666666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  10,                                     !- Minute 133
  0.416574074074074,                      !- Value Until Time 133
  21,                                     !- Hour 134
  20,                                     !- Minute 134
  0.416481481481482,                      !- Value Until Time 134
  21,                                     !- Hour 135
  30,                                     !- Minute 135
  0.416388888888889,                      !- Value Until Time 135
  21,                                     !- Hour 136
  40,                                     !- Minute 136
  0.416296296296296,                      !- Value Until Time 136
  21,                                     !- Hour 137
  50,                                     !- Minute 137
  0.416203703703704,                      !- Value Until Time 137
  22,                                     !- Hour 138
  0,                                      !- Minute 138
  0.416111111111111,                      !- Value Until Time 138
  22,                                     !- Hour 139
  10,                                     !- Minute 139
  0.416018518518519,                      !- Value Until Time 139
  22,                                     !- Hour 140
  20,                                     !- Minute 140
  0.415925925925926,                      !- Value Until Time 140
  22,                                     !- Hour 141
  30,                                     !- Minute 141
  0.415833333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  40,                                     !- Minute 142
  0.415740740740741,                      !- Value Until Time 142
  22,                                     !- Hour 143
  50,                                     !- Minute 143
  0.415648148148148,                      !- Value Until Time 143
  23,                                     !- Hour 144
  0,                                      !- Minute 144
  0.415555555555556,                      !- Value Until Time 144
  23,                                     !- Hour 145
  10,                                     !- Minute 145
  0.415462962962963,                      !- Value Until Time 145
  23,                                     !- Hour 146
  20,                                     !- Minute 146
  0.415370370370371,                      !- Value Until Time 146
  23,                                     !- Hour 147
  30,                                     !- Minute 147
  0.415277777777778,                      !- Value Until Time 147
  23,                                     !- Hour 148
  40,                                     !- Minute 148
  0.415185185185185,                      !- Value Until Time 148
  23,                                     !- Hour 149
  50,                                     !- Minute 149
  0.415092592592593,                      !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.415;                                  !- Value Until Time 150

OS:Schedule:Day,
  {e6556ccb-982d-4f25-920a-0683abcc802b}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {eabafedd-34b1-4f5b-8c4f-e7ad8e880380}, !- Handle
  Schedule Rule 25,                       !- Name
  {fc389bb6-bf6b-4b53-999e-61d034cb4b0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e98a356-8b33-48cf-b63a-11338826fb39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e98a356-8b33-48cf-b63a-11338826fb39}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0333333333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0666666666666668,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.133333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.166666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.236666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.273333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.31,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.346666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.383333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.44,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.46,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.48,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  54,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  4,                                      !- Minute 18
  0.52,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  14,                                     !- Minute 19
  0.54,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  24,                                     !- Minute 21
  0.553333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  34,                                     !- Minute 22
  0.566666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  44,                                     !- Minute 23
  0.58,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  54,                                     !- Minute 24
  0.593333333333333,                      !- Value Until Time 24
  10,                                     !- Hour 25
  4,                                      !- Minute 25
  0.606666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  14,                                     !- Minute 26
  0.62,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.62,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  24,                                     !- Minute 28
  0.616666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  34,                                     !- Minute 29
  0.613333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  44,                                     !- Minute 30
  0.61,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  54,                                     !- Minute 31
  0.606666666666667,                      !- Value Until Time 31
  11,                                     !- Hour 32
  4,                                      !- Minute 32
  0.603333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  14,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  11,                                     !- Hour 35
  24,                                     !- Minute 35
  0.583333333333333,                      !- Value Until Time 35
  11,                                     !- Hour 36
  34,                                     !- Minute 36
  0.566666666666667,                      !- Value Until Time 36
  11,                                     !- Hour 37
  44,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  54,                                     !- Minute 38
  0.533333333333334,                      !- Value Until Time 38
  12,                                     !- Hour 39
  4,                                      !- Minute 39
  0.516666666666667,                      !- Value Until Time 39
  12,                                     !- Hour 40
  14,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  24,                                     !- Minute 42
  0.496666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  34,                                     !- Minute 43
  0.493333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  44,                                     !- Minute 44
  0.49,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  54,                                     !- Minute 45
  0.486666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  4,                                      !- Minute 46
  0.483333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  14,                                     !- Minute 47
  0.48,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  15,                                     !- Minute 48
  0.48,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  24,                                     !- Minute 49
  0.478333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  34,                                     !- Minute 50
  0.476666666666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  44,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  54,                                     !- Minute 52
  0.473333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  4,                                      !- Minute 53
  0.471666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  14,                                     !- Minute 54
  0.47,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  15,                                     !- Minute 55
  0.47,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  24,                                     !- Minute 56
  0.448333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  34,                                     !- Minute 57
  0.426666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  44,                                     !- Minute 58
  0.405,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  54,                                     !- Minute 59
  0.383333333333334,                      !- Value Until Time 59
  15,                                     !- Hour 60
  4,                                      !- Minute 60
  0.361666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  14,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.34,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  24,                                     !- Minute 63
  0.283333333333334,                      !- Value Until Time 63
  15,                                     !- Hour 64
  34,                                     !- Minute 64
  0.226666666666667,                      !- Value Until Time 64
  15,                                     !- Hour 65
  44,                                     !- Minute 65
  0.170000000000001,                      !- Value Until Time 65
  15,                                     !- Hour 66
  54,                                     !- Minute 66
  0.113333333333334,                      !- Value Until Time 66
  16,                                     !- Hour 67
  4,                                      !- Minute 67
  0.0566666666666671,                     !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0,                                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0;                                      !- Value Until Time 69

OS:WaterUse:Connections,
  {d89456bc-20b3-4b86-8f6b-5bbdd5813750}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F, !- Name
  {fdeab82a-23e9-4734-9855-3a50f8a4526c}, !- Inlet Node Name
  {eb39c5a8-2524-46dd-829a-99950fe0b2fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cace2b69-ba71-4499-8e98-7f8148953a4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6f718ee-c519-449a-82c8-3fcd784507a9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 3 units Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.67811767595478e-06,                   !- Peak Flow Rate {m3/s}
  {d1936adf-a803-47b6-9b6b-9c450d61e936}, !- Target Temperature Schedule Name
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Sensible Fraction Schedule Name
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cace2b69-ba71-4499-8e98-7f8148953a4d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 3 units Service Water Use 0.09gpm at 140F, !- Name
  {c6f718ee-c519-449a-82c8-3fcd784507a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc389bb6-bf6b-4b53-999e-61d034cb4b0c}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {79be9f8d-78e3-4523-b157-5fae462907af}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2bbe2710-9222-46f9-9094-c3fe7ccbfb21}, !- Plant Side Inlet Node Name
  {d765447b-09e6-4167-9f69-2bc5b3b369ba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79ea7396-3712-458d-8d1e-f6281d9bb23c}, !- Demand Side Inlet Node Name
  {f5c51de1-b8ab-45a6-beb9-ea8e9aa7942c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a421e122-9ab4-42b2-9383-1e1ab7adc89f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ba18f217-0063-4bba-8b37-096f8d03e6ca}, !- Demand Mixer Name
  {340a31b6-18ef-4d54-8bd3-89c6698ee161}, !- Demand Splitter Name
  {8eff2e67-0d03-43bc-ad7b-1d18de466f40}, !- Supply Mixer Name
  {5abb873d-30c4-4187-83b8-c2a8ea3e00d7}; !- Supply Splitter Name

OS:Node,
  {1055a053-6f9d-4485-b7b7-a4293061215e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2bbe2710-9222-46f9-9094-c3fe7ccbfb21}, !- Inlet Port
  {667d335e-e460-43a5-87c2-6dbfa46fe83e}; !- Outlet Port

OS:Node,
  {79be9f8d-78e3-4523-b157-5fae462907af}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {ed1c0530-7585-40f8-94cb-e95e2639dcb7}, !- Inlet Port
  {d765447b-09e6-4167-9f69-2bc5b3b369ba}; !- Outlet Port

OS:Node,
  {9ea43b81-33d4-42cd-a5d6-24afe4a2d6f8}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {632dd046-1c5e-4fa7-b54b-44a8e8fcd673}, !- Inlet Port
  {651239e8-af7d-43d6-9ff4-83376bbf649e}; !- Outlet Port

OS:Connector:Mixer,
  {8eff2e67-0d03-43bc-ad7b-1d18de466f40}, !- Handle
  Connector Mixer 7,                      !- Name
  {03c8aa7e-a8a0-4815-9e4c-139521324d3b}, !- Outlet Branch Name
  {4f1e7813-d65c-4b8f-a1be-86f75550c691}, !- Inlet Branch Name 1
  {62f45db4-3c3e-4ee0-9278-efeeeb84b5b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5abb873d-30c4-4187-83b8-c2a8ea3e00d7}, !- Handle
  Connector Splitter 7,                   !- Name
  {167a47af-1543-4d1c-afc1-ca5de38a0856}, !- Inlet Branch Name
  {632dd046-1c5e-4fa7-b54b-44a8e8fcd673}, !- Outlet Branch Name 1
  {ba9a390e-ec73-4afd-8877-0b34dbf759a8}; !- Outlet Branch Name 2

OS:Connection,
  {2bbe2710-9222-46f9-9094-c3fe7ccbfb21}, !- Handle
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Source Object
  14,                                     !- Outlet Port
  {1055a053-6f9d-4485-b7b7-a4293061215e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632dd046-1c5e-4fa7-b54b-44a8e8fcd673}, !- Handle
  {5abb873d-30c4-4187-83b8-c2a8ea3e00d7}, !- Source Object
  3,                                      !- Outlet Port
  {9ea43b81-33d4-42cd-a5d6-24afe4a2d6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d765447b-09e6-4167-9f69-2bc5b3b369ba}, !- Handle
  {79be9f8d-78e3-4523-b157-5fae462907af}, !- Source Object
  3,                                      !- Outlet Port
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e15c89c-f973-45cb-8df9-149084e1d683}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {79ea7396-3712-458d-8d1e-f6281d9bb23c}, !- Inlet Port
  {b6576d47-0b3c-4533-9cc2-94af78342877}; !- Outlet Port

OS:Node,
  {d3394a16-f295-4868-933e-989fb75b79da}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {4a1d6699-72a5-4576-96aa-ae770feef3d3}, !- Inlet Port
  {f5c51de1-b8ab-45a6-beb9-ea8e9aa7942c}; !- Outlet Port

OS:Node,
  {3052d798-8bab-4141-a6d7-d7ce43a95c4b}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {6b2a12a9-e1e7-4203-a61d-e70eac03a5f3}, !- Inlet Port
  {52b6c101-6db1-4d14-ac64-257cfc9820c0}; !- Outlet Port

OS:Connector:Mixer,
  {ba18f217-0063-4bba-8b37-096f8d03e6ca}, !- Handle
  Connector Mixer 8,                      !- Name
  {649ee1d3-460b-4554-a5c3-6b9d42e3931c}, !- Outlet Branch Name
  {9b634a9a-3eb2-47bd-980b-b177f5ea1324}, !- Inlet Branch Name 1
  {0f9373ce-1447-4749-bd8f-3c842f75cea7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {340a31b6-18ef-4d54-8bd3-89c6698ee161}, !- Handle
  Connector Splitter 8,                   !- Name
  {33e0c03a-844c-4112-8442-49dee8552a1f}, !- Inlet Branch Name
  {6b2a12a9-e1e7-4203-a61d-e70eac03a5f3}, !- Outlet Branch Name 1
  {92a37bba-97f9-42da-a16f-f92c4a218bcc}; !- Outlet Branch Name 2

OS:Connection,
  {79ea7396-3712-458d-8d1e-f6281d9bb23c}, !- Handle
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Source Object
  17,                                     !- Outlet Port
  {6e15c89c-f973-45cb-8df9-149084e1d683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2a12a9-e1e7-4203-a61d-e70eac03a5f3}, !- Handle
  {340a31b6-18ef-4d54-8bd3-89c6698ee161}, !- Source Object
  3,                                      !- Outlet Port
  {3052d798-8bab-4141-a6d7-d7ce43a95c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c51de1-b8ab-45a6-beb9-ea8e9aa7942c}, !- Handle
  {d3394a16-f295-4868-933e-989fb75b79da}, !- Source Object
  3,                                      !- Outlet Port
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9b9ff8af-9470-400e-9e6a-f06c2d32a522}, !- Handle
  {4d8b11b4-e7dd-4ef5-8cc2-39762a706415}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a421e122-9ab4-42b2-9383-1e1ab7adc89f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {dcd46e28-c200-4be6-a6b2-43090d43a967}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Schedule Name
  {79be9f8d-78e3-4523-b157-5fae462907af}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fc959ab5-8b98-4458-995d-8c3daf47ee3b}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {667d335e-e460-43a5-87c2-6dbfa46fe83e}, !- Inlet Node Name
  {cc26fd45-58ca-44ac-a6a2-444b5a048c64}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6b8c9e20-63c0-4fae-8487-8909f913edc1}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {cc26fd45-58ca-44ac-a6a2-444b5a048c64}, !- Inlet Port
  {167a47af-1543-4d1c-afc1-ca5de38a0856}; !- Outlet Port

OS:Connection,
  {667d335e-e460-43a5-87c2-6dbfa46fe83e}, !- Handle
  {1055a053-6f9d-4485-b7b7-a4293061215e}, !- Source Object
  3,                                      !- Outlet Port
  {fc959ab5-8b98-4458-995d-8c3daf47ee3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc26fd45-58ca-44ac-a6a2-444b5a048c64}, !- Handle
  {fc959ab5-8b98-4458-995d-8c3daf47ee3b}, !- Source Object
  3,                                      !- Outlet Port
  {6b8c9e20-63c0-4fae-8487-8909f913edc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167a47af-1543-4d1c-afc1-ca5de38a0856}, !- Handle
  {6b8c9e20-63c0-4fae-8487-8909f913edc1}, !- Source Object
  3,                                      !- Outlet Port
  {5abb873d-30c4-4187-83b8-c2a8ea3e00d7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a28b3b5b-f2da-414f-bded-93698c966d28}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.567811767595478,                      !- Tank Volume {m3}
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17584.2642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {611cd705-3c40-4571-9d77-8f5118795ba1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {651239e8-af7d-43d6-9ff4-83376bbf649e}, !- Use Side Inlet Node Name
  {6f5f8774-22c1-4db7-aa4c-df3b5b298d06}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c414ddf4-68ba-4b80-a043-4427c9e19672}, !- Handle
  {a28b3b5b-f2da-414f-bded-93698c966d28}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {e43fc2ef-2ea4-48bd-b279-01bd36256827}, !- Handle
  {a28b3b5b-f2da-414f-bded-93698c966d28}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Node,
  {b66ccccb-9c4f-4591-8f53-31cf6c544f9a}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {6f5f8774-22c1-4db7-aa4c-df3b5b298d06}, !- Inlet Port
  {4f1e7813-d65c-4b8f-a1be-86f75550c691}; !- Outlet Port

OS:Connection,
  {651239e8-af7d-43d6-9ff4-83376bbf649e}, !- Handle
  {9ea43b81-33d4-42cd-a5d6-24afe4a2d6f8}, !- Source Object
  3,                                      !- Outlet Port
  {a28b3b5b-f2da-414f-bded-93698c966d28}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6f5f8774-22c1-4db7-aa4c-df3b5b298d06}, !- Handle
  {a28b3b5b-f2da-414f-bded-93698c966d28}, !- Source Object
  32,                                     !- Outlet Port
  {b66ccccb-9c4f-4591-8f53-31cf6c544f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1e7813-d65c-4b8f-a1be-86f75550c691}, !- Handle
  {b66ccccb-9c4f-4591-8f53-31cf6c544f9a}, !- Source Object
  3,                                      !- Outlet Port
  {8eff2e67-0d03-43bc-ad7b-1d18de466f40}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {97f75e07-b9f1-4547-8f61-671d9891a9a5}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {ceb62ea7-9a6f-4e6d-a5b0-2aab85c34213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb62ea7-9a6f-4e6d-a5b0-2aab85c34213}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {066af133-24b8-49cf-8698-aa530512d826}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {503ee04c-6dbc-4a48-a555-80f372c2edaf}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {066af133-24b8-49cf-8698-aa530512d826}; !- Layer 1

OS:Pipe:Indoor,
  {a5689c6b-3eb1-44fa-a96e-3add0cbe81e7}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 60.0ft, !- Name
  {503ee04c-6dbc-4a48-a555-80f372c2edaf}, !- Construction
  {b6576d47-0b3c-4533-9cc2-94af78342877}, !- Fluid Inlet Node
  {eaee664b-7610-4682-b023-fbe2960ab59b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {215d9c72-69c7-4b50-9947-6e06b49119f4}, !- Ambient Temperature Schedule
  {97f75e07-b9f1-4547-8f61-671d9891a9a5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

OS:Node,
  {55146ecb-4757-4eca-a557-c4bf742ec03d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 60.0ft Outlet Water Node, !- Name
  {eaee664b-7610-4682-b023-fbe2960ab59b}, !- Inlet Port
  {33e0c03a-844c-4112-8442-49dee8552a1f}; !- Outlet Port

OS:Connection,
  {b6576d47-0b3c-4533-9cc2-94af78342877}, !- Handle
  {6e15c89c-f973-45cb-8df9-149084e1d683}, !- Source Object
  3,                                      !- Outlet Port
  {a5689c6b-3eb1-44fa-a96e-3add0cbe81e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaee664b-7610-4682-b023-fbe2960ab59b}, !- Handle
  {a5689c6b-3eb1-44fa-a96e-3add0cbe81e7}, !- Source Object
  4,                                      !- Outlet Port
  {55146ecb-4757-4eca-a557-c4bf742ec03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e0c03a-844c-4112-8442-49dee8552a1f}, !- Handle
  {55146ecb-4757-4eca-a557-c4bf742ec03d}, !- Source Object
  3,                                      !- Outlet Port
  {340a31b6-18ef-4d54-8bd3-89c6698ee161}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89feca9f-c9b4-489a-9cb0-1de5e372c338}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {e76540f9-2770-42d0-9703-3563fe37f812}, !- Inlet Node Name
  {0ea93f8c-83b0-4ca4-8924-273b4f247628}; !- Outlet Node Name

OS:Node,
  {5e7821c1-0a1c-493c-b7e0-4ae584e3d084}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {ba9a390e-ec73-4afd-8877-0b34dbf759a8}, !- Inlet Port
  {e76540f9-2770-42d0-9703-3563fe37f812}; !- Outlet Port

OS:Connection,
  {ba9a390e-ec73-4afd-8877-0b34dbf759a8}, !- Handle
  {5abb873d-30c4-4187-83b8-c2a8ea3e00d7}, !- Source Object
  4,                                      !- Outlet Port
  {5e7821c1-0a1c-493c-b7e0-4ae584e3d084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19b41d72-a145-46db-89a8-a16fff34ce7c}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {0ea93f8c-83b0-4ca4-8924-273b4f247628}, !- Inlet Port
  {62f45db4-3c3e-4ee0-9278-efeeeb84b5b6}; !- Outlet Port

OS:Connection,
  {e76540f9-2770-42d0-9703-3563fe37f812}, !- Handle
  {5e7821c1-0a1c-493c-b7e0-4ae584e3d084}, !- Source Object
  3,                                      !- Outlet Port
  {89feca9f-c9b4-489a-9cb0-1de5e372c338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea93f8c-83b0-4ca4-8924-273b4f247628}, !- Handle
  {89feca9f-c9b4-489a-9cb0-1de5e372c338}, !- Source Object
  3,                                      !- Outlet Port
  {19b41d72-a145-46db-89a8-a16fff34ce7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f45db4-3c3e-4ee0-9278-efeeeb84b5b6}, !- Handle
  {19b41d72-a145-46db-89a8-a16fff34ce7c}, !- Source Object
  3,                                      !- Outlet Port
  {8eff2e67-0d03-43bc-ad7b-1d18de466f40}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc9ed877-6c09-4b3f-ae98-218891835593}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {52b6c101-6db1-4d14-ac64-257cfc9820c0}, !- Inlet Node Name
  {0c1d28d3-df8c-4747-a8ff-8df3871b5c66}; !- Outlet Node Name

OS:Node,
  {e7cb7957-9782-4c06-9713-5bceee5b11c7}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {0c1d28d3-df8c-4747-a8ff-8df3871b5c66}, !- Inlet Port
  {9b634a9a-3eb2-47bd-980b-b177f5ea1324}; !- Outlet Port

OS:Connection,
  {52b6c101-6db1-4d14-ac64-257cfc9820c0}, !- Handle
  {3052d798-8bab-4141-a6d7-d7ce43a95c4b}, !- Source Object
  3,                                      !- Outlet Port
  {fc9ed877-6c09-4b3f-ae98-218891835593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c1d28d3-df8c-4747-a8ff-8df3871b5c66}, !- Handle
  {fc9ed877-6c09-4b3f-ae98-218891835593}, !- Source Object
  3,                                      !- Outlet Port
  {e7cb7957-9782-4c06-9713-5bceee5b11c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b634a9a-3eb2-47bd-980b-b177f5ea1324}, !- Handle
  {e7cb7957-9782-4c06-9713-5bceee5b11c7}, !- Source Object
  3,                                      !- Outlet Port
  {ba18f217-0063-4bba-8b37-096f8d03e6ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35c95379-729e-4397-83f1-7367b613d912}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {645d1d4d-e3b7-458f-8e2a-5dcf785998d4}, !- Inlet Node Name
  {ed1c0530-7585-40f8-94cb-e95e2639dcb7}; !- Outlet Node Name

OS:Node,
  {edf684af-b0a6-433e-8d06-fb482e824302}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {03c8aa7e-a8a0-4815-9e4c-139521324d3b}, !- Inlet Port
  {645d1d4d-e3b7-458f-8e2a-5dcf785998d4}; !- Outlet Port

OS:Connection,
  {03c8aa7e-a8a0-4815-9e4c-139521324d3b}, !- Handle
  {8eff2e67-0d03-43bc-ad7b-1d18de466f40}, !- Source Object
  2,                                      !- Outlet Port
  {edf684af-b0a6-433e-8d06-fb482e824302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645d1d4d-e3b7-458f-8e2a-5dcf785998d4}, !- Handle
  {edf684af-b0a6-433e-8d06-fb482e824302}, !- Source Object
  3,                                      !- Outlet Port
  {35c95379-729e-4397-83f1-7367b613d912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1c0530-7585-40f8-94cb-e95e2639dcb7}, !- Handle
  {35c95379-729e-4397-83f1-7367b613d912}, !- Source Object
  3,                                      !- Outlet Port
  {79be9f8d-78e3-4523-b157-5fae462907af}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8ba62243-f706-4d98-9531-70d7d06080b0}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {137bac22-a702-40b4-8ea9-c9abfdb4df39}, !- Inlet Node Name
  {4a1d6699-72a5-4576-96aa-ae770feef3d3}; !- Outlet Node Name

OS:Node,
  {20ce20c1-fd3f-432f-a2a4-512535bc0bf8}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {649ee1d3-460b-4554-a5c3-6b9d42e3931c}, !- Inlet Port
  {137bac22-a702-40b4-8ea9-c9abfdb4df39}; !- Outlet Port

OS:Connection,
  {649ee1d3-460b-4554-a5c3-6b9d42e3931c}, !- Handle
  {ba18f217-0063-4bba-8b37-096f8d03e6ca}, !- Source Object
  2,                                      !- Outlet Port
  {20ce20c1-fd3f-432f-a2a4-512535bc0bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137bac22-a702-40b4-8ea9-c9abfdb4df39}, !- Handle
  {20ce20c1-fd3f-432f-a2a4-512535bc0bf8}, !- Source Object
  3,                                      !- Outlet Port
  {8ba62243-f706-4d98-9531-70d7d06080b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1d6699-72a5-4576-96aa-ae770feef3d3}, !- Handle
  {8ba62243-f706-4d98-9531-70d7d06080b0}, !- Source Object
  3,                                      !- Outlet Port
  {d3394a16-f295-4868-933e-989fb75b79da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd9ca4e7-79cb-4f2d-8df9-98fc5d212728}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F Inlet Water Node, !- Name
  {92a37bba-97f9-42da-a16f-f92c4a218bcc}, !- Inlet Port
  {fdeab82a-23e9-4734-9855-3a50f8a4526c}; !- Outlet Port

OS:Connection,
  {92a37bba-97f9-42da-a16f-f92c4a218bcc}, !- Handle
  {340a31b6-18ef-4d54-8bd3-89c6698ee161}, !- Source Object
  4,                                      !- Outlet Port
  {dd9ca4e7-79cb-4f2d-8df9-98fc5d212728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2c43c07-d6dd-4e22-8dc3-3114a7673bae}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 3 units WUC 0.09gpm at 140F Outlet Water Node, !- Name
  {eb39c5a8-2524-46dd-829a-99950fe0b2fc}, !- Inlet Port
  {0f9373ce-1447-4749-bd8f-3c842f75cea7}; !- Outlet Port

OS:Connection,
  {fdeab82a-23e9-4734-9855-3a50f8a4526c}, !- Handle
  {dd9ca4e7-79cb-4f2d-8df9-98fc5d212728}, !- Source Object
  3,                                      !- Outlet Port
  {d89456bc-20b3-4b86-8f6b-5bbdd5813750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb39c5a8-2524-46dd-829a-99950fe0b2fc}, !- Handle
  {d89456bc-20b3-4b86-8f6b-5bbdd5813750}, !- Source Object
  3,                                      !- Outlet Port
  {f2c43c07-d6dd-4e22-8dc3-3114a7673bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9373ce-1447-4749-bd8f-3c842f75cea7}, !- Handle
  {f2c43c07-d6dd-4e22-8dc3-3114a7673bae}, !- Source Object
  3,                                      !- Outlet Port
  {ba18f217-0063-4bba-8b37-096f8d03e6ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {00ad1497-62f1-4eb8-8cae-f6cf82ad14a6}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {1a3fbde9-c624-490a-97ff-d073880cf130}, !- Default Day Schedule Name
  {814efd94-38ce-4eff-abeb-0f89730605f1}, !- Summer Design Day Schedule Name
  {c0e367a3-8162-4dd8-9f72-888e8484c940}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a3fbde9-c624-490a-97ff-d073880cf130}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.150686274509805,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.153529411764707,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.156372549019609,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.159215686274511,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.162058823529413,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.164901960784315,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.167745098039217,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.170588235294119,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.173431372549021,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.176274509803923,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.179117647058825,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.181960784313727,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.184803921568629,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.18764705882353,                       !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.190490196078432,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.193333333333334,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.196176470588236,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.199019607843138,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.20186274509804,                       !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.204705882352942,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.207549019607844,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.210392156862746,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.213235294117648,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.21607843137255,                       !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.218921568627452,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.221764705882354,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.224607843137256,                      !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.227450980392158,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.23029411764706,                       !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.233137254901962,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.235980392156864,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.238823529411766,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.241666666666668,                      !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.24450980392157,                       !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.247352941176472,                      !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.250196078431374,                      !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.253039215686276,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.255882352941178,                      !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.25872549019608,                       !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.261568627450982,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.264411764705884,                      !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.267254901960786,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.270098039215688,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.27294117647059,                       !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.275784313725492,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.278627450980394,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.281470588235296,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.284313725490198,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.2871568627451,                        !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.29,                                   !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.293333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.296666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  8,                                      !- Hour 54
  54,                                     !- Minute 54
  0.303333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  4,                                      !- Minute 55
  0.306666666666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  14,                                     !- Minute 56
  0.31,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  15,                                     !- Minute 57
  0.31,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.318333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.326666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.335,                                  !- Value Until Time 60
  9,                                      !- Hour 61
  54,                                     !- Minute 61
  0.343333333333333,                      !- Value Until Time 61
  10,                                     !- Hour 62
  4,                                      !- Minute 62
  0.351666666666666,                      !- Value Until Time 62
  10,                                     !- Hour 63
  14,                                     !- Minute 63
  0.36,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  15,                                     !- Minute 64
  0.36,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  15,                                     !- Minute 65
  0.36,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  24,                                     !- Minute 66
  0.356666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  34,                                     !- Minute 67
  0.353333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  44,                                     !- Minute 68
  0.35,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  54,                                     !- Minute 69
  0.346666666666667,                      !- Value Until Time 69
  12,                                     !- Hour 70
  4,                                      !- Minute 70
  0.343333333333333,                      !- Value Until Time 70
  12,                                     !- Hour 71
  14,                                     !- Minute 71
  0.34,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  15,                                     !- Minute 72
  0.34,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  24,                                     !- Minute 73
  0.341666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  34,                                     !- Minute 74
  0.343333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  44,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  54,                                     !- Minute 76
  0.346666666666667,                      !- Value Until Time 76
  13,                                     !- Hour 77
  4,                                      !- Minute 77
  0.348333333333333,                      !- Value Until Time 77
  13,                                     !- Hour 78
  14,                                     !- Minute 78
  0.35,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  15,                                     !- Minute 79
  0.35,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  24,                                     !- Minute 80
  0.353333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  34,                                     !- Minute 81
  0.356666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  44,                                     !- Minute 82
  0.36,                                   !- Value Until Time 82
  13,                                     !- Hour 83
  54,                                     !- Minute 83
  0.363333333333333,                      !- Value Until Time 83
  14,                                     !- Hour 84
  4,                                      !- Minute 84
  0.366666666666667,                      !- Value Until Time 84
  14,                                     !- Hour 85
  14,                                     !- Minute 85
  0.37,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  15,                                     !- Minute 86
  0.37,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  24,                                     !- Minute 87
  0.308333333333334,                      !- Value Until Time 87
  14,                                     !- Hour 88
  34,                                     !- Minute 88
  0.246666666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  44,                                     !- Minute 89
  0.185000000000001,                      !- Value Until Time 89
  14,                                     !- Hour 90
  54,                                     !- Minute 90
  0.123333333333334,                      !- Value Until Time 90
  15,                                     !- Hour 91
  4,                                      !- Minute 91
  0.0616666666666678,                     !- Value Until Time 91
  15,                                     !- Hour 92
  14,                                     !- Minute 92
  1.31450406115619e-15,                   !- Value Until Time 92
  15,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  15,                                     !- Hour 94
  24,                                     !- Minute 94
  0.00284313725490195,                    !- Value Until Time 94
  15,                                     !- Hour 95
  34,                                     !- Minute 95
  0.0056862745098039,                     !- Value Until Time 95
  15,                                     !- Hour 96
  44,                                     !- Minute 96
  0.00852941176470585,                    !- Value Until Time 96
  15,                                     !- Hour 97
  54,                                     !- Minute 97
  0.0113725490196078,                     !- Value Until Time 97
  16,                                     !- Hour 98
  4,                                      !- Minute 98
  0.0142156862745098,                     !- Value Until Time 98
  16,                                     !- Hour 99
  15,                                     !- Minute 99
  0.0170588235294118,                     !- Value Until Time 99
  16,                                     !- Hour 100
  25,                                     !- Minute 100
  0.0199019607843137,                     !- Value Until Time 100
  16,                                     !- Hour 101
  35,                                     !- Minute 101
  0.0227450980392157,                     !- Value Until Time 101
  16,                                     !- Hour 102
  45,                                     !- Minute 102
  0.0255882352941177,                     !- Value Until Time 102
  16,                                     !- Hour 103
  55,                                     !- Minute 103
  0.0284313725490197,                     !- Value Until Time 103
  17,                                     !- Hour 104
  5,                                      !- Minute 104
  0.0312745098039217,                     !- Value Until Time 104
  17,                                     !- Hour 105
  15,                                     !- Minute 105
  0.0341176470588236,                     !- Value Until Time 105
  17,                                     !- Hour 106
  25,                                     !- Minute 106
  0.0369607843137256,                     !- Value Until Time 106
  17,                                     !- Hour 107
  35,                                     !- Minute 107
  0.0398039215686276,                     !- Value Until Time 107
  17,                                     !- Hour 108
  45,                                     !- Minute 108
  0.0426470588235296,                     !- Value Until Time 108
  17,                                     !- Hour 109
  55,                                     !- Minute 109
  0.0454901960784316,                     !- Value Until Time 109
  18,                                     !- Hour 110
  5,                                      !- Minute 110
  0.0483333333333336,                     !- Value Until Time 110
  18,                                     !- Hour 111
  15,                                     !- Minute 111
  0.0511764705882355,                     !- Value Until Time 111
  18,                                     !- Hour 112
  25,                                     !- Minute 112
  0.0540196078431375,                     !- Value Until Time 112
  18,                                     !- Hour 113
  35,                                     !- Minute 113
  0.0568627450980395,                     !- Value Until Time 113
  18,                                     !- Hour 114
  45,                                     !- Minute 114
  0.0597058823529415,                     !- Value Until Time 114
  18,                                     !- Hour 115
  55,                                     !- Minute 115
  0.0625490196078435,                     !- Value Until Time 115
  19,                                     !- Hour 116
  5,                                      !- Minute 116
  0.0653921568627454,                     !- Value Until Time 116
  19,                                     !- Hour 117
  15,                                     !- Minute 117
  0.0682352941176474,                     !- Value Until Time 117
  19,                                     !- Hour 118
  25,                                     !- Minute 118
  0.0710784313725494,                     !- Value Until Time 118
  19,                                     !- Hour 119
  35,                                     !- Minute 119
  0.0739215686274514,                     !- Value Until Time 119
  19,                                     !- Hour 120
  45,                                     !- Minute 120
  0.0767647058823533,                     !- Value Until Time 120
  19,                                     !- Hour 121
  55,                                     !- Minute 121
  0.0796078431372553,                     !- Value Until Time 121
  20,                                     !- Hour 122
  5,                                      !- Minute 122
  0.0824509803921573,                     !- Value Until Time 122
  20,                                     !- Hour 123
  15,                                     !- Minute 123
  0.0852941176470593,                     !- Value Until Time 123
  20,                                     !- Hour 124
  25,                                     !- Minute 124
  0.0881372549019613,                     !- Value Until Time 124
  20,                                     !- Hour 125
  35,                                     !- Minute 125
  0.0909803921568632,                     !- Value Until Time 125
  20,                                     !- Hour 126
  45,                                     !- Minute 126
  0.0938235294117652,                     !- Value Until Time 126
  20,                                     !- Hour 127
  55,                                     !- Minute 127
  0.0966666666666672,                     !- Value Until Time 127
  21,                                     !- Hour 128
  5,                                      !- Minute 128
  0.0995098039215692,                     !- Value Until Time 128
  21,                                     !- Hour 129
  15,                                     !- Minute 129
  0.102352941176471,                      !- Value Until Time 129
  21,                                     !- Hour 130
  25,                                     !- Minute 130
  0.105196078431373,                      !- Value Until Time 130
  21,                                     !- Hour 131
  35,                                     !- Minute 131
  0.108039215686275,                      !- Value Until Time 131
  21,                                     !- Hour 132
  45,                                     !- Minute 132
  0.110882352941177,                      !- Value Until Time 132
  21,                                     !- Hour 133
  55,                                     !- Minute 133
  0.113725490196079,                      !- Value Until Time 133
  22,                                     !- Hour 134
  5,                                      !- Minute 134
  0.116568627450981,                      !- Value Until Time 134
  22,                                     !- Hour 135
  15,                                     !- Minute 135
  0.119411764705883,                      !- Value Until Time 135
  22,                                     !- Hour 136
  25,                                     !- Minute 136
  0.122254901960785,                      !- Value Until Time 136
  22,                                     !- Hour 137
  35,                                     !- Minute 137
  0.125098039215687,                      !- Value Until Time 137
  22,                                     !- Hour 138
  45,                                     !- Minute 138
  0.127941176470589,                      !- Value Until Time 138
  22,                                     !- Hour 139
  55,                                     !- Minute 139
  0.130784313725491,                      !- Value Until Time 139
  23,                                     !- Hour 140
  5,                                      !- Minute 140
  0.133627450980393,                      !- Value Until Time 140
  23,                                     !- Hour 141
  15,                                     !- Minute 141
  0.136470588235295,                      !- Value Until Time 141
  23,                                     !- Hour 142
  25,                                     !- Minute 142
  0.139313725490197,                      !- Value Until Time 142
  23,                                     !- Hour 143
  35,                                     !- Minute 143
  0.142156862745099,                      !- Value Until Time 143
  23,                                     !- Hour 144
  45,                                     !- Minute 144
  0.145000000000001,                      !- Value Until Time 144
  23,                                     !- Hour 145
  55,                                     !- Minute 145
  0.147843137254903,                      !- Value Until Time 145
  24,                                     !- Hour 146
  0,                                      !- Minute 146
  0.150686274509805;                      !- Value Until Time 146

OS:Schedule:Day,
  {814efd94-38ce-4eff-abeb-0f89730605f1}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {946073b9-ac8f-4cab-b2d7-0ed29b237646}, !- Handle
  Schedule Rule 26,                       !- Name
  {00ad1497-62f1-4eb8-8cae-f6cf82ad14a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {026b2dd3-eb46-4f70-8a61-f49f461d01fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {026b2dd3-eb46-4f70-8a61-f49f461d01fe}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.414907407407408,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.414814814814815,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414722222222222,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.41462962962963,                       !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.414537037037037,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.414444444444445,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.414351851851852,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.414259259259259,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.414166666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.414074074074074,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.413981481481482,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.413888888888889,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.413796296296296,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.413703703703704,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.413611111111111,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.413518518518518,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.413425925925926,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.413333333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.413240740740741,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.413148148148148,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.413055555555556,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.412962962962963,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.41287037037037,                       !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.412777777777778,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.412685185185185,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.412592592592592,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.4125,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.412407407407407,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.412314814814815,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.412222222222222,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.41212962962963,                       !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.412037037037037,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.411944444444444,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.411851851851852,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.411759259259259,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.411666666666667,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.411574074074074,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.411481481481481,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.411388888888889,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.411296296296296,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.411203703703704,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.411111111111111,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.411018518518518,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.410925925925926,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.410833333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.410740740740741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.410648148148148,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.410555555555556,                      !- Value Until Time 48
  8,                                      !- Hour 49
  10,                                     !- Minute 49
  0.410462962962963,                      !- Value Until Time 49
  8,                                      !- Hour 50
  20,                                     !- Minute 50
  0.41037037037037,                       !- Value Until Time 50
  8,                                      !- Hour 51
  30,                                     !- Minute 51
  0.410277777777778,                      !- Value Until Time 51
  8,                                      !- Hour 52
  40,                                     !- Minute 52
  0.410185185185185,                      !- Value Until Time 52
  8,                                      !- Hour 53
  50,                                     !- Minute 53
  0.410092592592593,                      !- Value Until Time 53
  9,                                      !- Hour 54
  0,                                      !- Minute 54
  0.41,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  9,                                      !- Minute 55
  0.436666666666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  19,                                     !- Minute 56
  0.463333333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  29,                                     !- Minute 57
  0.49,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  39,                                     !- Minute 58
  0.516666666666666,                      !- Value Until Time 58
  9,                                      !- Hour 59
  49,                                     !- Minute 59
  0.543333333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  59,                                     !- Minute 60
  0.569999999999999,                      !- Value Until Time 60
  10,                                     !- Hour 61
  0,                                      !- Minute 61
  0.57,                                   !- Value Until Time 61
  10,                                     !- Hour 62
  9,                                      !- Minute 62
  0.578333333333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  19,                                     !- Minute 63
  0.586666666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  29,                                     !- Minute 64
  0.595,                                  !- Value Until Time 64
  10,                                     !- Hour 65
  39,                                     !- Minute 65
  0.603333333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  49,                                     !- Minute 66
  0.611666666666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  59,                                     !- Minute 67
  0.62,                                   !- Value Until Time 67
  11,                                     !- Hour 68
  0,                                      !- Minute 68
  0.62,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  9,                                      !- Minute 69
  0.618333333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  19,                                     !- Minute 70
  0.616666666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  29,                                     !- Minute 71
  0.615,                                  !- Value Until Time 71
  11,                                     !- Hour 72
  39,                                     !- Minute 72
  0.613333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  49,                                     !- Minute 73
  0.611666666666667,                      !- Value Until Time 73
  11,                                     !- Hour 74
  59,                                     !- Minute 74
  0.61,                                   !- Value Until Time 74
  12,                                     !- Hour 75
  0,                                      !- Minute 75
  0.61,                                   !- Value Until Time 75
  12,                                     !- Hour 76
  9,                                      !- Minute 76
  0.591666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  19,                                     !- Minute 77
  0.573333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  29,                                     !- Minute 78
  0.555,                                  !- Value Until Time 78
  12,                                     !- Hour 79
  39,                                     !- Minute 79
  0.536666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  49,                                     !- Minute 80
  0.518333333333334,                      !- Value Until Time 80
  12,                                     !- Hour 81
  59,                                     !- Minute 81
  0.5,                                    !- Value Until Time 81
  13,                                     !- Hour 82
  0,                                      !- Minute 82
  0.5,                                    !- Value Until Time 82
  13,                                     !- Hour 83
  9,                                      !- Minute 83
  0.491666666666667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  19,                                     !- Minute 84
  0.483333333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  29,                                     !- Minute 85
  0.475,                                  !- Value Until Time 85
  13,                                     !- Hour 86
  39,                                     !- Minute 86
  0.466666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  49,                                     !- Minute 87
  0.458333333333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  59,                                     !- Minute 88
  0.45,                                   !- Value Until Time 88
  14,                                     !- Hour 89
  0,                                      !- Minute 89
  0.45,                                   !- Value Until Time 89
  14,                                     !- Hour 90
  9,                                      !- Minute 90
  0.451666666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  19,                                     !- Minute 91
  0.453333333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  29,                                     !- Minute 92
  0.455,                                  !- Value Until Time 92
  14,                                     !- Hour 93
  39,                                     !- Minute 93
  0.456666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  49,                                     !- Minute 94
  0.458333333333333,                      !- Value Until Time 94
  14,                                     !- Hour 95
  59,                                     !- Minute 95
  0.46,                                   !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.46,                                   !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.419907407407407,                      !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.419814814814815,                      !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.419722222222222,                      !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.41962962962963,                       !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.419537037037037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.419444444444444,                      !- Value Until Time 102
  16,                                     !- Hour 103
  9,                                      !- Minute 103
  0.419351851851852,                      !- Value Until Time 103
  16,                                     !- Hour 104
  19,                                     !- Minute 104
  0.419259259259259,                      !- Value Until Time 104
  16,                                     !- Hour 105
  30,                                     !- Minute 105
  0.419166666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  40,                                     !- Minute 106
  0.419074074074074,                      !- Value Until Time 106
  16,                                     !- Hour 107
  50,                                     !- Minute 107
  0.418981481481482,                      !- Value Until Time 107
  17,                                     !- Hour 108
  0,                                      !- Minute 108
  0.418888888888889,                      !- Value Until Time 108
  17,                                     !- Hour 109
  10,                                     !- Minute 109
  0.418796296296296,                      !- Value Until Time 109
  17,                                     !- Hour 110
  20,                                     !- Minute 110
  0.418703703703704,                      !- Value Until Time 110
  17,                                     !- Hour 111
  30,                                     !- Minute 111
  0.418611111111111,                      !- Value Until Time 111
  17,                                     !- Hour 112
  40,                                     !- Minute 112
  0.418518518518519,                      !- Value Until Time 112
  17,                                     !- Hour 113
  50,                                     !- Minute 113
  0.418425925925926,                      !- Value Until Time 113
  18,                                     !- Hour 114
  0,                                      !- Minute 114
  0.418333333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  10,                                     !- Minute 115
  0.418240740740741,                      !- Value Until Time 115
  18,                                     !- Hour 116
  20,                                     !- Minute 116
  0.418148148148148,                      !- Value Until Time 116
  18,                                     !- Hour 117
  30,                                     !- Minute 117
  0.418055555555556,                      !- Value Until Time 117
  18,                                     !- Hour 118
  40,                                     !- Minute 118
  0.417962962962963,                      !- Value Until Time 118
  18,                                     !- Hour 119
  50,                                     !- Minute 119
  0.41787037037037,                       !- Value Until Time 119
  19,                                     !- Hour 120
  0,                                      !- Minute 120
  0.417777777777778,                      !- Value Until Time 120
  19,                                     !- Hour 121
  10,                                     !- Minute 121
  0.417685185185185,                      !- Value Until Time 121
  19,                                     !- Hour 122
  20,                                     !- Minute 122
  0.417592592592593,                      !- Value Until Time 122
  19,                                     !- Hour 123
  30,                                     !- Minute 123
  0.4175,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  40,                                     !- Minute 124
  0.417407407407408,                      !- Value Until Time 124
  19,                                     !- Hour 125
  50,                                     !- Minute 125
  0.417314814814815,                      !- Value Until Time 125
  20,                                     !- Hour 126
  0,                                      !- Minute 126
  0.417222222222222,                      !- Value Until Time 126
  20,                                     !- Hour 127
  10,                                     !- Minute 127
  0.41712962962963,                       !- Value Until Time 127
  20,                                     !- Hour 128
  20,                                     !- Minute 128
  0.417037037037037,                      !- Value Until Time 128
  20,                                     !- Hour 129
  30,                                     !- Minute 129
  0.416944444444445,                      !- Value Until Time 129
  20,                                     !- Hour 130
  40,                                     !- Minute 130
  0.416851851851852,                      !- Value Until Time 130
  20,                                     !- Hour 131
  50,                                     !- Minute 131
  0.416759259259259,                      !- Value Until Time 131
  21,                                     !- Hour 132
  0,                                      !- Minute 132
  0.416666666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  10,                                     !- Minute 133
  0.416574074074074,                      !- Value Until Time 133
  21,                                     !- Hour 134
  20,                                     !- Minute 134
  0.416481481481482,                      !- Value Until Time 134
  21,                                     !- Hour 135
  30,                                     !- Minute 135
  0.416388888888889,                      !- Value Until Time 135
  21,                                     !- Hour 136
  40,                                     !- Minute 136
  0.416296296296296,                      !- Value Until Time 136
  21,                                     !- Hour 137
  50,                                     !- Minute 137
  0.416203703703704,                      !- Value Until Time 137
  22,                                     !- Hour 138
  0,                                      !- Minute 138
  0.416111111111111,                      !- Value Until Time 138
  22,                                     !- Hour 139
  10,                                     !- Minute 139
  0.416018518518519,                      !- Value Until Time 139
  22,                                     !- Hour 140
  20,                                     !- Minute 140
  0.415925925925926,                      !- Value Until Time 140
  22,                                     !- Hour 141
  30,                                     !- Minute 141
  0.415833333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  40,                                     !- Minute 142
  0.415740740740741,                      !- Value Until Time 142
  22,                                     !- Hour 143
  50,                                     !- Minute 143
  0.415648148148148,                      !- Value Until Time 143
  23,                                     !- Hour 144
  0,                                      !- Minute 144
  0.415555555555556,                      !- Value Until Time 144
  23,                                     !- Hour 145
  10,                                     !- Minute 145
  0.415462962962963,                      !- Value Until Time 145
  23,                                     !- Hour 146
  20,                                     !- Minute 146
  0.415370370370371,                      !- Value Until Time 146
  23,                                     !- Hour 147
  30,                                     !- Minute 147
  0.415277777777778,                      !- Value Until Time 147
  23,                                     !- Hour 148
  40,                                     !- Minute 148
  0.415185185185185,                      !- Value Until Time 148
  23,                                     !- Hour 149
  50,                                     !- Minute 149
  0.415092592592593,                      !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.415;                                  !- Value Until Time 150

OS:Schedule:Day,
  {c0e367a3-8162-4dd8-9f72-888e8484c940}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {52cb947e-af7b-4a70-bae2-9865880ce177}, !- Handle
  Schedule Rule 27,                       !- Name
  {00ad1497-62f1-4eb8-8cae-f6cf82ad14a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f947612-31b6-4030-b0ca-df7cf7293206}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f947612-31b6-4030-b0ca-df7cf7293206}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0700000000000001,                     !- Value Until Time 2
  7,                                      !- Hour 3
  35,                                     !- Minute 3
  0.14,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.21,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.28,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.42,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.44,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.46,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.48,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  54,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  4,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  14,                                     !- Minute 13
  0.54,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.54,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.548333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.556666666666667,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.565,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.573333333333333,                      !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.581666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.59,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.59,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.591666666666667,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.593333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.595,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.596666666666667,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.598333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.581666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.563333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.545,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.526666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.508333333333334,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.49,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.49,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  24,                                     !- Minute 36
  0.488333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  34,                                     !- Minute 37
  0.486666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  44,                                     !- Minute 38
  0.485,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  54,                                     !- Minute 39
  0.483333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  4,                                      !- Minute 40
  0.481666666666667,                      !- Value Until Time 40
  13,                                     !- Hour 41
  14,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.48,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  24,                                     !- Minute 43
  0.478333333333333,                      !- Value Until Time 43
  13,                                     !- Hour 44
  34,                                     !- Minute 44
  0.476666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  44,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  54,                                     !- Minute 46
  0.473333333333333,                      !- Value Until Time 46
  14,                                     !- Hour 47
  4,                                      !- Minute 47
  0.471666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  14,                                     !- Minute 48
  0.47,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.47,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  24,                                     !- Minute 50
  0.468333333333333,                      !- Value Until Time 50
  14,                                     !- Hour 51
  34,                                     !- Minute 51
  0.466666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  44,                                     !- Minute 52
  0.465,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  54,                                     !- Minute 53
  0.463333333333333,                      !- Value Until Time 53
  15,                                     !- Hour 54
  4,                                      !- Minute 54
  0.461666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  14,                                     !- Minute 55
  0.46,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.46,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  24,                                     !- Minute 57
  0.383333333333334,                      !- Value Until Time 57
  15,                                     !- Hour 58
  34,                                     !- Minute 58
  0.306666666666667,                      !- Value Until Time 58
  15,                                     !- Hour 59
  44,                                     !- Minute 59
  0.230000000000001,                      !- Value Until Time 59
  15,                                     !- Hour 60
  54,                                     !- Minute 60
  0.153333333333334,                      !- Value Until Time 60
  16,                                     !- Hour 61
  4,                                      !- Minute 61
  0.0766666666666672,                     !- Value Until Time 61
  16,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:WaterUse:Connections,
  {edcb4054-3468-40fb-b887-8123287e306e}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 6 units WUC 0.18gpm at 140F, !- Name
  {92fdf5b7-4447-449e-b3de-3c5eec46bd04}, !- Inlet Node Name
  {2d26a91c-0bce-4563-891f-816f3bb7ecb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {41961f39-049b-4430-a657-d5b6de13ec88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0cb0ca2e-f5ee-44c6-8818-c1d01727707f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 6 units Service Water Use Def 0.18gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.13562353519096e-05,                   !- Peak Flow Rate {m3/s}
  {d1936adf-a803-47b6-9b6b-9c450d61e936}, !- Target Temperature Schedule Name
  {d7b028b8-0547-4fa8-ba63-6c2e74be7091}, !- Sensible Fraction Schedule Name
  {ee3621c9-550b-4d55-8d4d-556f8101daf4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {41961f39-049b-4430-a657-d5b6de13ec88}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 6 units Service Water Use 0.18gpm at 140F, !- Name
  {0cb0ca2e-f5ee-44c6-8818-c1d01727707f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {00ad1497-62f1-4eb8-8cae-f6cf82ad14a6}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {18d955a0-1a82-46a8-a9fd-c0797c48f960}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {78ccb5b0-9114-426f-87da-f8979d7ec302}, !- Plant Side Inlet Node Name
  {bce5ebd0-e1a3-4f8e-825b-1d7938c4158f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {23fe8b6f-c5bd-48b5-b0b3-3acee76773b7}, !- Demand Side Inlet Node Name
  {878f2846-5047-4711-8cf3-63b8c2c5b202}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92d3250a-ff87-4572-8ed7-701131e0a253}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4db49aae-28ac-428e-a6ff-fa54aa93c7d2}, !- Demand Mixer Name
  {cf5d7abc-7f47-448f-b79b-fa9fa9567129}, !- Demand Splitter Name
  {cd6f9b67-b195-43e0-9c29-fbca7a81839c}, !- Supply Mixer Name
  {478d5758-41f1-4765-b26a-5133114290bd}; !- Supply Splitter Name

OS:Node,
  {82f65de3-093d-44ba-93e6-fe570fd4deb9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {78ccb5b0-9114-426f-87da-f8979d7ec302}, !- Inlet Port
  {8215a18a-ef1e-4156-8631-a15ddc1b2c29}; !- Outlet Port

OS:Node,
  {18d955a0-1a82-46a8-a9fd-c0797c48f960}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {8841e549-f782-4db3-8d21-cde8e16b77f6}, !- Inlet Port
  {bce5ebd0-e1a3-4f8e-825b-1d7938c4158f}; !- Outlet Port

OS:Node,
  {3c79c1a8-671e-4ab0-9461-845086665d5a}, !- Handle
  6X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {b3d80c69-1258-41f4-addf-1af5f97c773e}, !- Inlet Port
  {594a4132-b80c-4ef1-902f-be09e28c7c86}; !- Outlet Port

OS:Connector:Mixer,
  {cd6f9b67-b195-43e0-9c29-fbca7a81839c}, !- Handle
  Connector Mixer 9,                      !- Name
  {0b11809d-93f4-4e99-a6c8-2f8803a8d23a}, !- Outlet Branch Name
  {ac6a4b4b-b282-4030-b9c0-77a314852d9a}, !- Inlet Branch Name 1
  {d6b5b938-04b9-4ecf-8bb8-1928fe8a156c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {478d5758-41f1-4765-b26a-5133114290bd}, !- Handle
  Connector Splitter 9,                   !- Name
  {46238a8b-0f0f-4c76-9c2d-94c61779c220}, !- Inlet Branch Name
  {b3d80c69-1258-41f4-addf-1af5f97c773e}, !- Outlet Branch Name 1
  {db7fc2b6-5607-4dc1-86bf-859c6a81d2d3}; !- Outlet Branch Name 2

OS:Connection,
  {78ccb5b0-9114-426f-87da-f8979d7ec302}, !- Handle
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Source Object
  14,                                     !- Outlet Port
  {82f65de3-093d-44ba-93e6-fe570fd4deb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d80c69-1258-41f4-addf-1af5f97c773e}, !- Handle
  {478d5758-41f1-4765-b26a-5133114290bd}, !- Source Object
  3,                                      !- Outlet Port
  {3c79c1a8-671e-4ab0-9461-845086665d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce5ebd0-e1a3-4f8e-825b-1d7938c4158f}, !- Handle
  {18d955a0-1a82-46a8-a9fd-c0797c48f960}, !- Source Object
  3,                                      !- Outlet Port
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7a88568a-4d63-4d91-8023-75ec20523620}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {23fe8b6f-c5bd-48b5-b0b3-3acee76773b7}, !- Inlet Port
  {45324234-dfba-4f92-9a9c-de7c7b15ffbe}; !- Outlet Port

OS:Node,
  {2c80c6a3-4239-47b7-9c0c-1c103765a8d1}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {8c2717d2-7614-467e-a43c-ebb820216a62}, !- Inlet Port
  {878f2846-5047-4711-8cf3-63b8c2c5b202}; !- Outlet Port

OS:Node,
  {ad64cb7d-38ae-4fa2-869f-2e1a1008f684}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {e2f19d8d-0239-4f9d-9e9d-f401ea711a99}, !- Inlet Port
  {ddedb52e-f1a7-4716-b591-e8a45f97e303}; !- Outlet Port

OS:Connector:Mixer,
  {4db49aae-28ac-428e-a6ff-fa54aa93c7d2}, !- Handle
  Connector Mixer 10,                     !- Name
  {7d54ce68-9175-49dd-b8c5-47dacdab0c81}, !- Outlet Branch Name
  {791d4161-167d-4cd0-8e67-73a4afc575fa}, !- Inlet Branch Name 1
  {36e1d665-2369-4d22-811e-89f4371d811d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cf5d7abc-7f47-448f-b79b-fa9fa9567129}, !- Handle
  Connector Splitter 10,                  !- Name
  {6d721ac3-0c3c-444a-bc98-9cd1473d3f48}, !- Inlet Branch Name
  {e2f19d8d-0239-4f9d-9e9d-f401ea711a99}, !- Outlet Branch Name 1
  {e23b4c2c-3ae5-4f0d-9f04-307487b72351}; !- Outlet Branch Name 2

OS:Connection,
  {23fe8b6f-c5bd-48b5-b0b3-3acee76773b7}, !- Handle
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Source Object
  17,                                     !- Outlet Port
  {7a88568a-4d63-4d91-8023-75ec20523620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f19d8d-0239-4f9d-9e9d-f401ea711a99}, !- Handle
  {cf5d7abc-7f47-448f-b79b-fa9fa9567129}, !- Source Object
  3,                                      !- Outlet Port
  {ad64cb7d-38ae-4fa2-869f-2e1a1008f684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878f2846-5047-4711-8cf3-63b8c2c5b202}, !- Handle
  {2c80c6a3-4239-47b7-9c0c-1c103765a8d1}, !- Source Object
  3,                                      !- Outlet Port
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {07623911-e908-4975-bc0b-e10127d8b9f4}, !- Handle
  {1953a3ff-253f-40df-9a55-118131d4ccfb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92d3250a-ff87-4572-8ed7-701131e0a253}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {9ca3ca70-8799-49db-9744-022cf591f2d1}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {4ddc2a40-ef92-45c7-a562-a15bd0230c6d}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Schedule Name
  {18d955a0-1a82-46a8-a9fd-c0797c48f960}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f677c122-c395-4913-835c-ef78297be700}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {8215a18a-ef1e-4156-8631-a15ddc1b2c29}, !- Inlet Node Name
  {8ef39a20-6caa-4579-b8f3-5e4b83109cf8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {affb65d8-4fd3-4479-a836-3769c0a6b4e7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {8ef39a20-6caa-4579-b8f3-5e4b83109cf8}, !- Inlet Port
  {46238a8b-0f0f-4c76-9c2d-94c61779c220}; !- Outlet Port

OS:Connection,
  {8215a18a-ef1e-4156-8631-a15ddc1b2c29}, !- Handle
  {82f65de3-093d-44ba-93e6-fe570fd4deb9}, !- Source Object
  3,                                      !- Outlet Port
  {f677c122-c395-4913-835c-ef78297be700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef39a20-6caa-4579-b8f3-5e4b83109cf8}, !- Handle
  {f677c122-c395-4913-835c-ef78297be700}, !- Source Object
  3,                                      !- Outlet Port
  {affb65d8-4fd3-4479-a836-3769c0a6b4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46238a8b-0f0f-4c76-9c2d-94c61779c220}, !- Handle
  {affb65d8-4fd3-4479-a836-3769c0a6b4e7}, !- Source Object
  3,                                      !- Outlet Port
  {478d5758-41f1-4765-b26a-5133114290bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {fd46940f-d6cd-45af-8565-fc55d8429d0c}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e6ae3306-572e-4d6c-804b-803fa7d2d517}, !- Handle
  6X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {30a04e3c-0601-4b97-a4ff-c5f42ba72d4b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  35168.5284206667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {611cd705-3c40-4571-9d77-8f5118795ba1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {594a4132-b80c-4ef1-902f-be09e28c7c86}, !- Use Side Inlet Node Name
  {f8e624b2-ce55-45ff-804d-30a7941e5483}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {894eae68-cb00-4ebb-b5b7-e46256d81478}, !- Handle
  {e6ae3306-572e-4d6c-804b-803fa7d2d517}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {a7faa435-10d2-4446-881a-80a775736420}, !- Handle
  {e6ae3306-572e-4d6c-804b-803fa7d2d517}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  6;                                      !- Feature Value 1

OS:Node,
  {78ce14a5-19a0-423e-a2c6-1787515c0328}, !- Handle
  6X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {f8e624b2-ce55-45ff-804d-30a7941e5483}, !- Inlet Port
  {ac6a4b4b-b282-4030-b9c0-77a314852d9a}; !- Outlet Port

OS:Connection,
  {594a4132-b80c-4ef1-902f-be09e28c7c86}, !- Handle
  {3c79c1a8-671e-4ab0-9461-845086665d5a}, !- Source Object
  3,                                      !- Outlet Port
  {e6ae3306-572e-4d6c-804b-803fa7d2d517}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f8e624b2-ce55-45ff-804d-30a7941e5483}, !- Handle
  {e6ae3306-572e-4d6c-804b-803fa7d2d517}, !- Source Object
  32,                                     !- Outlet Port
  {78ce14a5-19a0-423e-a2c6-1787515c0328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6a4b4b-b282-4030-b9c0-77a314852d9a}, !- Handle
  {78ce14a5-19a0-423e-a2c6-1787515c0328}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f9b67-b195-43e0-9c29-fbca7a81839c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {32984465-2fe0-4cbb-aab0-970446fde607}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  {1cdd5f9f-b085-4d4e-82c5-5ec3e2a43911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cdd5f9f-b085-4d4e-82c5-5ec3e2a43911}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9280be89-3612-47e7-bedd-b8766b32d7c1}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {06f2ccce-577d-48fb-b5a3-90c90c9e0afe}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {9280be89-3612-47e7-bedd-b8766b32d7c1}; !- Layer 1

OS:Pipe:Indoor,
  {eb1e4a79-e514-48e0-8182-5de4fee1399b}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 120.0ft, !- Name
  {06f2ccce-577d-48fb-b5a3-90c90c9e0afe}, !- Construction
  {45324234-dfba-4f92-9a9c-de7c7b15ffbe}, !- Fluid Inlet Node
  {79519b54-4b85-4b69-81ab-8d153569e2ce}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {215d9c72-69c7-4b50-9947-6e06b49119f4}, !- Ambient Temperature Schedule
  {32984465-2fe0-4cbb-aab0-970446fde607}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  36.576;                                 !- Pipe Length {m}

OS:Node,
  {a10cfe6e-8d1f-4642-aa9e-d36e261cc233}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 120.0ft Outlet Water Node, !- Name
  {79519b54-4b85-4b69-81ab-8d153569e2ce}, !- Inlet Port
  {6d721ac3-0c3c-444a-bc98-9cd1473d3f48}; !- Outlet Port

OS:Connection,
  {45324234-dfba-4f92-9a9c-de7c7b15ffbe}, !- Handle
  {7a88568a-4d63-4d91-8023-75ec20523620}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e4a79-e514-48e0-8182-5de4fee1399b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79519b54-4b85-4b69-81ab-8d153569e2ce}, !- Handle
  {eb1e4a79-e514-48e0-8182-5de4fee1399b}, !- Source Object
  4,                                      !- Outlet Port
  {a10cfe6e-8d1f-4642-aa9e-d36e261cc233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d721ac3-0c3c-444a-bc98-9cd1473d3f48}, !- Handle
  {a10cfe6e-8d1f-4642-aa9e-d36e261cc233}, !- Source Object
  3,                                      !- Outlet Port
  {cf5d7abc-7f47-448f-b79b-fa9fa9567129}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f91e809f-bf0d-4c5a-a648-985a2bbf1f30}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {dfbb7c70-4d20-4557-9cb4-b8db6ad1d240}, !- Inlet Node Name
  {e9acd1e9-fe7e-4fa7-89d0-a53239415a08}; !- Outlet Node Name

OS:Node,
  {3d4c1fa9-25c3-4b10-baa9-1b425381dea1}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {db7fc2b6-5607-4dc1-86bf-859c6a81d2d3}, !- Inlet Port
  {dfbb7c70-4d20-4557-9cb4-b8db6ad1d240}; !- Outlet Port

OS:Connection,
  {db7fc2b6-5607-4dc1-86bf-859c6a81d2d3}, !- Handle
  {478d5758-41f1-4765-b26a-5133114290bd}, !- Source Object
  4,                                      !- Outlet Port
  {3d4c1fa9-25c3-4b10-baa9-1b425381dea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f971f288-df37-43c4-b16a-694f231b2a07}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {e9acd1e9-fe7e-4fa7-89d0-a53239415a08}, !- Inlet Port
  {d6b5b938-04b9-4ecf-8bb8-1928fe8a156c}; !- Outlet Port

OS:Connection,
  {dfbb7c70-4d20-4557-9cb4-b8db6ad1d240}, !- Handle
  {3d4c1fa9-25c3-4b10-baa9-1b425381dea1}, !- Source Object
  3,                                      !- Outlet Port
  {f91e809f-bf0d-4c5a-a648-985a2bbf1f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9acd1e9-fe7e-4fa7-89d0-a53239415a08}, !- Handle
  {f91e809f-bf0d-4c5a-a648-985a2bbf1f30}, !- Source Object
  3,                                      !- Outlet Port
  {f971f288-df37-43c4-b16a-694f231b2a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b5b938-04b9-4ecf-8bb8-1928fe8a156c}, !- Handle
  {f971f288-df37-43c4-b16a-694f231b2a07}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f9b67-b195-43e0-9c29-fbca7a81839c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a424e57b-d007-40e8-a9a6-9082fb340ef9}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {ddedb52e-f1a7-4716-b591-e8a45f97e303}, !- Inlet Node Name
  {6e2ad0c9-9b37-4e25-889f-310f231eb13b}; !- Outlet Node Name

OS:Node,
  {a1c78746-b4d7-456e-b79a-7b8ee40f9eaf}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {6e2ad0c9-9b37-4e25-889f-310f231eb13b}, !- Inlet Port
  {791d4161-167d-4cd0-8e67-73a4afc575fa}; !- Outlet Port

OS:Connection,
  {ddedb52e-f1a7-4716-b591-e8a45f97e303}, !- Handle
  {ad64cb7d-38ae-4fa2-869f-2e1a1008f684}, !- Source Object
  3,                                      !- Outlet Port
  {a424e57b-d007-40e8-a9a6-9082fb340ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2ad0c9-9b37-4e25-889f-310f231eb13b}, !- Handle
  {a424e57b-d007-40e8-a9a6-9082fb340ef9}, !- Source Object
  3,                                      !- Outlet Port
  {a1c78746-b4d7-456e-b79a-7b8ee40f9eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791d4161-167d-4cd0-8e67-73a4afc575fa}, !- Handle
  {a1c78746-b4d7-456e-b79a-7b8ee40f9eaf}, !- Source Object
  3,                                      !- Outlet Port
  {4db49aae-28ac-428e-a6ff-fa54aa93c7d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {483e9bd3-21c4-4e84-a3ce-6be1f955eb01}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {e77e3d50-abb9-4d88-a780-0eedad3f30d3}, !- Inlet Node Name
  {8841e549-f782-4db3-8d21-cde8e16b77f6}; !- Outlet Node Name

OS:Node,
  {7fb6ce58-ffcd-4ed8-a3ec-a93db1fc62c8}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {0b11809d-93f4-4e99-a6c8-2f8803a8d23a}, !- Inlet Port
  {e77e3d50-abb9-4d88-a780-0eedad3f30d3}; !- Outlet Port

OS:Connection,
  {0b11809d-93f4-4e99-a6c8-2f8803a8d23a}, !- Handle
  {cd6f9b67-b195-43e0-9c29-fbca7a81839c}, !- Source Object
  2,                                      !- Outlet Port
  {7fb6ce58-ffcd-4ed8-a3ec-a93db1fc62c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77e3d50-abb9-4d88-a780-0eedad3f30d3}, !- Handle
  {7fb6ce58-ffcd-4ed8-a3ec-a93db1fc62c8}, !- Source Object
  3,                                      !- Outlet Port
  {483e9bd3-21c4-4e84-a3ce-6be1f955eb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8841e549-f782-4db3-8d21-cde8e16b77f6}, !- Handle
  {483e9bd3-21c4-4e84-a3ce-6be1f955eb01}, !- Source Object
  3,                                      !- Outlet Port
  {18d955a0-1a82-46a8-a9fd-c0797c48f960}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66327434-339f-421a-877a-f44c6e2c98ed}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {465ae46c-ef0b-4f12-9e42-ae98f8f59c1a}, !- Inlet Node Name
  {8c2717d2-7614-467e-a43c-ebb820216a62}; !- Outlet Node Name

OS:Node,
  {8ac478d8-5ab7-4397-9f0c-5c63f38695c2}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {7d54ce68-9175-49dd-b8c5-47dacdab0c81}, !- Inlet Port
  {465ae46c-ef0b-4f12-9e42-ae98f8f59c1a}; !- Outlet Port

OS:Connection,
  {7d54ce68-9175-49dd-b8c5-47dacdab0c81}, !- Handle
  {4db49aae-28ac-428e-a6ff-fa54aa93c7d2}, !- Source Object
  2,                                      !- Outlet Port
  {8ac478d8-5ab7-4397-9f0c-5c63f38695c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465ae46c-ef0b-4f12-9e42-ae98f8f59c1a}, !- Handle
  {8ac478d8-5ab7-4397-9f0c-5c63f38695c2}, !- Source Object
  3,                                      !- Outlet Port
  {66327434-339f-421a-877a-f44c6e2c98ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2717d2-7614-467e-a43c-ebb820216a62}, !- Handle
  {66327434-339f-421a-877a-f44c6e2c98ed}, !- Source Object
  3,                                      !- Outlet Port
  {2c80c6a3-4239-47b7-9c0c-1c103765a8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {274ba5b7-4d1d-420e-9aa1-896e7bc30101}, !- Handle
