  {9a4de8ea-4eaa-44fb-81bf-e7167fc6da8a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f0bdb7a1-6e19-4342-9b91-2af04b25b177}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f0bdb7a1-6e19-4342-9b91-2af04b25b177}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40efe4e7-4561-4b5d-8c87-0de2dc4ed5a7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC OA System, !- Name
  {9a4de8ea-4eaa-44fb-81bf-e7167fc6da8a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {083fb7cb-c3af-4da8-98c8-cb6685b054aa}, !- Mixed Air Node Name
  {a99a213a-54bc-4abb-838c-58fd00f94628}, !- Outdoor Air Stream Node Name
  {bdc29eb2-b0f8-4b42-9c2b-59360ba013fb}, !- Relief Air Stream Node Name
  {98d82343-3345-4fb2-adc5-d0ee847a8e2d}; !- Return Air Stream Node Name

OS:Node,
  {f4aeea65-15d5-446d-b2ab-6c8fa15c038a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a99a213a-54bc-4abb-838c-58fd00f94628}; !- Outlet Port

OS:Connection,
  {a99a213a-54bc-4abb-838c-58fd00f94628}, !- Handle
  {f4aeea65-15d5-446d-b2ab-6c8fa15c038a}, !- Source Object
  3,                                      !- Outlet Port
  {40efe4e7-4561-4b5d-8c87-0de2dc4ed5a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {832a7259-65e4-4754-9094-47845881de9a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bdc29eb2-b0f8-4b42-9c2b-59360ba013fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc29eb2-b0f8-4b42-9c2b-59360ba013fb}, !- Handle
  {40efe4e7-4561-4b5d-8c87-0de2dc4ed5a7}, !- Source Object
  7,                                      !- Outlet Port
  {832a7259-65e4-4754-9094-47845881de9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f33a6e8d-0d5d-4e42-90aa-edeb6e03f403}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {083fb7cb-c3af-4da8-98c8-cb6685b054aa}, !- Inlet Port
  {5e4f6e89-1a42-4d28-84fb-cd1b09754e0a}; !- Outlet Port

OS:Connection,
  {98d82343-3345-4fb2-adc5-d0ee847a8e2d}, !- Handle
  {8d693179-62dc-4c8f-bc45-5c94e68815b2}, !- Source Object
  3,                                      !- Outlet Port
  {40efe4e7-4561-4b5d-8c87-0de2dc4ed5a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {083fb7cb-c3af-4da8-98c8-cb6685b054aa}, !- Handle
  {40efe4e7-4561-4b5d-8c87-0de2dc4ed5a7}, !- Source Object
  5,                                      !- Outlet Port
  {f33a6e8d-0d5d-4e42-90aa-edeb6e03f403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4f6e89-1a42-4d28-84fb-cd1b09754e0a}, !- Handle
  {f33a6e8d-0d5d-4e42-90aa-edeb6e03f403}, !- Source Object
  3,                                      !- Outlet Port
  {ed5af319-b622-47e4-9374-0917747f91ab}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {436b8a5c-3368-4830-ae4d-90ce277cb84e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6b1cabaa-dfba-4b38-a208-a61f10bcd210}, !- Control Zone or Zone List Name
  {8c17af62-05d6-444f-8e6b-f77d263c69b0}, !- Cooling Control Zone or Zone List Name
  {09ed3bc8-c455-4e9d-84b1-dda4c95721fd}, !- Heating Control Zone or Zone List Name
  {70425a0f-e46e-40d8-9a57-81aac5866183}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b1cabaa-dfba-4b38-a208-a61f10bcd210}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {8c17af62-05d6-444f-8e6b-f77d263c69b0}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09ed3bc8-c455-4e9d-84b1-dda4c95721fd}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {70425a0f-e46e-40d8-9a57-81aac5866183}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f66379c-32c3-4788-8493-ac375cb13f0d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {0afcf72f-e107-402b-b63e-e03e2c33b4a5}, !- Air Inlet Node Name
  {3d1a7bc9-ebd7-4b70-ba61-356b43cf9c4b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c96bc528-fc3e-4416-ab7d-971443fef476}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Return Air Node, !- Name
  {4abf4bba-883b-49bb-bbee-21a520cb352b}, !- Inlet Port
  {0996f5f9-9a33-4948-bc94-37ddfaf70737}; !- Outlet Port

OS:Connection,
  {92a7257a-f34f-48b5-866e-a4f50365f15c}, !- Handle
  {cdde1c4d-c3b1-4a34-8c75-33740b43758c}, !- Source Object
  3,                                      !- Outlet Port
  {49f3a9db-6de0-49dc-ab0b-12a0069da793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abf4bba-883b-49bb-bbee-21a520cb352b}, !- Handle
  {89ff46a5-408f-47b6-b113-f573fe775497}, !- Source Object
  2,                                      !- Outlet Port
  {c96bc528-fc3e-4416-ab7d-971443fef476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0996f5f9-9a33-4948-bc94-37ddfaf70737}, !- Handle
  {c96bc528-fc3e-4416-ab7d-971443fef476}, !- Source Object
  3,                                      !- Outlet Port
  {065575ac-2c0f-4cc1-a86a-47497ce1e58d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc8ff962-ac98-4288-8bd1-49bfb55d746f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6c34fcf8-ee22-4967-9142-c80d4917a83b}, !- Inlet Port
  {0afcf72f-e107-402b-b63e-e03e2c33b4a5}; !- Outlet Port

OS:Connection,
  {6c34fcf8-ee22-4967-9142-c80d4917a83b}, !- Handle
  {60d888a1-e828-4842-b33d-9f15809ff59e}, !- Source Object
  3,                                      !- Outlet Port
  {fc8ff962-ac98-4288-8bd1-49bfb55d746f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afcf72f-e107-402b-b63e-e03e2c33b4a5}, !- Handle
  {fc8ff962-ac98-4288-8bd1-49bfb55d746f}, !- Source Object
  3,                                      !- Outlet Port
  {4f66379c-32c3-4788-8493-ac375cb13f0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d1a7bc9-ebd7-4b70-ba61-356b43cf9c4b}, !- Handle
  {4f66379c-32c3-4788-8493-ac375cb13f0d}, !- Source Object
  4,                                      !- Outlet Port
  {cdde1c4d-c3b1-4a34-8c75-33740b43758c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e89e8923-8080-4094-bb34-83e1989ebdc6}, !- Availability Schedule
  {1137a78d-caf6-4806-b659-47d4d5558cc8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d52c9bc3-ef4f-4c7e-b096-63ce604796f8}, !- Supply Side Inlet Node Name
  {92b0ba6b-7d49-431c-a8a7-4136b2a8d97c}, !- Demand Side Outlet Node Name
  {8ae78521-6a57-494b-bf45-e3d8827022bc}, !- Demand Side Inlet Node A
  {41f4ac9c-e821-4077-ae6e-5795c0e48774}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08ac9a0b-80c4-47b0-99e3-848f1e173c57}, !- Demand Mixer Name
  {049aa543-dc53-4063-a910-8a295f6fc491}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54f404a9-8d7a-408f-a610-fc97e6defb47}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d52c9bc3-ef4f-4c7e-b096-63ce604796f8}, !- Inlet Port
  {a4edee20-baf4-47f5-bc88-394fe9beaa18}; !- Outlet Port

OS:Node,
  {7f13c43c-0c38-4102-8777-7b196ee91834}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {80a72bc2-53be-4397-9d03-cbd6d9a8e927}, !- Inlet Port
  {41f4ac9c-e821-4077-ae6e-5795c0e48774}; !- Outlet Port

OS:Connection,
  {d52c9bc3-ef4f-4c7e-b096-63ce604796f8}, !- Handle
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- Source Object
  9,                                      !- Outlet Port
  {54f404a9-8d7a-408f-a610-fc97e6defb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f4ac9c-e821-4077-ae6e-5795c0e48774}, !- Handle
  {7f13c43c-0c38-4102-8777-7b196ee91834}, !- Source Object
  3,                                      !- Outlet Port
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {868ec0a4-02b3-40a9-9531-a7176db08b43}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8ae78521-6a57-494b-bf45-e3d8827022bc}, !- Inlet Port
  {f5873fcd-9c34-42cb-bd1c-cc17282b9da6}; !- Outlet Port

OS:Node,
  {e6dca4c9-7ae8-4e51-b319-7a42179d7e28}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {220adbbc-6f49-4eb8-9d61-8b494b96ab19}, !- Inlet Port
  {92b0ba6b-7d49-431c-a8a7-4136b2a8d97c}; !- Outlet Port

OS:Node,
  {6880a5c3-53c4-4010-ba41-a98350e0ecf2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f05e1fdf-6bd6-45ce-a1db-48fafa87b8ca}, !- Inlet Port
  {6060e183-b810-4232-a12e-e43f02a31cb4}; !- Outlet Port

OS:Connection,
  {8ae78521-6a57-494b-bf45-e3d8827022bc}, !- Handle
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- Source Object
  11,                                     !- Outlet Port
  {868ec0a4-02b3-40a9-9531-a7176db08b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b0ba6b-7d49-431c-a8a7-4136b2a8d97c}, !- Handle
  {e6dca4c9-7ae8-4e51-b319-7a42179d7e28}, !- Source Object
  3,                                      !- Outlet Port
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {049aa543-dc53-4063-a910-8a295f6fc491}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {f5873fcd-9c34-42cb-bd1c-cc17282b9da6}, !- Inlet Node Name
  {b8448aac-2550-4c01-99ba-60bb37dd88c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08ac9a0b-80c4-47b0-99e3-848f1e173c57}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {220adbbc-6f49-4eb8-9d61-8b494b96ab19}, !- Outlet Node Name
  {ac8b1471-d0bf-4358-ba44-aa7f02b4ce02}; !- Inlet Node Name 1

OS:Connection,
  {f5873fcd-9c34-42cb-bd1c-cc17282b9da6}, !- Handle
  {868ec0a4-02b3-40a9-9531-a7176db08b43}, !- Source Object
  3,                                      !- Outlet Port
  {049aa543-dc53-4063-a910-8a295f6fc491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220adbbc-6f49-4eb8-9d61-8b494b96ab19}, !- Handle
  {08ac9a0b-80c4-47b0-99e3-848f1e173c57}, !- Source Object
  2,                                      !- Outlet Port
  {e6dca4c9-7ae8-4e51-b319-7a42179d7e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {efd47581-a150-4a45-87d5-08e3bf8e2ccf}, !- Handle
  {a1ebc651-cefb-4f03-a3e1-49d2c99d94c2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1137a78d-caf6-4806-b659-47d4d5558cc8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {13328412-d0eb-4c78-a031-0de0a207e90a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b9c4d9f-43ac-4a40-b6e9-53190a1798fa}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {775057ea-727d-4b6e-b433-3ea2a848b5cd}, !- Control Zone Name
  {7f13c43c-0c38-4102-8777-7b196ee91834}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cf9369e3-d86c-4943-bea1-ec92c43e994c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Gas Htg Coil 49kBtu/hr 0.8 Thermal Eff, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0b767353-7626-4fbd-846b-cc5735a672b2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC No Heat, !- Name
  {b2815948-fc55-420c-8218-8fcaf4b8107d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1acab817-eaf6-46bf-a690-9e5b0252e387}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 9.7SEER, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {933bb27e-4fef-435c-8fa9-b87e3db76412}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Fan, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03cb1c9a-83b8-467f-ac6e-4f8fa258bc0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff74d909-fd10-416c-8862-6423e6e5f86f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03cb1c9a-83b8-467f-ac6e-4f8fa258bc0e}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff74d909-fd10-416c-8862-6423e6e5f86f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {21774c84-6cf5-40f0-8bd2-7456883a46b6}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {775057ea-727d-4b6e-b433-3ea2a848b5cd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {ef9523b5-0420-4d25-85aa-8ae88b10c5da}, !- Air Inlet Node Name
  {80a72bc2-53be-4397-9d03-cbd6d9a8e927}, !- Air Outlet Node Name
  {933bb27e-4fef-435c-8fa9-b87e3db76412}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Supply Air Fan Operating Mode Schedule Name
  {cf9369e3-d86c-4943-bea1-ec92c43e994c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1acab817-eaf6-46bf-a690-9e5b0252e387}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0b767353-7626-4fbd-846b-cc5735a672b2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {80a72bc2-53be-4397-9d03-cbd6d9a8e927}, !- Handle
  {21774c84-6cf5-40f0-8bd2-7456883a46b6}, !- Source Object
  7,                                      !- Outlet Port
  {7f13c43c-0c38-4102-8777-7b196ee91834}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0e306de-8271-4c19-ba99-e1e1fc963915}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {946cc65c-1feb-4db6-9f97-9b621cc3346b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {946cc65c-1feb-4db6-9f97-9b621cc3346b}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f83f912e-c164-4035-8363-f894ea48ea74}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC OA System, !- Name
  {c0e306de-8271-4c19-ba99-e1e1fc963915}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96566142-0d37-4b96-8c3c-e01477028f6d}, !- Mixed Air Node Name
  {9b763a91-ee5d-4798-bf53-6af5a6d8a491}, !- Outdoor Air Stream Node Name
  {326f1bae-e82f-4c05-9ccc-94874b31c889}, !- Relief Air Stream Node Name
  {a4edee20-baf4-47f5-bc88-394fe9beaa18}; !- Return Air Stream Node Name

OS:Node,
  {7a32604d-0cb4-4450-8512-3356867764b4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9b763a91-ee5d-4798-bf53-6af5a6d8a491}; !- Outlet Port

OS:Connection,
  {9b763a91-ee5d-4798-bf53-6af5a6d8a491}, !- Handle
  {7a32604d-0cb4-4450-8512-3356867764b4}, !- Source Object
  3,                                      !- Outlet Port
  {f83f912e-c164-4035-8363-f894ea48ea74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d763101-0c55-467d-bf70-dfde71dc3e11}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {326f1bae-e82f-4c05-9ccc-94874b31c889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {326f1bae-e82f-4c05-9ccc-94874b31c889}, !- Handle
  {f83f912e-c164-4035-8363-f894ea48ea74}, !- Source Object
  7,                                      !- Outlet Port
  {5d763101-0c55-467d-bf70-dfde71dc3e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbb95d43-0f22-4230-b2a7-056593d2f9f8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {96566142-0d37-4b96-8c3c-e01477028f6d}, !- Inlet Port
  {ef9523b5-0420-4d25-85aa-8ae88b10c5da}; !- Outlet Port

OS:Connection,
  {a4edee20-baf4-47f5-bc88-394fe9beaa18}, !- Handle
  {54f404a9-8d7a-408f-a610-fc97e6defb47}, !- Source Object
  3,                                      !- Outlet Port
  {f83f912e-c164-4035-8363-f894ea48ea74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96566142-0d37-4b96-8c3c-e01477028f6d}, !- Handle
  {f83f912e-c164-4035-8363-f894ea48ea74}, !- Source Object
  5,                                      !- Outlet Port
  {bbb95d43-0f22-4230-b2a7-056593d2f9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9523b5-0420-4d25-85aa-8ae88b10c5da}, !- Handle
  {bbb95d43-0f22-4230-b2a7-056593d2f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {21774c84-6cf5-40f0-8bd2-7456883a46b6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {13328412-d0eb-4c78-a031-0de0a207e90a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f918e88b-8c63-4b20-87bf-9a9da9543276}, !- Control Zone or Zone List Name
  {af0576c9-1e95-4ab4-8fde-e957e1f33d39}, !- Cooling Control Zone or Zone List Name
  {9d8c9c59-dc53-4871-807a-6c7237e372be}, !- Heating Control Zone or Zone List Name
  {17aebfbb-3830-4ea1-98b1-af12cda78368}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f918e88b-8c63-4b20-87bf-9a9da9543276}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {af0576c9-1e95-4ab4-8fde-e957e1f33d39}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d8c9c59-dc53-4871-807a-6c7237e372be}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {17aebfbb-3830-4ea1-98b1-af12cda78368}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c2b9631-6c80-46c2-959f-f296a7b6a3d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {7aed743e-3422-46ea-a91f-0eed86906e7e}, !- Air Inlet Node Name
  {f05e1fdf-6bd6-45ce-a1db-48fafa87b8ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99921621-dfbd-419b-b58f-1b8c62042f7d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Return Air Node, !- Name
  {0cd8e8b3-0d1e-43bb-9e5f-6f3489a2ae6b}, !- Inlet Port
  {ac8b1471-d0bf-4358-ba44-aa7f02b4ce02}; !- Outlet Port

OS:Connection,
  {6060e183-b810-4232-a12e-e43f02a31cb4}, !- Handle
  {6880a5c3-53c4-4010-ba41-a98350e0ecf2}, !- Source Object
  3,                                      !- Outlet Port
  {7248e870-7a76-449d-a940-bbf13534bc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd8e8b3-0d1e-43bb-9e5f-6f3489a2ae6b}, !- Handle
  {5d88cc27-e436-4ac5-a13a-6e17ab1a37cb}, !- Source Object
  2,                                      !- Outlet Port
  {99921621-dfbd-419b-b58f-1b8c62042f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8b1471-d0bf-4358-ba44-aa7f02b4ce02}, !- Handle
  {99921621-dfbd-419b-b58f-1b8c62042f7d}, !- Source Object
  3,                                      !- Outlet Port
  {08ac9a0b-80c4-47b0-99e3-848f1e173c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c43a83b6-3c90-49f3-a0c0-c9a69ce06e59}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b8448aac-2550-4c01-99ba-60bb37dd88c5}, !- Inlet Port
  {7aed743e-3422-46ea-a91f-0eed86906e7e}; !- Outlet Port

OS:Connection,
  {b8448aac-2550-4c01-99ba-60bb37dd88c5}, !- Handle
  {049aa543-dc53-4063-a910-8a295f6fc491}, !- Source Object
  3,                                      !- Outlet Port
  {c43a83b6-3c90-49f3-a0c0-c9a69ce06e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aed743e-3422-46ea-a91f-0eed86906e7e}, !- Handle
  {c43a83b6-3c90-49f3-a0c0-c9a69ce06e59}, !- Source Object
  3,                                      !- Outlet Port
  {4c2b9631-6c80-46c2-959f-f296a7b6a3d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f05e1fdf-6bd6-45ce-a1db-48fafa87b8ca}, !- Handle
  {4c2b9631-6c80-46c2-959f-f296a7b6a3d9}, !- Source Object
  4,                                      !- Outlet Port
  {6880a5c3-53c4-4010-ba41-a98350e0ecf2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {afd261dc-673e-40ff-87f4-08aaa0a70af7}, !- Availability Schedule
  {2a799ad8-078b-4132-951d-9ce5039b5583}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfef447b-e80c-480b-9245-09d150efe779}, !- Supply Side Inlet Node Name
  {b319928e-463e-4818-a14c-f5f9fcf6f3a1}, !- Demand Side Outlet Node Name
  {112f6050-2d92-4b78-b067-0b4f8e80d855}, !- Demand Side Inlet Node A
  {f8b2a1fc-1492-42a9-bb1c-f0e236f639ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41a97eb2-7182-46e7-9648-d266e1eef027}, !- Demand Mixer Name
  {2464475a-b2e6-4fae-a10a-8b9e8f75110c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3845a8b-6127-4d65-8cef-702d8a2a68ae}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dfef447b-e80c-480b-9245-09d150efe779}, !- Inlet Port
  {d856b41d-fb09-477e-9ccf-59a48be2301d}; !- Outlet Port

OS:Node,
  {1ce36e64-e468-409a-9f78-21c0b4175792}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2cbaafdd-bbe6-4db1-b868-6ae29d2318d7}, !- Inlet Port
  {f8b2a1fc-1492-42a9-bb1c-f0e236f639ea}; !- Outlet Port

OS:Connection,
  {dfef447b-e80c-480b-9245-09d150efe779}, !- Handle
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- Source Object
  9,                                      !- Outlet Port
  {d3845a8b-6127-4d65-8cef-702d8a2a68ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b2a1fc-1492-42a9-bb1c-f0e236f639ea}, !- Handle
  {1ce36e64-e468-409a-9f78-21c0b4175792}, !- Source Object
  3,                                      !- Outlet Port
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49f67c06-c0e8-4265-be19-7e097a6ed2e9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {112f6050-2d92-4b78-b067-0b4f8e80d855}, !- Inlet Port
  {391c770a-9139-4617-9066-925cc0c7422b}; !- Outlet Port

OS:Node,
  {37e8455d-8e2b-4e56-af94-b7c3ab56a63e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5a78c4e9-f200-42a2-b6fb-57c0e8c59404}, !- Inlet Port
  {b319928e-463e-4818-a14c-f5f9fcf6f3a1}; !- Outlet Port

OS:Node,
  {6cd867cd-b86c-495f-9dcb-b2fc65372529}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {71e63036-3623-479b-b080-54af2bbb349a}, !- Inlet Port
  {a22ded65-d031-4f4b-bec4-50e6ee50ad79}; !- Outlet Port

OS:Connection,
  {112f6050-2d92-4b78-b067-0b4f8e80d855}, !- Handle
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- Source Object
  11,                                     !- Outlet Port
  {49f67c06-c0e8-4265-be19-7e097a6ed2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b319928e-463e-4818-a14c-f5f9fcf6f3a1}, !- Handle
  {37e8455d-8e2b-4e56-af94-b7c3ab56a63e}, !- Source Object
  3,                                      !- Outlet Port
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2464475a-b2e6-4fae-a10a-8b9e8f75110c}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {391c770a-9139-4617-9066-925cc0c7422b}, !- Inlet Node Name
  {b9f39464-1d64-4e80-8368-d895a616bccb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41a97eb2-7182-46e7-9648-d266e1eef027}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {5a78c4e9-f200-42a2-b6fb-57c0e8c59404}, !- Outlet Node Name
  {f07ba877-03a3-45b1-a834-3c038bcc9e40}; !- Inlet Node Name 1

OS:Connection,
  {391c770a-9139-4617-9066-925cc0c7422b}, !- Handle
  {49f67c06-c0e8-4265-be19-7e097a6ed2e9}, !- Source Object
  3,                                      !- Outlet Port
  {2464475a-b2e6-4fae-a10a-8b9e8f75110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a78c4e9-f200-42a2-b6fb-57c0e8c59404}, !- Handle
  {41a97eb2-7182-46e7-9648-d266e1eef027}, !- Source Object
  2,                                      !- Outlet Port
  {37e8455d-8e2b-4e56-af94-b7c3ab56a63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11bead50-97c3-4b28-98ba-8ea8af5f27fe}, !- Handle
  {0bd549f4-fb0c-400f-add4-c8409653d40e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2a799ad8-078b-4132-951d-9ce5039b5583}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {f3a22897-3f13-49f9-b66b-5d6408f33be8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {54d7009b-f2fb-4190-a55d-19a68316acee}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5329752a-c3ab-435e-9f25-73539ad1b93f}, !- Control Zone Name
  {1ce36e64-e468-409a-9f78-21c0b4175792}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b53d0d38-af6c-4f06-9856-5f0518bb0c42}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Gas Htg Coil 14kBtu/hr 0.8 Thermal Eff, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1d34dbbc-69b5-475a-8819-a658386dc881}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC No Heat, !- Name
  {b2815948-fc55-420c-8218-8fcaf4b8107d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6f1d9359-9427-4057-b99c-f6bfde20d1e0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7224e07a-e5e9-47b2-a65d-d8ff69eeb7ea}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Fan, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295bbd0f-b29c-4beb-93ff-5f8e28d7d422}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f585dc32-fbc6-41cb-a16c-5944e6f4d5c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {295bbd0f-b29c-4beb-93ff-5f8e28d7d422}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f585dc32-fbc6-41cb-a16c-5944e6f4d5c3}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5918c96b-a523-43ae-9401-332bf90fd996}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5329752a-c3ab-435e-9f25-73539ad1b93f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {d9b16d45-9f08-4946-8a93-320ef70bce10}, !- Air Inlet Node Name
  {2cbaafdd-bbe6-4db1-b868-6ae29d2318d7}, !- Air Outlet Node Name
  {7224e07a-e5e9-47b2-a65d-d8ff69eeb7ea}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Supply Air Fan Operating Mode Schedule Name
  {b53d0d38-af6c-4f06-9856-5f0518bb0c42}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6f1d9359-9427-4057-b99c-f6bfde20d1e0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1d34dbbc-69b5-475a-8819-a658386dc881}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2cbaafdd-bbe6-4db1-b868-6ae29d2318d7}, !- Handle
  {5918c96b-a523-43ae-9401-332bf90fd996}, !- Source Object
  7,                                      !- Outlet Port
  {1ce36e64-e468-409a-9f78-21c0b4175792}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {609fdaa4-378c-47cd-9df5-73bbeffb75c7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {610236b1-5b9b-4c7d-986b-c81139190d33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {610236b1-5b9b-4c7d-986b-c81139190d33}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c35c8a11-c78f-4dab-80dd-e4bc98fa58dd}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC OA System, !- Name
  {609fdaa4-378c-47cd-9df5-73bbeffb75c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e57b2e9b-f294-4496-ae25-cfcdac79e4a4}, !- Mixed Air Node Name
  {ec6c6161-8b1f-46dd-913b-2045eef0d909}, !- Outdoor Air Stream Node Name
  {6f76a83f-6653-40cb-a4bf-82383d4984fb}, !- Relief Air Stream Node Name
  {d856b41d-fb09-477e-9ccf-59a48be2301d}; !- Return Air Stream Node Name

OS:Node,
  {ab0f07aa-593b-4ace-87a2-358b1113202d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec6c6161-8b1f-46dd-913b-2045eef0d909}; !- Outlet Port

OS:Connection,
  {ec6c6161-8b1f-46dd-913b-2045eef0d909}, !- Handle
  {ab0f07aa-593b-4ace-87a2-358b1113202d}, !- Source Object
  3,                                      !- Outlet Port
  {c35c8a11-c78f-4dab-80dd-e4bc98fa58dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95845f00-498e-46ae-927c-7c4f78cc452b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6f76a83f-6653-40cb-a4bf-82383d4984fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f76a83f-6653-40cb-a4bf-82383d4984fb}, !- Handle
  {c35c8a11-c78f-4dab-80dd-e4bc98fa58dd}, !- Source Object
  7,                                      !- Outlet Port
  {95845f00-498e-46ae-927c-7c4f78cc452b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97e0c749-7c19-48af-aea1-c7b5771ac01b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e57b2e9b-f294-4496-ae25-cfcdac79e4a4}, !- Inlet Port
  {d9b16d45-9f08-4946-8a93-320ef70bce10}; !- Outlet Port

OS:Connection,
  {d856b41d-fb09-477e-9ccf-59a48be2301d}, !- Handle
  {d3845a8b-6127-4d65-8cef-702d8a2a68ae}, !- Source Object
  3,                                      !- Outlet Port
  {c35c8a11-c78f-4dab-80dd-e4bc98fa58dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e57b2e9b-f294-4496-ae25-cfcdac79e4a4}, !- Handle
  {c35c8a11-c78f-4dab-80dd-e4bc98fa58dd}, !- Source Object
  5,                                      !- Outlet Port
  {97e0c749-7c19-48af-aea1-c7b5771ac01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b16d45-9f08-4946-8a93-320ef70bce10}, !- Handle
  {97e0c749-7c19-48af-aea1-c7b5771ac01b}, !- Source Object
  3,                                      !- Outlet Port
  {5918c96b-a523-43ae-9401-332bf90fd996}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f3a22897-3f13-49f9-b66b-5d6408f33be8}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {350f276b-8bd3-45d0-b062-e7850fb301f5}, !- Control Zone or Zone List Name
  {e3216108-1bc8-4f35-baac-d6c27b5550e8}, !- Cooling Control Zone or Zone List Name
  {8cb6d7d6-1d7c-4ace-920b-917c9d79313c}, !- Heating Control Zone or Zone List Name
  {93b42589-46f3-49e5-9e8c-eef9bf6c6d16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {350f276b-8bd3-45d0-b062-e7850fb301f5}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {e3216108-1bc8-4f35-baac-d6c27b5550e8}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cb6d7d6-1d7c-4ace-920b-917c9d79313c}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93b42589-46f3-49e5-9e8c-eef9bf6c6d16}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dcc0f1d5-c709-48cc-aa36-364f0de22d06}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {ec8b4cce-ced8-492a-8afb-4755cd60a546}, !- Air Inlet Node Name
  {71e63036-3623-479b-b080-54af2bbb349a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f056ee88-f4af-40d5-b2f3-d8f160b4ca75}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Return Air Node, !- Name
  {48622e11-4b46-47f7-92ac-519ba1341d3c}, !- Inlet Port
  {f07ba877-03a3-45b1-a834-3c038bcc9e40}; !- Outlet Port

OS:Connection,
  {a22ded65-d031-4f4b-bec4-50e6ee50ad79}, !- Handle
  {6cd867cd-b86c-495f-9dcb-b2fc65372529}, !- Source Object
  3,                                      !- Outlet Port
  {9fbac219-2c4b-489a-bf77-a8ceec47c4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48622e11-4b46-47f7-92ac-519ba1341d3c}, !- Handle
  {2769d217-2018-4914-bb71-fad9c1ec31fb}, !- Source Object
  2,                                      !- Outlet Port
  {f056ee88-f4af-40d5-b2f3-d8f160b4ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07ba877-03a3-45b1-a834-3c038bcc9e40}, !- Handle
  {f056ee88-f4af-40d5-b2f3-d8f160b4ca75}, !- Source Object
  3,                                      !- Outlet Port
  {41a97eb2-7182-46e7-9648-d266e1eef027}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {083bb95d-7c3d-414e-8a49-41ecddabcfb7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b9f39464-1d64-4e80-8368-d895a616bccb}, !- Inlet Port
  {ec8b4cce-ced8-492a-8afb-4755cd60a546}; !- Outlet Port

OS:Connection,
  {b9f39464-1d64-4e80-8368-d895a616bccb}, !- Handle
  {2464475a-b2e6-4fae-a10a-8b9e8f75110c}, !- Source Object
  3,                                      !- Outlet Port
  {083bb95d-7c3d-414e-8a49-41ecddabcfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8b4cce-ced8-492a-8afb-4755cd60a546}, !- Handle
  {083bb95d-7c3d-414e-8a49-41ecddabcfb7}, !- Source Object
  3,                                      !- Outlet Port
  {dcc0f1d5-c709-48cc-aa36-364f0de22d06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e63036-3623-479b-b080-54af2bbb349a}, !- Handle
  {dcc0f1d5-c709-48cc-aa36-364f0de22d06}, !- Source Object
  4,                                      !- Outlet Port
  {6cd867cd-b86c-495f-9dcb-b2fc65372529}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d2c3b42a-e349-497f-afb4-66324dd47b02}, !- Availability Schedule
  {16c8448b-13ca-4220-954f-610a2199ceef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f671d931-a2fc-495e-abc3-339cb23701bf}, !- Supply Side Inlet Node Name
  {90c90b24-bf73-4667-b8a4-f0e80602dc4c}, !- Demand Side Outlet Node Name
  {a72ae686-29d6-4ded-95e0-d5398337de30}, !- Demand Side Inlet Node A
  {1dae13f0-820d-4c2d-babc-821d142e9ee5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbe38d45-754e-4edc-a0e0-a29bb354ec8c}, !- Demand Mixer Name
  {2a950338-6a09-4626-be1f-a49814250517}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6b08117-b4b1-4131-a82d-091272bb14c9}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f671d931-a2fc-495e-abc3-339cb23701bf}, !- Inlet Port
  {264cdb2a-b823-47c7-a548-af883e719887}; !- Outlet Port

OS:Node,
  {948d3e13-81fc-4aaa-a60f-c8ea75464596}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bd9b6284-1c16-42f7-b28b-2d68f7ebad7d}, !- Inlet Port
  {1dae13f0-820d-4c2d-babc-821d142e9ee5}; !- Outlet Port

OS:Connection,
  {f671d931-a2fc-495e-abc3-339cb23701bf}, !- Handle
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- Source Object
  9,                                      !- Outlet Port
  {d6b08117-b4b1-4131-a82d-091272bb14c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dae13f0-820d-4c2d-babc-821d142e9ee5}, !- Handle
  {948d3e13-81fc-4aaa-a60f-c8ea75464596}, !- Source Object
  3,                                      !- Outlet Port
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2fdef2c-45da-42be-a5a0-d32f511d4026}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a72ae686-29d6-4ded-95e0-d5398337de30}, !- Inlet Port
  {a2bcb155-0e09-4fe3-8db3-9d202660ebf4}; !- Outlet Port

OS:Node,
  {21dd2bf5-71c6-4d12-b07c-786348610a4d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {35cea131-0655-41db-be88-2227337edf72}, !- Inlet Port
  {90c90b24-bf73-4667-b8a4-f0e80602dc4c}; !- Outlet Port

OS:Node,
  {d04e1653-7450-4411-9aeb-09db5c99c99f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {62c0d5a8-0641-485a-afef-4bcd42b757d5}, !- Inlet Port
  {55ff87cb-e255-478c-977b-6deffd0067c7}; !- Outlet Port

OS:Connection,
  {a72ae686-29d6-4ded-95e0-d5398337de30}, !- Handle
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- Source Object
  11,                                     !- Outlet Port
  {d2fdef2c-45da-42be-a5a0-d32f511d4026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c90b24-bf73-4667-b8a4-f0e80602dc4c}, !- Handle
  {21dd2bf5-71c6-4d12-b07c-786348610a4d}, !- Source Object
  3,                                      !- Outlet Port
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a950338-6a09-4626-be1f-a49814250517}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a2bcb155-0e09-4fe3-8db3-9d202660ebf4}, !- Inlet Node Name
  {1a95b878-777d-43a6-a117-c0a2c5de3974}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbe38d45-754e-4edc-a0e0-a29bb354ec8c}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {35cea131-0655-41db-be88-2227337edf72}, !- Outlet Node Name
  {70d723d4-eb79-45cf-aa22-38fdaf3f0afb}; !- Inlet Node Name 1

OS:Connection,
  {a2bcb155-0e09-4fe3-8db3-9d202660ebf4}, !- Handle
  {d2fdef2c-45da-42be-a5a0-d32f511d4026}, !- Source Object
  3,                                      !- Outlet Port
  {2a950338-6a09-4626-be1f-a49814250517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cea131-0655-41db-be88-2227337edf72}, !- Handle
  {bbe38d45-754e-4edc-a0e0-a29bb354ec8c}, !- Source Object
  2,                                      !- Outlet Port
  {21dd2bf5-71c6-4d12-b07c-786348610a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14b83eac-df83-4761-9844-1e07debe0f74}, !- Handle
  {08e0288b-dacd-4a52-8f18-8049a47637f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {16c8448b-13ca-4220-954f-610a2199ceef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {c1b98bcd-faee-417e-9a63-5c82324f6964}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6013591b-6277-4519-a35a-e7286bb00c7c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b94aa8a6-ca4b-4c4c-af88-5a94f92cea15}, !- Control Zone Name
  {948d3e13-81fc-4aaa-a60f-c8ea75464596}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d337feb9-726f-4570-8da4-80fb3ea477c3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {48ecd4d8-7287-464e-8bde-e4bb73d6ab0e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC No Heat, !- Name
  {b2815948-fc55-420c-8218-8fcaf4b8107d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9b50cdaf-de5b-4e99-b873-c3227d97ec34}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2ff9c5f2-c020-4543-98d6-f4f10584c1f7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Fan, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2daef211-a64a-4d60-a33b-b91081c09cad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e10a907-1570-4431-89e7-70c37e15984a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2daef211-a64a-4d60-a33b-b91081c09cad}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e10a907-1570-4431-89e7-70c37e15984a}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9712b8ec-dc1c-43ad-9f34-6c329c73e614}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b94aa8a6-ca4b-4c4c-af88-5a94f92cea15}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {3a9dee8a-32fa-4efe-8f7c-91a086bb4f45}, !- Air Inlet Node Name
  {bd9b6284-1c16-42f7-b28b-2d68f7ebad7d}, !- Air Outlet Node Name
  {2ff9c5f2-c020-4543-98d6-f4f10584c1f7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Supply Air Fan Operating Mode Schedule Name
  {d337feb9-726f-4570-8da4-80fb3ea477c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9b50cdaf-de5b-4e99-b873-c3227d97ec34}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {48ecd4d8-7287-464e-8bde-e4bb73d6ab0e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bd9b6284-1c16-42f7-b28b-2d68f7ebad7d}, !- Handle
  {9712b8ec-dc1c-43ad-9f34-6c329c73e614}, !- Source Object
  7,                                      !- Outlet Port
  {948d3e13-81fc-4aaa-a60f-c8ea75464596}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {36534ee1-89de-47b6-b128-07241896b880}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1d372560-439f-4aac-9c91-8ee518ae6d83}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1d372560-439f-4aac-9c91-8ee518ae6d83}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d8f0977-ed7a-4390-bfc4-4e53f5c0980d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC OA System, !- Name
  {36534ee1-89de-47b6-b128-07241896b880}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4be2f4b-d4ce-4c74-a626-87d12539a76b}, !- Mixed Air Node Name
  {d53aa575-aa2a-4f05-b3c7-cfe2888df667}, !- Outdoor Air Stream Node Name
  {1300b3f6-047d-42dd-813e-83c624cff432}, !- Relief Air Stream Node Name
  {264cdb2a-b823-47c7-a548-af883e719887}; !- Return Air Stream Node Name

OS:Node,
  {96158cc1-a192-4432-af62-f01e465d6de2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d53aa575-aa2a-4f05-b3c7-cfe2888df667}; !- Outlet Port

OS:Connection,
  {d53aa575-aa2a-4f05-b3c7-cfe2888df667}, !- Handle
  {96158cc1-a192-4432-af62-f01e465d6de2}, !- Source Object
  3,                                      !- Outlet Port
  {2d8f0977-ed7a-4390-bfc4-4e53f5c0980d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43da75ee-c1f9-4c6b-bf8b-3308aa235284}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {1300b3f6-047d-42dd-813e-83c624cff432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1300b3f6-047d-42dd-813e-83c624cff432}, !- Handle
  {2d8f0977-ed7a-4390-bfc4-4e53f5c0980d}, !- Source Object
  7,                                      !- Outlet Port
  {43da75ee-c1f9-4c6b-bf8b-3308aa235284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6ada980-6e9a-4342-86a5-32ca6ee3424b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b4be2f4b-d4ce-4c74-a626-87d12539a76b}, !- Inlet Port
  {3a9dee8a-32fa-4efe-8f7c-91a086bb4f45}; !- Outlet Port

OS:Connection,
  {264cdb2a-b823-47c7-a548-af883e719887}, !- Handle
  {d6b08117-b4b1-4131-a82d-091272bb14c9}, !- Source Object
  3,                                      !- Outlet Port
  {2d8f0977-ed7a-4390-bfc4-4e53f5c0980d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4be2f4b-d4ce-4c74-a626-87d12539a76b}, !- Handle
  {2d8f0977-ed7a-4390-bfc4-4e53f5c0980d}, !- Source Object
  5,                                      !- Outlet Port
  {a6ada980-6e9a-4342-86a5-32ca6ee3424b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9dee8a-32fa-4efe-8f7c-91a086bb4f45}, !- Handle
  {a6ada980-6e9a-4342-86a5-32ca6ee3424b}, !- Source Object
  3,                                      !- Outlet Port
  {9712b8ec-dc1c-43ad-9f34-6c329c73e614}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c1b98bcd-faee-417e-9a63-5c82324f6964}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9b812581-350d-403f-bfd1-97226183ad3b}, !- Control Zone or Zone List Name
  {47168b5d-f57e-4315-b8e1-6eef3907eb0a}, !- Cooling Control Zone or Zone List Name
  {73545805-eef1-465d-8bd9-2cbd5e266b19}, !- Heating Control Zone or Zone List Name
  {a30dda5c-abae-4193-aca6-fcd3f18cae07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b812581-350d-403f-bfd1-97226183ad3b}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {47168b5d-f57e-4315-b8e1-6eef3907eb0a}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73545805-eef1-465d-8bd9-2cbd5e266b19}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a30dda5c-abae-4193-aca6-fcd3f18cae07}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95b9eb0e-af41-48e9-80ee-d49dd5ee3a8c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {01b98736-576a-4789-8be8-306e080c31df}, !- Air Inlet Node Name
  {62c0d5a8-0641-485a-afef-4bcd42b757d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92f59d6b-262a-4e8d-bd39-eb69dcf96f01}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Return Air Node, !- Name
  {60160112-ae41-4129-8e3c-d1871596381c}, !- Inlet Port
  {70d723d4-eb79-45cf-aa22-38fdaf3f0afb}; !- Outlet Port

OS:Connection,
  {55ff87cb-e255-478c-977b-6deffd0067c7}, !- Handle
  {d04e1653-7450-4411-9aeb-09db5c99c99f}, !- Source Object
  3,                                      !- Outlet Port
  {a8cb6b22-ed1e-4234-84ca-771349fe045a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60160112-ae41-4129-8e3c-d1871596381c}, !- Handle
  {128c7b2d-eead-4f83-b112-a2ae58f68cdc}, !- Source Object
  2,                                      !- Outlet Port
  {92f59d6b-262a-4e8d-bd39-eb69dcf96f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d723d4-eb79-45cf-aa22-38fdaf3f0afb}, !- Handle
  {92f59d6b-262a-4e8d-bd39-eb69dcf96f01}, !- Source Object
  3,                                      !- Outlet Port
  {bbe38d45-754e-4edc-a0e0-a29bb354ec8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cf8e0ab-8ad2-4243-bc44-d55eaecbe928}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a95b878-777d-43a6-a117-c0a2c5de3974}, !- Inlet Port
  {01b98736-576a-4789-8be8-306e080c31df}; !- Outlet Port

OS:Connection,
  {1a95b878-777d-43a6-a117-c0a2c5de3974}, !- Handle
  {2a950338-6a09-4626-be1f-a49814250517}, !- Source Object
  3,                                      !- Outlet Port
  {6cf8e0ab-8ad2-4243-bc44-d55eaecbe928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b98736-576a-4789-8be8-306e080c31df}, !- Handle
  {6cf8e0ab-8ad2-4243-bc44-d55eaecbe928}, !- Source Object
  3,                                      !- Outlet Port
  {95b9eb0e-af41-48e9-80ee-d49dd5ee3a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c0d5a8-0641-485a-afef-4bcd42b757d5}, !- Handle
  {95b9eb0e-af41-48e9-80ee-d49dd5ee3a8c}, !- Source Object
  4,                                      !- Outlet Port
  {d04e1653-7450-4411-9aeb-09db5c99c99f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3911cc06-fa3e-4616-9b5f-bff3879fd2a9}, !- Availability Schedule
  {5c76158b-a9ea-4a96-ae8c-4d52b1242f88}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {340f116b-7f1f-46f3-903a-e34bead00a0c}, !- Supply Side Inlet Node Name
  {a0e9eaba-4fc2-4af1-95b7-c05dda7a3a40}, !- Demand Side Outlet Node Name
  {7dbb0c07-455b-4b28-bc1a-2a77e87f0f39}, !- Demand Side Inlet Node A
  {bdece730-43e2-4d18-b86b-c651fa3ad455}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fd66c847-69bd-4250-885c-216de0c4ca9c}, !- Demand Mixer Name
  {dd796ca7-e141-4b4d-b084-f46fb1595dc4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2416eabe-b538-4d19-b57e-881a66b01c18}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {340f116b-7f1f-46f3-903a-e34bead00a0c}, !- Inlet Port
  {43290847-a527-42cb-90db-c117430d278f}; !- Outlet Port

OS:Node,
  {dd5eae83-5054-493e-8f2e-06ea9788f314}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {66150415-2859-44b2-ba56-914864f62a4c}, !- Inlet Port
  {bdece730-43e2-4d18-b86b-c651fa3ad455}; !- Outlet Port

OS:Connection,
  {340f116b-7f1f-46f3-903a-e34bead00a0c}, !- Handle
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- Source Object
  9,                                      !- Outlet Port
  {2416eabe-b538-4d19-b57e-881a66b01c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdece730-43e2-4d18-b86b-c651fa3ad455}, !- Handle
  {dd5eae83-5054-493e-8f2e-06ea9788f314}, !- Source Object
  3,                                      !- Outlet Port
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3df77558-5e05-47ae-b0d7-01f942c6b390}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7dbb0c07-455b-4b28-bc1a-2a77e87f0f39}, !- Inlet Port
  {108cf699-f525-4f94-a18a-2dd29c3a62ee}; !- Outlet Port

OS:Node,
  {3fa24ee2-3062-48cd-8e88-e3cd52f75d2f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {50bf3bc0-5a8c-4da3-8257-69047588dcf6}, !- Inlet Port
  {a0e9eaba-4fc2-4af1-95b7-c05dda7a3a40}; !- Outlet Port

OS:Node,
  {01b47aa6-5334-4f70-8e6a-99e5cd087139}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bedb5786-c7a3-409b-b006-1a227d324bbf}, !- Inlet Port
  {2e0ff7d6-4ab2-4369-85fc-6ffc68044dba}; !- Outlet Port

OS:Connection,
  {7dbb0c07-455b-4b28-bc1a-2a77e87f0f39}, !- Handle
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- Source Object
  11,                                     !- Outlet Port
  {3df77558-5e05-47ae-b0d7-01f942c6b390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e9eaba-4fc2-4af1-95b7-c05dda7a3a40}, !- Handle
  {3fa24ee2-3062-48cd-8e88-e3cd52f75d2f}, !- Source Object
  3,                                      !- Outlet Port
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd796ca7-e141-4b4d-b084-f46fb1595dc4}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {108cf699-f525-4f94-a18a-2dd29c3a62ee}, !- Inlet Node Name
  {ff3ebc8f-168a-4713-bc3f-845aeae12049}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fd66c847-69bd-4250-885c-216de0c4ca9c}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {50bf3bc0-5a8c-4da3-8257-69047588dcf6}, !- Outlet Node Name
  {45020e1f-8a17-4879-8c74-d5b4cab0b216}; !- Inlet Node Name 1

OS:Connection,
  {108cf699-f525-4f94-a18a-2dd29c3a62ee}, !- Handle
  {3df77558-5e05-47ae-b0d7-01f942c6b390}, !- Source Object
  3,                                      !- Outlet Port
  {dd796ca7-e141-4b4d-b084-f46fb1595dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bf3bc0-5a8c-4da3-8257-69047588dcf6}, !- Handle
  {fd66c847-69bd-4250-885c-216de0c4ca9c}, !- Source Object
  2,                                      !- Outlet Port
  {3fa24ee2-3062-48cd-8e88-e3cd52f75d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3048acf4-eedd-446c-9047-91858851992b}, !- Handle
  {9af3a032-c141-44cc-8176-37c8f8744f19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5c76158b-a9ea-4a96-ae8c-4d52b1242f88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {4eaaa42a-8a66-4c9a-9fb8-22b928174760}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {14c43499-0d58-47c6-9195-cc65925d5e6e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {894522ae-8eae-43a6-a2c2-a4bf0419f857}, !- Control Zone Name
  {dd5eae83-5054-493e-8f2e-06ea9788f314}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9e9aeb54-046c-445c-a5ca-05e69e07afb1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Gas Htg Coil 23kBtu/hr 0.8 Thermal Eff, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {989047a4-02c4-4978-9bdd-4b5a25142c9a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC No Heat, !- Name
  {b2815948-fc55-420c-8218-8fcaf4b8107d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ecb4ce3b-f101-466a-811b-27532f8ab657}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8c952cf1-b9c4-4f7f-ba79-ac2849b67a13}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Fan, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8822247-8f79-4f27-8cbc-924ee0ceb8e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aecba6ed-f02f-4553-8d2b-52bd647b2657}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8822247-8f79-4f27-8cbc-924ee0ceb8e5}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aecba6ed-f02f-4553-8d2b-52bd647b2657}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {06b31e6f-c1c1-4fcf-804d-06690ff6d757}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {894522ae-8eae-43a6-a2c2-a4bf0419f857}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {fd299068-ea63-4b8a-9545-062f47a3de55}, !- Air Inlet Node Name
  {66150415-2859-44b2-ba56-914864f62a4c}, !- Air Outlet Node Name
  {8c952cf1-b9c4-4f7f-ba79-ac2849b67a13}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Supply Air Fan Operating Mode Schedule Name
  {9e9aeb54-046c-445c-a5ca-05e69e07afb1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ecb4ce3b-f101-466a-811b-27532f8ab657}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {989047a4-02c4-4978-9bdd-4b5a25142c9a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {66150415-2859-44b2-ba56-914864f62a4c}, !- Handle
  {06b31e6f-c1c1-4fcf-804d-06690ff6d757}, !- Source Object
  7,                                      !- Outlet Port
  {dd5eae83-5054-493e-8f2e-06ea9788f314}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9fc98396-67e0-4d6c-a1c1-1cbf92c82394}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {641b2dee-7d5e-4c62-aeee-25e9665becfe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {641b2dee-7d5e-4c62-aeee-25e9665becfe}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c32b70c-508e-44d6-859a-96d9a7188780}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC OA System, !- Name
  {9fc98396-67e0-4d6c-a1c1-1cbf92c82394}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c65fd44-6794-4554-befe-f36bfb18e0f9}, !- Mixed Air Node Name
  {04190bda-e63c-489e-8445-15b153365c27}, !- Outdoor Air Stream Node Name
  {bb60ac6a-3121-4f1e-93f6-87a6626c8ab1}, !- Relief Air Stream Node Name
  {43290847-a527-42cb-90db-c117430d278f}; !- Return Air Stream Node Name

OS:Node,
  {123fcd95-d62d-4645-860c-881914a86c20}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04190bda-e63c-489e-8445-15b153365c27}; !- Outlet Port

OS:Connection,
  {04190bda-e63c-489e-8445-15b153365c27}, !- Handle
  {123fcd95-d62d-4645-860c-881914a86c20}, !- Source Object
  3,                                      !- Outlet Port
  {2c32b70c-508e-44d6-859a-96d9a7188780}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {759b4bd8-6f53-4379-a29d-8fd7fd5f8dfb}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bb60ac6a-3121-4f1e-93f6-87a6626c8ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb60ac6a-3121-4f1e-93f6-87a6626c8ab1}, !- Handle
  {2c32b70c-508e-44d6-859a-96d9a7188780}, !- Source Object
  7,                                      !- Outlet Port
  {759b4bd8-6f53-4379-a29d-8fd7fd5f8dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a6b474e-cca3-4f10-93f9-02a0603ae57d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2c65fd44-6794-4554-befe-f36bfb18e0f9}, !- Inlet Port
  {fd299068-ea63-4b8a-9545-062f47a3de55}; !- Outlet Port

OS:Connection,
  {43290847-a527-42cb-90db-c117430d278f}, !- Handle
  {2416eabe-b538-4d19-b57e-881a66b01c18}, !- Source Object
  3,                                      !- Outlet Port
  {2c32b70c-508e-44d6-859a-96d9a7188780}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c65fd44-6794-4554-befe-f36bfb18e0f9}, !- Handle
  {2c32b70c-508e-44d6-859a-96d9a7188780}, !- Source Object
  5,                                      !- Outlet Port
  {6a6b474e-cca3-4f10-93f9-02a0603ae57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd299068-ea63-4b8a-9545-062f47a3de55}, !- Handle
  {6a6b474e-cca3-4f10-93f9-02a0603ae57d}, !- Source Object
  3,                                      !- Outlet Port
  {06b31e6f-c1c1-4fcf-804d-06690ff6d757}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4eaaa42a-8a66-4c9a-9fb8-22b928174760}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {532f5216-1c4d-48b5-8b38-ebcee932f121}, !- Control Zone or Zone List Name
  {d63e4d4e-ce4d-49fa-b6c7-258fe22d0326}, !- Cooling Control Zone or Zone List Name
  {f8f08ee7-16f3-4d25-9eff-57736f410394}, !- Heating Control Zone or Zone List Name
  {0c4622a5-547f-4153-a77f-5bcbde5a5170}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {532f5216-1c4d-48b5-8b38-ebcee932f121}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {d63e4d4e-ce4d-49fa-b6c7-258fe22d0326}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f8f08ee7-16f3-4d25-9eff-57736f410394}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c4622a5-547f-4153-a77f-5bcbde5a5170}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {320ae3db-4e7c-4829-b3fa-67cd25ee903f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {2f2f6d4d-d517-4882-a616-6ff4b3f85494}, !- Air Inlet Node Name
  {bedb5786-c7a3-409b-b006-1a227d324bbf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e08930c8-1988-449b-ac1b-2d372f536145}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Return Air Node, !- Name
  {87625c43-8ab2-4e89-89fe-6ecf8c1fda15}, !- Inlet Port
  {45020e1f-8a17-4879-8c74-d5b4cab0b216}; !- Outlet Port

OS:Connection,
  {2e0ff7d6-4ab2-4369-85fc-6ffc68044dba}, !- Handle
  {01b47aa6-5334-4f70-8e6a-99e5cd087139}, !- Source Object
  3,                                      !- Outlet Port
  {aecd964f-edfa-478c-b38c-0856f861d3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87625c43-8ab2-4e89-89fe-6ecf8c1fda15}, !- Handle
  {36e890ca-3a50-4b0b-a18e-3d29107d1485}, !- Source Object
  2,                                      !- Outlet Port
  {e08930c8-1988-449b-ac1b-2d372f536145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45020e1f-8a17-4879-8c74-d5b4cab0b216}, !- Handle
  {e08930c8-1988-449b-ac1b-2d372f536145}, !- Source Object
  3,                                      !- Outlet Port
  {fd66c847-69bd-4250-885c-216de0c4ca9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0e312f2-b62d-46f1-9309-8b28a06f45b0}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ff3ebc8f-168a-4713-bc3f-845aeae12049}, !- Inlet Port
  {2f2f6d4d-d517-4882-a616-6ff4b3f85494}; !- Outlet Port

OS:Connection,
  {ff3ebc8f-168a-4713-bc3f-845aeae12049}, !- Handle
  {dd796ca7-e141-4b4d-b084-f46fb1595dc4}, !- Source Object
  3,                                      !- Outlet Port
  {b0e312f2-b62d-46f1-9309-8b28a06f45b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2f6d4d-d517-4882-a616-6ff4b3f85494}, !- Handle
  {b0e312f2-b62d-46f1-9309-8b28a06f45b0}, !- Source Object
  3,                                      !- Outlet Port
  {320ae3db-4e7c-4829-b3fa-67cd25ee903f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bedb5786-c7a3-409b-b006-1a227d324bbf}, !- Handle
  {320ae3db-4e7c-4829-b3fa-67cd25ee903f}, !- Source Object
  4,                                      !- Outlet Port
  {01b47aa6-5334-4f70-8e6a-99e5cd087139}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {be5d5658-12ca-42c4-8f5b-c05f5673264c}, !- Availability Schedule
  {f0520b17-8db3-4fcf-aed9-200cc08e391e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd088658-91e1-4917-9cf7-283bfcc4e34a}, !- Supply Side Inlet Node Name
  {a15b79ee-c6da-4465-9755-fbd7a2d5070f}, !- Demand Side Outlet Node Name
  {da561437-dae4-4725-8e20-c68d8f0f589d}, !- Demand Side Inlet Node A
  {798acbe8-6923-4d37-b00c-6b85bf3c8178}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {839a6d5a-73a8-4cf6-920c-105b61235e52}, !- Demand Mixer Name
  {180cfedb-4a1c-4146-9ae2-8ca27f92923d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f37c0632-9445-4259-bb0a-15278659f8da}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dd088658-91e1-4917-9cf7-283bfcc4e34a}, !- Inlet Port
  {d431bfc8-9c02-4a10-a3fe-0c4a4656ff47}; !- Outlet Port

OS:Node,
  {b166dac6-9f00-4030-9726-b4cba10b1363}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7eb8d5e9-87c4-46d7-985f-ce813db819e3}, !- Inlet Port
  {798acbe8-6923-4d37-b00c-6b85bf3c8178}; !- Outlet Port

OS:Connection,
  {dd088658-91e1-4917-9cf7-283bfcc4e34a}, !- Handle
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- Source Object
  9,                                      !- Outlet Port
  {f37c0632-9445-4259-bb0a-15278659f8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798acbe8-6923-4d37-b00c-6b85bf3c8178}, !- Handle
  {b166dac6-9f00-4030-9726-b4cba10b1363}, !- Source Object
  3,                                      !- Outlet Port
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d7864d3-9d65-448b-81b8-b3786ba23c75}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da561437-dae4-4725-8e20-c68d8f0f589d}, !- Inlet Port
  {7f9bb4e1-4e6e-4166-b28c-b29a1f7299dc}; !- Outlet Port

OS:Node,
  {492d929f-fd66-475a-b442-056b856a5a2f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {397125a5-1e94-4f6b-90c1-6359ae0aaa60}, !- Inlet Port
  {a15b79ee-c6da-4465-9755-fbd7a2d5070f}; !- Outlet Port

OS:Node,
  {22235305-de7a-4e46-b61e-3e3d0bf8bc92}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bcf73131-008c-469a-8479-4c17ff0bff67}, !- Inlet Port
  {9c90e36a-94bf-4c01-b865-d02f952005a1}; !- Outlet Port

OS:Connection,
  {da561437-dae4-4725-8e20-c68d8f0f589d}, !- Handle
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- Source Object
  11,                                     !- Outlet Port
  {1d7864d3-9d65-448b-81b8-b3786ba23c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15b79ee-c6da-4465-9755-fbd7a2d5070f}, !- Handle
  {492d929f-fd66-475a-b442-056b856a5a2f}, !- Source Object
  3,                                      !- Outlet Port
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {180cfedb-4a1c-4146-9ae2-8ca27f92923d}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {7f9bb4e1-4e6e-4166-b28c-b29a1f7299dc}, !- Inlet Node Name
  {5129a016-ce1f-42af-a69c-15ee37a76356}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {839a6d5a-73a8-4cf6-920c-105b61235e52}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {397125a5-1e94-4f6b-90c1-6359ae0aaa60}, !- Outlet Node Name
  {5452148e-4acd-4728-88f2-70286936a8ae}; !- Inlet Node Name 1

OS:Connection,
  {7f9bb4e1-4e6e-4166-b28c-b29a1f7299dc}, !- Handle
  {1d7864d3-9d65-448b-81b8-b3786ba23c75}, !- Source Object
  3,                                      !- Outlet Port
  {180cfedb-4a1c-4146-9ae2-8ca27f92923d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397125a5-1e94-4f6b-90c1-6359ae0aaa60}, !- Handle
  {839a6d5a-73a8-4cf6-920c-105b61235e52}, !- Source Object
  2,                                      !- Outlet Port
  {492d929f-fd66-475a-b442-056b856a5a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {675949f8-b744-48ab-93be-413dd2d7a084}, !- Handle
  {000a82d0-574b-4d58-8c90-73abeae31ac1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f0520b17-8db3-4fcf-aed9-200cc08e391e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {7ba6e162-a338-4113-84a0-41cd302df533}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {297a2a69-695c-48a4-a89f-4b304b3cf742}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {61decdef-3bf6-4dda-b340-27ce04f5171c}, !- Control Zone Name
  {b166dac6-9f00-4030-9726-b4cba10b1363}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {40ea2c47-6c87-4de9-adf5-c142a759b77b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Gas Htg Coil 44kBtu/hr 0.8 Thermal Eff, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {063f66f0-16f4-4000-8612-9db3315e953d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC No Heat, !- Name
  {b2815948-fc55-420c-8218-8fcaf4b8107d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c4874ff-73c8-4f1b-8b40-065f22bdf68d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 9.7SEER, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c35e0c8c-b38a-4d60-904d-c0578aef73c7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Fan, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14ff753b-f666-425e-b697-c0ce1ce9441a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {909dc0bf-d31b-4348-ad65-6c84cd6b3468}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14ff753b-f666-425e-b697-c0ce1ce9441a}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {909dc0bf-d31b-4348-ad65-6c84cd6b3468}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8111a5cc-5765-4cdf-8477-54badcc8217f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {61decdef-3bf6-4dda-b340-27ce04f5171c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {1200348b-75a8-479d-aa28-fe256a8282f9}, !- Air Inlet Node Name
  {7eb8d5e9-87c4-46d7-985f-ce813db819e3}, !- Air Outlet Node Name
  {c35e0c8c-b38a-4d60-904d-c0578aef73c7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Supply Air Fan Operating Mode Schedule Name
  {40ea2c47-6c87-4de9-adf5-c142a759b77b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c4874ff-73c8-4f1b-8b40-065f22bdf68d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {063f66f0-16f4-4000-8612-9db3315e953d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7eb8d5e9-87c4-46d7-985f-ce813db819e3}, !- Handle
  {8111a5cc-5765-4cdf-8477-54badcc8217f}, !- Source Object
  7,                                      !- Outlet Port
  {b166dac6-9f00-4030-9726-b4cba10b1363}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {77bb90ea-213a-49e9-a165-96c8e5f6bdd9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58be2b5a-065e-47e4-a471-9fe959cd7d29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58be2b5a-065e-47e4-a471-9fe959cd7d29}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37d51807-36e2-4a05-9538-ab979cd1c2a6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC OA System, !- Name
  {77bb90ea-213a-49e9-a165-96c8e5f6bdd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94438977-3251-449a-9aa3-4dcf51a21c0a}, !- Mixed Air Node Name
  {7f4a37e1-860a-41b4-9561-be0a950fe409}, !- Outdoor Air Stream Node Name
  {dc2a4a5c-4412-4010-ae1a-842514850653}, !- Relief Air Stream Node Name
  {d431bfc8-9c02-4a10-a3fe-0c4a4656ff47}; !- Return Air Stream Node Name

OS:Node,
  {87652e1e-69c1-4496-8cc6-1bfa5635e601}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7f4a37e1-860a-41b4-9561-be0a950fe409}; !- Outlet Port

OS:Connection,
  {7f4a37e1-860a-41b4-9561-be0a950fe409}, !- Handle
  {87652e1e-69c1-4496-8cc6-1bfa5635e601}, !- Source Object
  3,                                      !- Outlet Port
  {37d51807-36e2-4a05-9538-ab979cd1c2a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {138b42b4-d4b7-427a-b796-6b5d9f2c0746}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {dc2a4a5c-4412-4010-ae1a-842514850653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc2a4a5c-4412-4010-ae1a-842514850653}, !- Handle
  {37d51807-36e2-4a05-9538-ab979cd1c2a6}, !- Source Object
  7,                                      !- Outlet Port
  {138b42b4-d4b7-427a-b796-6b5d9f2c0746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {159dcf81-e035-4ee8-a24c-6cecd106a001}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {94438977-3251-449a-9aa3-4dcf51a21c0a}, !- Inlet Port
  {1200348b-75a8-479d-aa28-fe256a8282f9}; !- Outlet Port

OS:Connection,
  {d431bfc8-9c02-4a10-a3fe-0c4a4656ff47}, !- Handle
  {f37c0632-9445-4259-bb0a-15278659f8da}, !- Source Object
  3,                                      !- Outlet Port
  {37d51807-36e2-4a05-9538-ab979cd1c2a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94438977-3251-449a-9aa3-4dcf51a21c0a}, !- Handle
  {37d51807-36e2-4a05-9538-ab979cd1c2a6}, !- Source Object
  5,                                      !- Outlet Port
  {159dcf81-e035-4ee8-a24c-6cecd106a001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1200348b-75a8-479d-aa28-fe256a8282f9}, !- Handle
  {159dcf81-e035-4ee8-a24c-6cecd106a001}, !- Source Object
  3,                                      !- Outlet Port
  {8111a5cc-5765-4cdf-8477-54badcc8217f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7ba6e162-a338-4113-84a0-41cd302df533}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7e9aa3ce-9ddd-4392-8b0d-876ad2bf3181}, !- Control Zone or Zone List Name
  {9b27e1fa-32ed-47fb-b326-317ab2237f32}, !- Cooling Control Zone or Zone List Name
  {0eeff2c3-080e-4d90-bd04-41e1077f1350}, !- Heating Control Zone or Zone List Name
  {b4459d16-3084-4860-885f-120519bbf181}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e9aa3ce-9ddd-4392-8b0d-876ad2bf3181}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {9b27e1fa-32ed-47fb-b326-317ab2237f32}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0eeff2c3-080e-4d90-bd04-41e1077f1350}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4459d16-3084-4860-885f-120519bbf181}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b9a73b9-7d9e-4cdb-8c48-e7fb26fb717e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Availability Schedule Name
  {4fd6e7cb-c445-4a37-8ba4-b97219db2020}, !- Air Inlet Node Name
  {bcf73131-008c-469a-8479-4c17ff0bff67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dff4177c-d09a-4558-bc3b-6b25ba6c9fa2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Return Air Node, !- Name
  {a588c7f8-8447-4e69-aaa9-8a82a0f633c9}, !- Inlet Port
  {5452148e-4acd-4728-88f2-70286936a8ae}; !- Outlet Port

OS:Connection,
  {9c90e36a-94bf-4c01-b865-d02f952005a1}, !- Handle
  {22235305-de7a-4e46-b61e-3e3d0bf8bc92}, !- Source Object
  3,                                      !- Outlet Port
  {75e6766b-37a7-4bcc-b368-8d97faead6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a588c7f8-8447-4e69-aaa9-8a82a0f633c9}, !- Handle
  {1729c341-3c97-4140-8007-b608220fbb3f}, !- Source Object
  2,                                      !- Outlet Port
  {dff4177c-d09a-4558-bc3b-6b25ba6c9fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5452148e-4acd-4728-88f2-70286936a8ae}, !- Handle
  {dff4177c-d09a-4558-bc3b-6b25ba6c9fa2}, !- Source Object
  3,                                      !- Outlet Port
  {839a6d5a-73a8-4cf6-920c-105b61235e52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba6234cd-fe90-4f09-a7f9-1696c4730376}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5129a016-ce1f-42af-a69c-15ee37a76356}, !- Inlet Port
  {4fd6e7cb-c445-4a37-8ba4-b97219db2020}; !- Outlet Port

OS:Connection,
  {5129a016-ce1f-42af-a69c-15ee37a76356}, !- Handle
  {180cfedb-4a1c-4146-9ae2-8ca27f92923d}, !- Source Object
  3,                                      !- Outlet Port
  {ba6234cd-fe90-4f09-a7f9-1696c4730376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd6e7cb-c445-4a37-8ba4-b97219db2020}, !- Handle
  {ba6234cd-fe90-4f09-a7f9-1696c4730376}, !- Source Object
  3,                                      !- Outlet Port
  {6b9a73b9-7d9e-4cdb-8c48-e7fb26fb717e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcf73131-008c-469a-8479-4c17ff0bff67}, !- Handle
  {6b9a73b9-7d9e-4cdb-8c48-e7fb26fb717e}, !- Source Object
  4,                                      !- Outlet Port
  {22235305-de7a-4e46-b61e-3e3d0bf8bc92}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {3c37c231-2b84-44bd-9f2c-dd59601316f6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {675b027a-b638-4fcc-ba90-593878ca9754}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {a32d0387-2758-4570-b1f3-501d82aca925}, !- Schedule Type Limits Name
  {99ef95fd-1912-47a3-ab10-abb55a40139e}, !- Default Day Schedule Name
  {da38f599-b0cb-4cc7-9c7a-5f1f5ba95e21}, !- Summer Design Day Schedule Name
  {6c443bd3-b093-4084-9d53-5328467b3fb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99ef95fd-1912-47a3-ab10-abb55a40139e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {a32d0387-2758-4570-b1f3-501d82aca925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e6da578b-050e-4fa8-87cb-b758af241403}, !- Handle
  {675b027a-b638-4fcc-ba90-593878ca9754}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  76.577759999999884,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:44:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:44:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c443bd3-b093-4084-9d53-5328467b3fb4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {a32d0387-2758-4570-b1f3-501d82aca925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da38f599-b0cb-4cc7-9c7a-5f1f5ba95e21}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {a32d0387-2758-4570-b1f3-501d82aca925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a256b7ba-504f-485c-89bc-d099ef6bf93b}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {675b027a-b638-4fcc-ba90-593878ca9754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41955e26-083f-40b7-a05a-d8e3227f8af8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41955e26-083f-40b7-a05a-d8e3227f8af8}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {a32d0387-2758-4570-b1f3-501d82aca925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {bc8a566f-6ebd-4d88-ba39-efe8ba006a88}, !- Handle
  Building Default Schedule Set,          !- Name
  {675b027a-b638-4fcc-ba90-593878ca9754}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {cbee13ac-fd93-42d1-ac3b-e3c7f5ce2bb8}, !- Handle
  {3588025e-5e4f-4b70-b6d4-d16278a20818}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {70bb23c6-32b4-412c-9f89-77beebddc5cc}, !- Handle
  {904aa4d8-94a3-4d82-b1e7-c69f05e50cb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38751a34-4538-4921-9548-1ad05685be47}, !- Handle
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {94b77325-1cca-4dca-b828-484db50fb874}, !- Handle
  {e0e14bd8-7f5d-4191-9f2c-b84420e52057}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d128ef3f-6e3a-45ce-90f4-6ab8bb75c1bd}, !- Handle
  {8760e4d8-a7a3-4a18-a730-faa5a21a0af0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7072a6cb-c1a2-4f76-a499-5576f838e7f1}, !- Handle
  {bc6fc971-c2d0-4127-b687-c3cf395593f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.054188 | hoo_end + 2.5 ~ 0.037372 | hoo_end + 3.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.5 ~ 0.61103 | mid - 2.5 ~ 0.611674 | mid - 1.5 ~ 0.587884 | mid - 0.5 ~ 0.567806 | mid + 0.5 ~ 0.559581 | mid + 1.5 ~ 0.557142 | mid + 2.5 ~ 0.582069 | mid + 3.5 ~ 0.580131 | hoo_end - 3.5 ~ 0.560065 | hoo_end - 2.5 ~ 0.525069 | hoo_end - 1.5 ~ 0.468523 | hoo_end - 0.5 ~ 0.380344 | hoo_end + 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {707adb03-640b-46e0-ba8c-a02629f4c076}, !- Handle
  {11373212-f1a2-4ef8-80b5-56d57ae790ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05113 | hoo_end + 2.5 ~ 0.036094 | hoo_end + 3.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.5 ~ 0.522401 | mid - 2.5 ~ 0.534863 | mid - 1.5 ~ 0.528583 | mid - 0.5 ~ 0.537839 | mid + 0.5 ~ 0.534183 | mid + 1.5 ~ 0.537422 | mid + 2.5 ~ 0.547466 | mid + 3.5 ~ 0.545909 | hoo_end - 3.5 ~ 0.524621 | hoo_end - 2.5 ~ 0.482984 | hoo_end - 1.5 ~ 0.414776 | hoo_end - 0.5 ~ 0.252882 | hoo_end + 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f5ff119-50f8-45f4-9020-f8ee8537edd5}, !- Handle
  {faeb2a55-3abd-486f-b1ac-24cd971a5cab}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {bc70eac8-fe06-40c3-abe9-137ff7b394d6}, !- Handle
  {42989d96-89e3-4905-a49d-2872ce492be1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91eb69ac-5f8a-46ae-9d73-85cc9c06989e}, !- Handle
  {1ce1daef-44d4-4d73-903f-8ec6e0bd9db7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {23e516d8-86ea-4ba4-995f-84df5d218283}, !- Handle
  {f2849caa-3b1c-4f64-aba1-c15c33a63ee4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.8 | mid - 1.5 ~ 0.7 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.25 | mid + 2.5 ~ 0.5 | mid + 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6247d9c-c0ce-42d3-b4a1-ff62cbe0c545}, !- Handle
  {390bd946-c363-4d27-9ce9-6f305f73dbd7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {0c27c802-c610-43ce-a51c-94abf41ce158}, !- Handle
  {e04a9a2f-2f00-4341-9dc3-f027ac542164}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9fe9474e-68c7-47f4-baf2-15a4e3e1293e}, !- Handle
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {31bd2d79-b84a-4e02-a61a-e79634ff270f}, !- Handle
  {8b4de02d-b04e-481b-9caa-d23e2624bad9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.071869494 | hoo_end + 1.5 ~ 0.060672463 | hoo_end + 2.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 4.0 ~ 0.969540929 | mid - 3.0 ~ 0.969868381 | mid - 2.0 ~ 0.970221548 | mid - 1.0 ~ 0.970278638 | mid ~ 0.970080272 | mid + 1.0 ~ 0.969749009 | mid + 2.0 ~ 0.967689972 | mid + 3.0 ~ 0.935483871 | mid + 4.0 ~ 0.791923167 | hoo_end - 3.5 ~ 0.595520757 | hoo_end - 2.5 ~ 0.413953078 | hoo_end - 1.5 ~ 0.207284375 | hoo_end - 0.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26f9ddd2-90e4-48f6-b2bc-276c33a56ec8}, !- Handle
  {e99a190a-1e29-4828-8977-96db3c244078}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d55c7a7f-0cb6-4d50-a2b8-4cfa7de31c0e}, !- Handle
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {d574ea83-62ea-48cf-b429-48771f016ad2}, !- Handle
  {05cb6a30-ed29-42e3-8b09-f7da98ebe61b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {030a40a1-0986-409c-86b4-90a15a101100}, !- Handle
  {761bf199-a5cf-4acd-8ae1-76711bbc52e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.5316 | hoo_end + 2.5 ~ 0.4776 | hoo_end + 3.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | mid + 3.5 ~ 0.7933 | hoo_end - 3.5 ~ 0.7764 | hoo_end - 2.5 ~ 0.7467 | hoo_end - 1.5 ~ 0.7008 | hoo_end - 0.5 ~ 0.6423 | hoo_end + 0.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89ab7e36-5b5d-4110-b868-1913862bd8c3}, !- Handle
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {8e58e6f5-fd11-417d-9664-90d0cb6aa7e7}, !- Handle
  {18cc036d-4a86-4206-8fa7-0e04df5959ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 2.5 ~ 0.4 | mid + 1.0 ~ 0.4 | mid + 2.0 ~ 0.2 | mid + 3.0 ~ 0.1 | mid + 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {694e088f-304b-4da1-9e4d-a90eff53018a}, !- Handle
  {0d0fb385-ceea-4b6c-8122-4608c0376797}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 4.0 ~ 0.8 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.6 | mid + 3.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9a971808-7d29-45b6-b554-c72821093bbc}, !- Handle
  {31753421-a74a-4264-ae7b-b23dde6c9ccb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.0 ~ 0.5 | mid - 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 3.0 ~ 0.3 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71c83342-7df5-4bb4-96fb-6c22e5df06ca}, !- Handle
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1e2860f0-901e-4f82-ac3b-90622a1d1ee6}, !- Handle
  {72c47d94-e808-42d3-8761-69e619a61109}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52afbed6-f450-411b-912e-3d50de351678}, !- Handle
  {24aa02a7-19f1-4b45-8e9b-f18168710a5b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {3063d723-6b7b-4d38-ab2a-1b036224ca7e}, !- Handle
  {93113023-cb91-41b0-9ef0-244393fb7562}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a524073d-0d1f-4f35-aea1-b220c16850f1}, !- Handle
  {a521526a-dadf-4a8f-ad4b-27154ad35e10}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4466ac9-7d59-4d57-9c43-49bafbf02450}, !- Handle
  {73b7e66e-8a08-4890-8c66-6d275a68e501}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3be226e5-f0b2-4ee6-b08a-7cc372d1c93f}, !- Handle
  {ab7fde9b-7daf-4ca3-b0d2-51931bbb5d8f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0a37fdd6-ce98-4e81-817f-35c4b439532a}, !- Handle
  {c9a07688-4672-4888-b6d5-cc57e6810c1e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9ff07e4f-5684-490a-967e-09074aca653e}, !- Handle
  {acd06a8c-a76e-4e7d-bdcf-5ef997053175}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8d7e14f-2aaf-465c-9f0f-a078bcb64060}, !- Handle
  {6602a7f7-02f5-4001-83e7-73c058189799}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {00ab8f93-883c-421f-a481-27f237b75565}, !- Handle
  {5b9b79ac-8d5b-4651-9726-78bb66d2c623}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3d888131-753b-4d3b-8df8-ac31db202751}, !- Handle
  {238139d7-cc55-4c43-8f2d-c6a47c213be8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {aa886808-4f96-4489-9e3b-21fbd3830220}, !- Handle
  {afe2fa04-c60c-43ce-8fd9-2b3b36a654c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cfd3d94a-a7ef-4183-a7c5-0711c2d7185f}, !- Handle
  {ac9fdddd-2f21-4a78-ae4b-e1fbc36fab58}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1c1659f2-6e50-4f06-ba32-e99a1b0876dc}, !- Handle
  {dc47ded9-e4a3-4748-a3df-5ec1d8bcbc44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | mid + 3.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c846a8b-97d9-4e90-bfb3-931705bb7652}, !- Handle
  {7cafadc5-615e-405a-a57c-f2d7dd04d9b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a32f176e-ea6c-48ce-8677-2e3f0ae10be7}, !- Handle
  {88c95903-3456-4765-8327-d3e44f010af7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2d3531c-2c61-4f87-8f56-14a055b358cc}, !- Handle
  {a259ed1a-0b39-4a48-abc7-2aed89cb5ad7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {092fec38-d373-4f28-a742-459da60951cc}, !- Handle
  {e0239fd7-0041-4afb-bc60-48b22d3e0b03}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | mid + 3.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c1d9064-3ede-44ab-b2fd-ce4e4b0dde9a}, !- Handle
  {feb0d9f0-2ef2-4177-952d-91cd32ed9faa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c4f6b57-32f5-49d8-b0ad-c727834e691e}, !- Handle
  {4b01d310-b53f-42ab-8ad4-d569a76c56ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8862b99-e624-4228-9897-0ad96d1fd0c0}, !- Handle
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {aa0bd5d4-6060-4eaf-9ce9-2896102582bb}, !- Handle
  {0242c3bb-09aa-4a88-97a7-7d62db46f590}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {df13a70d-e621-4007-83c6-d8239718008d}, !- Handle
  {3abc2433-db3c-499a-b4f8-445d6e7c6cc6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80401180-c88b-4e8f-b96c-c358e097a375}, !- Handle
  {1ba9f450-570e-4a56-8b30-e7f85521712e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {49b7eca8-839b-4956-9c81-a077322d58b4}, !- Handle
  {660079cc-b359-4cf5-bf95-49b75c6e7dcc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {55dfb856-2247-47d7-b008-fc283197ca3d}, !- Handle
  {d2181364-fcbc-4fd8-bfce-ce97f6e26f63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 3.5 ~ 0.45 | mid - 2.5 ~ 0.4 | mid - 1.5 ~ 0.35 | mid - 0.5 ~ 0.3 | mid + 1.5 ~ 0.3 | mid + 2.5 ~ 0.4 | mid + 3.5 ~ 0.55 | hoo_end - 3.5 ~ 0.6 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a12ed608-3c73-43d9-817a-e2b2e20a62de}, !- Handle
  {35e3fc80-0873-4fa3-9f4b-615dce89e850}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f64e9f0-c6de-4047-9ee9-9aadaf043e17}, !- Handle
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {a4eee4bc-b6c1-4f7d-baa5-0a72e846dac4}, !- Handle
  {4df89f80-318c-4410-8ea1-421b01336669}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b25dee9-9e5f-4705-839c-93dfb8e091bf}, !- Handle
  {8a5d156e-5c0c-4d41-9248-168737eb8d2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.04 | hoo_start + 1.5 ~ 0.04 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.23 | mid - 3.5 ~ 0.32 | mid - 2.5 ~ 0.41 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.55 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.5 | mid + 3.5 ~ 0.46 | hoo_end - 3.5 ~ 0.47 | hoo_end - 2.5 ~ 0.34 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.23 | hoo_end + 0.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {04cfbd8a-a8a1-41df-b345-20c5299da727}, !- Handle
  {e8c62a61-03b5-44b9-b225-a0ec0c77715b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.14 | hoo_start + 3.5 ~ 0.29 | mid - 4.0 ~ 0.31 | mid - 3.0 ~ 0.36 | mid - 2.0 ~ 0.36 | mid - 1.0 ~ 0.34 | mid ~ 0.35 | mid + 1.0 ~ 0.37 | mid + 2.0 ~ 0.34 | mid + 3.0 ~ 0.25 | mid + 4.0 ~ 0.27 | hoo_end - 3.5 ~ 0.21 | hoo_end - 2.5 ~ 0.16 | hoo_end - 1.5 ~ 0.16 | hoo_end - 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f58be82e-581f-4688-86db-0057781d318d}, !- Handle
  {fc389bb6-bf6b-4b53-999e-61d034cb4b0c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {37c0e63e-5aa1-4c64-8f04-6174a6d5226d}, !- Handle
  {5e98a356-8b33-48cf-b63a-11338826fb39}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.24 | hoo_start + 3.5 ~ 0.27 | mid - 4.0 ~ 0.42 | mid - 3.0 ~ 0.54 | mid - 2.0 ~ 0.62 | mid - 1.0 ~ 0.6 | mid ~ 0.5 | mid + 1.0 ~ 0.48 | mid + 2.0 ~ 0.47 | mid + 3.0 ~ 0.34 | mid + 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d12bf8ae-8877-4681-b9eb-da9b47bbc74d}, !- Handle
  {182785ba-4997-4cda-8d3d-3da339cda9e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.23 | hoo_start + 3.5 ~ 0.32 | mid - 3.5 ~ 0.41 | mid - 2.5 ~ 0.57 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.61 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.46 | mid + 3.5 ~ 0.47 | hoo_end - 3.5 ~ 0.42 | hoo_end - 2.5 ~ 0.34 | hoo_end - 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82f93341-152e-4c46-bce4-44b41fb8b291}, !- Handle
  {2f5c82b9-dc34-4ea3-b3ee-76617661c93c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.12 | hoo_start + 3.5 ~ 0.14 | mid - 4.0 ~ 0.29 | mid - 3.0 ~ 0.33 | mid - 2.0 ~ 0.4 | mid - 1.0 ~ 0.36 | mid ~ 0.37 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.37 | mid + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {201ca32a-25a7-4c77-9b38-ac572f1aa0c5}, !- Handle
  {00ad1497-62f1-4eb8-8cae-f6cf82ad14a6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {97fbc464-75be-4157-b47f-4dff9d1a8789}, !- Handle
  {5f947612-31b6-4030-b0ca-df7cf7293206}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.27 | mid - 4.0 ~ 0.42 | mid - 3.0 ~ 0.54 | mid - 2.0 ~ 0.59 | mid - 1.0 ~ 0.6 | mid ~ 0.49 | mid + 1.0 ~ 0.48 | mid + 2.0 ~ 0.47 | mid + 3.0 ~ 0.46 | mid + 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {87a04cf0-0495-4557-bac9-0a677d884fcf}, !- Handle
  {026b2dd3-eb46-4f70-8a61-f49f461d01fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.5 ~ 0.41 | mid - 2.5 ~ 0.57 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.61 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.45 | mid + 2.5 ~ 0.46 | mid + 3.5 ~ 0.47 | hoo_end - 3.5 ~ 0.42 | hoo_end - 2.5 ~ 0.34 | hoo_end - 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1854cc38-3f4f-4f04-b492-d0917928bc7b}, !- Handle
  {1a3fbde9-c624-490a-97ff-d073880cf130}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.12 | mid - 4.0 ~ 0.29 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.36 | mid - 1.0 ~ 0.36 | mid ~ 0.34 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.37 | mid + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d009dd21-3883-408d-84e8-9c2b6cc80589}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {3588025e-5e4f-4b70-b6d4-d16278a20818}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec4aa886-fea8-4306-99e0-545da22c6c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {ec4aa886-fea8-4306-99e0-545da22c6c50}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.444685210024325,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.420670981204136,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.396656752383948,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.379930335035208,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.363203917686469,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.346477500337729,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.329751082988989,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.313024665640249,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.296298248291509,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.288679002657767,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.281059757024024,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.273440511390282,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.265821265756539,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.258202020122796,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.250582774489054,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.250582774489054,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.247269338490878,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.243955902492703,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.240642466494527,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.237329030496351,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.234015594498176,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.2307021585,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2307021585,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.232505644497749,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.234309130495498,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.236112616493247,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.237916102490997,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.239719588488745,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.241523074486494,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.243103104618376,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.244683134750257,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.246263164882139,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.24784319501402,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.249423225145902,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.251003255277783,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.255238563907006,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.25947387253623,                       !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.263709181165453,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.267944489794676,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.2721797984239,                        !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276415107053124,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.295580886206342,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.314746665359562,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.333912444512781,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.353078223665999,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.372244002819219,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.391409781972438,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413684105603053,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.435958429233666,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.458232752864281,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.480507076494896,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.50278140012551,                       !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.525055723756125,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.525055723756125,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.544452808923134,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.563849894090143,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.583246979257152,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.602644064424161,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.62204114959117,                       !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.64143823475818,                       !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.64143823475818,                       !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.65411343695398,                       !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.666788639149781,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.679463841345581,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.692139043541381,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.704814245737182,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.717489447932982,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.717489447932982,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.722798859727969,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.728108271522956,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.733417683317943,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.738727095112929,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.744036506907916,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.749345918702903,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.749345918702903,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.749950360317951,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.750554801933,                         !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.751159243548048,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.751763685163096,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.752368126778146,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.752972568393194,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752972568393194,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753196987808806,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.753421407224419,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.753645826640031,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.753870246055644,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754094665471257,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.754319084886869,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.754319084886869,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.754392673942395,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.754466262997922,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.754539852053448,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.754613441108974,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.754687030164501,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.754760619220027,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.754760619220027,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.754551620275334,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.754342621330641,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754133622385948,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.753924623441254,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.753715624496561,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.753506625551868,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.753506625551868,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.75356738011079,                       !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.753628134669713,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.753688889228636,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.753749643787559,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.753810398346481,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.753871152905404,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.753793577000933,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.753716001096461,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.75363842519199,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.753560849287519,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.753483273383047,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.753405697478576,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755955427378849,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.758505157279122,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.761054887179395,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763604617079667,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766154346979941,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768704076880213,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768754596566844,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768805116253475,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768855635940107,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768906155626738,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768956675313369,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768099131790298,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767191068580596,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766283005370894,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765374942161192,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764466878951489,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763558815741788,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.759694920189279,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.755831024636769,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.75196712908426,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.748103233531751,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.744239337979241,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.740375442426732,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.729376426712368,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.718377410998003,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.707378395283639,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.696379379569274,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.68538036385491,                       !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.674381348140546,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.652108144334634,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.629834940528723,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.607561736722813,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.585288532916902,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.563015329110991,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.540742125305081,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.516727896484892,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.492713667664702,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.468699438844514;                      !- Value Until Time 154

OS:AdditionalProperties,
  {d15d3ce9-a9f5-403a-b456-049c0115d032}, !- Handle
  {ec4aa886-fea8-4306-99e0-545da22c6c50}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5c2d813b-2f2d-4bc0-adb1-d5c04cebb6b6}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {390bd946-c363-4d27-9ce9-6f305f73dbd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be0d98f3-fd35-4f58-89e9-0a8524d1c3d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {be0d98f3-fd35-4f58-89e9-0a8524d1c3d3}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a0957620-86ab-4747-ad16-e92e3b70eab3}, !- Handle
  {be0d98f3-fd35-4f58-89e9-0a8524d1c3d3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {360ab69c-6f99-4e52-9e69-a1177b4ef95b}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {c9a07688-4672-4888-b6d5-cc57e6810c1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58810df0-03a3-4426-9257-06d26aefc068}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {58810df0-03a3-4426-9257-06d26aefc068}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  27.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:AdditionalProperties,
  {2ba67d33-f23a-4431-8d25-36786fad071f}, !- Handle
  {58810df0-03a3-4426-9257-06d26aefc068}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {343c0e27-55b5-45a9-9d24-61f903e985cc}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {238139d7-cc55-4c43-8f2d-c6a47c213be8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b46fd90d-b931-42e3-8e23-0f0745c467c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {b46fd90d-b931-42e3-8e23-0f0745c467c7}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  27.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d43bf65a-f082-4aa5-ab4f-77f430961fef}, !- Handle
  {b46fd90d-b931-42e3-8e23-0f0745c467c7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d64fdea-ebc2-4f56-ae5e-92bf160c78f0}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {24aa02a7-19f1-4b45-8e9b-f18168710a5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5acdcc9-eb34-4bfd-91bc-6714ae01112b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b5acdcc9-eb34-4bfd-91bc-6714ae01112b}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {349867e2-dbe3-49d7-bb4c-836b587dc607}, !- Handle
  {b5acdcc9-eb34-4bfd-91bc-6714ae01112b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5932428a-e3b6-4fbd-b0fe-da1edb455e40}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {73b7e66e-8a08-4890-8c66-6d275a68e501}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7086c9e8-f206-43a3-9d6e-889db69f729a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {7086c9e8-f206-43a3-9d6e-889db69f729a}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {521918e2-d074-400e-b875-58629bf44129}, !- Handle
  {7086c9e8-f206-43a3-9d6e-889db69f729a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df9844be-0f3a-4cfe-a3f2-68424309b119}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {6602a7f7-02f5-4001-83e7-73c058189799}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6a1fcc8-8817-48a5-ae94-6bd0f0ae208d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {c6a1fcc8-8817-48a5-ae94-6bd0f0ae208d}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {e59fcf1b-8a90-472e-802f-d35677041ee7}, !- Handle
  {c6a1fcc8-8817-48a5-ae94-6bd0f0ae208d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {11e5e550-2325-4304-b9eb-31c5d2c0914b}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3458e58-4709-4401-b3a0-d246a66cf967}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c3458e58-4709-4401-b3a0-d246a66cf967}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.317543349737995,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.311408402096397,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.305273454454799,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.304160925181448,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.303048395908098,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.301935866634747,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.300823337361396,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.299710808088045,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.298598278814695,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.29762935944589,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.296660440077085,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.29569152070828,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.294722601339476,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.293753681970671,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.292784762601866,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.292784762601866,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.292555764118222,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.292326765634577,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.292097767150933,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.291868768667289,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.291639770183644,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.2914107717,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2914107717,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.292300151766895,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.293189531833789,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.294078911900684,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.294968291967579,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.295857672034474,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.296747052101368,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.299859333259197,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.302971614417026,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.306083895574854,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.309196176732683,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.312308457890511,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.31542073904834,                       !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.323433246080921,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.331445753113502,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.339458260146083,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.347470767178665,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.355483274211246,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.363495781243827,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.391749540786632,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.420003300329438,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.448257059872244,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.47651081941505,                       !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.504764578957855,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.533018338500661,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.581079734298114,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.629141130095569,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.677202525893023,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.725263921690477,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.773325317487931,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.821386713285384,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.821386713285385,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.84271595046506,                       !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.864045187644736,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.885374424824411,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.906703662004086,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.928032899183761,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.949362136363436,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.949362136363436,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.952857338625473,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.956352540887511,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.959847743149548,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.963342945411585,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966838147673623,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.97033334993566,                       !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.97033334993566,                       !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970423388206067,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970513426476473,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.97060346474688,                       !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970693503017286,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970783541287693,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970873579558099,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970873579558099,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970891816561308,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970910053564518,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970928290567727,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970946527570936,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970964764574145,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970983001577355,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970983001577355,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.97101280559647,                       !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.971042609615586,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971072413634701,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971102217653816,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971132021672932,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971161825692047,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971161825692047,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971192327502137,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971222829312227,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971253331122316,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971283832932406,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971314334742495,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971344836552586,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971344836552586,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971345272890551,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971345709228516,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971346145566481,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971346581904446,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971347018242411,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971347454580377,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971347454580377,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971351085316981,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971354716053584,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971358346790188,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971361977526792,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365608263396,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.97135028159569,                       !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.97133132419138,                       !- Value Until Time 111
