  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.97131236678707,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971293409382759,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.97127445197845,                       !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97125549457414,                       !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971213343052543,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971171191530947,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.97112904000935,                       !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.971086888487754,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.971044736966157,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.971002585444561,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970928212494086,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970853839543611,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970779466593136,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970705093642661,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970630720692187,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970556347741712,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9701538448939,                        !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969751342046089,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969348839198277,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968946336350465,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.968543833502654,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.968141330654842,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.95242306730082,                       !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.936704803946797,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.920986540592775,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.905268277238752,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.88955001388473,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.873831750530708,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.820215937827939,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.76660012512517,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7129843124224,                        !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.659368499719631,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.605752687016862,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.552136874314095,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.51712791864581,                       !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.482118962977525,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.44711000730924,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.412101051640955,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.377092095972669,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.342083140304386,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.335948192662788,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.329813245021191,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.323678297379593;                      !- Value Until Time 154

OS:AdditionalProperties,
  {afda11e9-f1b0-4e80-ae81-6933dd23a805}, !- Handle
  {c3458e58-4709-4401-b3a0-d246a66cf967}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {43d864c1-ba5c-4288-bf43-fa76b102204a}, !- Handle
  autogen Schedule Rule 19 1,             !- Name
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e8f7b44-8ee8-47d0-a190-e31c81a78783}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2e8f7b44-8ee8-47d0-a190-e31c81a78783}, !- Handle
  autogen Schedule Rule 19 1_day_sch,     !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {6a09ac15-a2d9-438e-96ea-9dc1537a995d}, !- Handle
  {2e8f7b44-8ee8-47d0-a190-e31c81a78783}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3fd8db66-7fb3-4711-baf7-f9acccb840b7}, !- Handle
  autogen Schedule Rule 23 2,             !- Name
  {e3003d7f-32d7-48f3-95a1-2582b2d950d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1c51a0e-54b4-4a57-8cd0-7e1c2c787d5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e1c51a0e-54b4-4a57-8cd0-7e1c2c787d5a}, !- Handle
  autogen Schedule Rule 23 2_day_sch,     !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:AdditionalProperties,
  {488b0d9f-6f12-49d1-aded-ae7465d5953d}, !- Handle
  {e1c51a0e-54b4-4a57-8cd0-7e1c2c787d5a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {43920174-1dc1-4dab-b5d0-8da479c9932e}, !- Handle
  autogen StripMall Activity 0,           !- Name
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe2a441e-1bfd-49e1-bafa-99eddcb90521}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {fe2a441e-1bfd-49e1-bafa-99eddcb90521}, !- Handle
  autogen StripMall Activity 0_day_sch,   !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e5d7dce7-05c8-4024-9c68-cc5f6fac2efc}, !- Handle
  {fe2a441e-1bfd-49e1-bafa-99eddcb90521}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {efc2512c-546b-47d0-a9de-a3b617da3efc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3035e7ff-7411-4c79-bccd-acbde274845f}, !- Default Day Schedule Name
  {51f1454a-43a7-4092-87ab-1eb6523d5945}, !- Summer Design Day Schedule Name
  {6d29c1de-b278-4ff0-a7f2-a3e96fdf9b53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3035e7ff-7411-4c79-bccd-acbde274845f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d31ccfab-0ed7-4438-af4c-39f17ae7ea5d}, !- Handle
  {efc2512c-546b-47d0-a9de-a3b617da3efc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d29c1de-b278-4ff0-a7f2-a3e96fdf9b53}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51f1454a-43a7-4092-87ab-1eb6523d5945}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffb14303-383d-4f85-b7c3-94b3157b2360}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {efc2512c-546b-47d0-a9de-a3b617da3efc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08493e59-8a6b-43ff-ac39-bde55709cf0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08493e59-8a6b-43ff-ac39-bde55709cf0f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99a0b2eb-1a71-4fbd-b63a-ece1f5f9999e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {efc2512c-546b-47d0-a9de-a3b617da3efc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e22a6def-63e3-4c3a-b5f4-955765586d93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e22a6def-63e3-4c3a-b5f4-955765586d93}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {9786fdec-54ba-427e-bf17-062ce816a4b5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {0a2b9eec-cbd3-49e8-b3a3-39822353d2ee}, !- Default Day Schedule Name
  {a640498b-9a2b-487c-bd81-50e8aac1bac9}, !- Summer Design Day Schedule Name
  {c10021a4-d4fe-4803-9516-a572773d2d96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a2b9eec-cbd3-49e8-b3a3-39822353d2ee}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b058521b-1f4c-4dbe-91d7-854ee5acbe32}, !- Handle
  {9786fdec-54ba-427e-bf17-062ce816a4b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.8839721182938138,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c10021a4-d4fe-4803-9516-a572773d2d96}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a640498b-9a2b-487c-bd81-50e8aac1bac9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {102cded4-eb7d-4130-b611-8578fa7df1cf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9786fdec-54ba-427e-bf17-062ce816a4b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ccb6a0b-6b5a-4355-9b8d-f590ad77df59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ccb6a0b-6b5a-4355-9b8d-f590ad77df59}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {334d21ba-5692-44cc-8d0d-f4a3a685a383}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9786fdec-54ba-427e-bf17-062ce816a4b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {037bc7eb-22a8-4942-9573-604c48ca697a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {037bc7eb-22a8-4942-9573-604c48ca697a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {481950ee-850d-47c9-b73a-64921b85ed02}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {1b2dc42e-ad5e-449b-9e17-8963d050333e}, !- Default Day Schedule Name
  {a1395a63-677a-4510-a62e-29bd4af0f50b}, !- Summer Design Day Schedule Name
  {c145695a-c23e-42a8-b95c-d59ef6cce502}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b2dc42e-ad5e-449b-9e17-8963d050333e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9004ed4c-6d3a-4d17-a4db-b4a6b4bc1685}, !- Handle
  {481950ee-850d-47c9-b73a-64921b85ed02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c145695a-c23e-42a8-b95c-d59ef6cce502}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1395a63-677a-4510-a62e-29bd4af0f50b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d57a318-a3c1-4bfc-8b65-905ec52da04b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {481950ee-850d-47c9-b73a-64921b85ed02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db6135d4-0032-44de-96c7-8b7ed2f06d1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db6135d4-0032-44de-96c7-8b7ed2f06d1d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {909427f7-e2d2-425e-b475-2cdc5d1a7e87}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {481950ee-850d-47c9-b73a-64921b85ed02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85ccc5ee-6944-4a88-b006-92e42b060aa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85ccc5ee-6944-4a88-b006-92e42b060aa6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {806297e6-822a-4528-b607-9038a004c8f9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {ddd5dd18-cc2e-4b3f-bdce-580874d11898}, !- Default Day Schedule Name
  {6a6683ba-0f0f-4c0d-9279-121f07684dab}, !- Summer Design Day Schedule Name
  {e3495670-c159-42be-a307-7b6e7f62af0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddd5dd18-cc2e-4b3f-bdce-580874d11898}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {50ceea67-4c08-4272-b881-c1f103deb710}, !- Handle
  {806297e6-822a-4528-b607-9038a004c8f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558041963,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3495670-c159-42be-a307-7b6e7f62af0b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a6683ba-0f0f-4c0d-9279-121f07684dab}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1221f6ae-a8b2-44b6-b43c-01029001aeb4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {806297e6-822a-4528-b607-9038a004c8f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1e57ae2-b6b0-4891-88c9-0386911ef8c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e57ae2-b6b0-4891-88c9-0386911ef8c5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c912da5-3606-4425-b3df-c99fab13f146}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {806297e6-822a-4528-b607-9038a004c8f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb63159e-6c67-495e-993f-4447cc238bf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb63159e-6c67-495e-993f-4447cc238bf3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6fefaeac-57cb-430d-93a8-1bf625aa2960}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {844e41b8-9152-4e8c-a89f-5ad1109e5166}, !- Default Day Schedule Name
  {55bd7268-bdf9-452e-b0ef-54d3878728f2}, !- Summer Design Day Schedule Name
  {451ea7ae-437e-478f-aff0-0d324246cbff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {844e41b8-9152-4e8c-a89f-5ad1109e5166}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {abb0ede0-3f49-4618-a57c-ed5428239df5}, !- Handle
  {6fefaeac-57cb-430d-93a8-1bf625aa2960}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.27670512883915249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {451ea7ae-437e-478f-aff0-0d324246cbff}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55bd7268-bdf9-452e-b0ef-54d3878728f2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88ec1cdf-377a-40e9-825c-a9d10b5cf8a7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6fefaeac-57cb-430d-93a8-1bf625aa2960}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {470b136f-5174-4f55-a05f-d161a9a19d16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {470b136f-5174-4f55-a05f-d161a9a19d16}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b75daaa-c94b-4896-9022-90253c69a2ad}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6fefaeac-57cb-430d-93a8-1bf625aa2960}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b790982e-3058-47ae-8255-79426e8a566c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b790982e-3058-47ae-8255-79426e8a566c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ebb6928c-2f02-440c-859d-6989c971eec4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {15a4726b-7b31-4e89-bde6-bc3ce2478be0}, !- Default Day Schedule Name
  {c97d69e0-69f9-4df1-9854-5e48b89100cb}, !- Summer Design Day Schedule Name
  {d73265f3-ef2b-4569-a723-b3ba04f2f650}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15a4726b-7b31-4e89-bde6-bc3ce2478be0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5623842d-c112-4da5-94ad-de8ec050248e}, !- Handle
  {ebb6928c-2f02-440c-859d-6989c971eec4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558042041,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d73265f3-ef2b-4569-a723-b3ba04f2f650}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c97d69e0-69f9-4df1-9854-5e48b89100cb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1adf7905-17f5-4cff-b1de-bbe261530384}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ebb6928c-2f02-440c-859d-6989c971eec4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b19707d-81b2-42ab-a416-5b04dc1f260d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b19707d-81b2-42ab-a416-5b04dc1f260d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92cdf0a8-9c78-4b97-9303-f4bbd93a4d24}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ebb6928c-2f02-440c-859d-6989c971eec4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f59d2cab-61c7-46b4-9335-cb5283b69665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f59d2cab-61c7-46b4-9335-cb5283b69665}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce2dbb6a-5b96-4962-9910-30c5ff01b674}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {cadf69c4-7c40-494c-b1a4-d30e1c0bee3a}, !- Default Day Schedule Name
  {46ac9849-6278-49ce-b5ee-191784c73efa}, !- Summer Design Day Schedule Name
  {e8ab0ace-ff97-4f5f-9cae-6efbf2a7b489}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cadf69c4-7c40-494c-b1a4-d30e1c0bee3a}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {126725ec-f04e-4efe-8990-f5928d17e59b}, !- Handle
  {ce2dbb6a-5b96-4962-9910-30c5ff01b674}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383503,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8ab0ace-ff97-4f5f-9cae-6efbf2a7b489}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46ac9849-6278-49ce-b5ee-191784c73efa}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59f24971-2afe-465e-94df-db9e8fe0118e}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ce2dbb6a-5b96-4962-9910-30c5ff01b674}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8e14b76-9387-4c7e-834b-71a80a4b3b38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8e14b76-9387-4c7e-834b-71a80a4b3b38}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dabe3f2b-4fa6-466f-aee2-83dafc822a10}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ce2dbb6a-5b96-4962-9910-30c5ff01b674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4eb0bcb8-d88c-41da-b71a-145265d2e20e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb0bcb8-d88c-41da-b71a-145265d2e20e}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3ae3429-a52b-4aac-9e95-8950528df0cc}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {bf56c2a3-aa8c-49ab-8209-e8e0ee6d0506}, !- Default Day Schedule Name
  {351cb7a8-01f2-46b8-8c85-4d3f5b8a442f}, !- Summer Design Day Schedule Name
  {3c336506-a9a9-4966-bf0c-2eef84ce35c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf56c2a3-aa8c-49ab-8209-e8e0ee6d0506}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {2f9310b2-d970-4f40-b3bf-0e85288c155b}, !- Handle
  {f3ae3429-a52b-4aac-9e95-8950528df0cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7750512297233185,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3c336506-a9a9-4966-bf0c-2eef84ce35c9}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {351cb7a8-01f2-46b8-8c85-4d3f5b8a442f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47b7b56f-c399-4b6b-b84a-678ab7c5b561}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f3ae3429-a52b-4aac-9e95-8950528df0cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1bcc88d-e833-4224-a66e-ebebc9c19a29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1bcc88d-e833-4224-a66e-ebebc9c19a29}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc5ffeb5-9b41-4638-b6c0-efedc8e81136}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f3ae3429-a52b-4aac-9e95-8950528df0cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33b8166b-e2dd-455d-b22c-e4d3962aa5cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33b8166b-e2dd-455d-b22c-e4d3962aa5cb}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5f274b8b-d448-43e4-9c64-7b571d93f458}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {00681fb1-712b-437a-bd57-344e97b01c94}, !- Default Day Schedule Name
  {870b5716-04b1-478b-a8d5-e0a7825a83ca}, !- Summer Design Day Schedule Name
  {a1959ab9-e52c-4f4f-b5d9-aaade4c7bdfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00681fb1-712b-437a-bd57-344e97b01c94}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {881d7d69-9f1d-4b19-ae0c-565581412df8}, !- Handle
  {5f274b8b-d448-43e4-9c64-7b571d93f458}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1959ab9-e52c-4f4f-b5d9-aaade4c7bdfc}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {870b5716-04b1-478b-a8d5-e0a7825a83ca}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ed63af3-7b08-4eab-836b-27449befe81a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5f274b8b-d448-43e4-9c64-7b571d93f458}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {adbf5382-6bef-4832-a4d0-19e156fbfeed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adbf5382-6bef-4832-a4d0-19e156fbfeed}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f980eacd-e9b2-4789-8573-fcef9ea58f6a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5f274b8b-d448-43e4-9c64-7b571d93f458}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46607ef6-d1a9-464b-92c0-ac4f2534cbe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46607ef6-d1a9-464b-92c0-ac4f2534cbe6}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ab51488-baec-48c0-9e3e-63cb42c9b537}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {9a981b4a-de55-49e7-9428-694bd7129663}, !- Default Day Schedule Name
  {7392f50e-e307-4ae0-aabb-540dbf4e2a8e}, !- Summer Design Day Schedule Name
  {bb292296-a710-42eb-93e6-fa707c472a88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a981b4a-de55-49e7-9428-694bd7129663}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {6b6e73ce-d32c-40d1-a8a8-a62c5d1bc31d}, !- Handle
  {8ab51488-baec-48c0-9e3e-63cb42c9b537}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.049974385138337,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb292296-a710-42eb-93e6-fa707c472a88}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7392f50e-e307-4ae0-aabb-540dbf4e2a8e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6636783f-16da-43f9-9a1b-c1e397351bba}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8ab51488-baec-48c0-9e3e-63cb42c9b537}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f953db8-4548-4b18-9f91-4f1d4178d00b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f953db8-4548-4b18-9f91-4f1d4178d00b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e84c67d-8f91-45b9-9b84-df2a010dbd0c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8ab51488-baec-48c0-9e3e-63cb42c9b537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e190e4-ab7b-42ab-a7a8-9cba53ddfcd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e190e4-ab7b-42ab-a7a8-9cba53ddfcd9}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e251c877-ecc6-402b-8dbb-3652f0d086f7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {ba334816-8be8-4d94-9f63-7527c341c758}, !- Default Day Schedule Name
  {5de28796-0c0a-4b6e-adf7-bde077375284}, !- Summer Design Day Schedule Name
  {f74ab3e8-864a-4666-b56c-b7d07682cf63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba334816-8be8-4d94-9f63-7527c341c758}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {552b6ef2-6228-4b23-b329-ac41c5ff00e4}, !- Handle
  {e251c877-ecc6-402b-8dbb-3652f0d086f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.775051229723311,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f74ab3e8-864a-4666-b56c-b7d07682cf63}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5de28796-0c0a-4b6e-adf7-bde077375284}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7282e44-6f04-4213-b88f-412f1d3f7641}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e251c877-ecc6-402b-8dbb-3652f0d086f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eaa2d269-e35a-4972-b851-2a417376b84d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa2d269-e35a-4972-b851-2a417376b84d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e56d13d-4d75-4ffe-8141-ba23f72adf47}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e251c877-ecc6-402b-8dbb-3652f0d086f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e43abb2-73af-4f4c-be27-3d7b4755855e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e43abb2-73af-4f4c-be27-3d7b4755855e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d25cf779-db40-4d03-a7ab-d2117c331897}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {083a128c-4a97-4c3a-9ad3-05f71d40e116}, !- Default Day Schedule Name
  {88712a91-6b33-4bfe-8a5e-20299a371280}, !- Summer Design Day Schedule Name
  {ae9c672f-1a42-4230-9380-6d33ddda0a3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {083a128c-4a97-4c3a-9ad3-05f71d40e116}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9d35abe8-0328-49dc-8f8d-c8cdff3a6c54}, !- Handle
  {d25cf779-db40-4d03-a7ab-d2117c331897}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae9c672f-1a42-4230-9380-6d33ddda0a3c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88712a91-6b33-4bfe-8a5e-20299a371280}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc7ee26f-c52b-4331-9685-bc5bf6d114f9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d25cf779-db40-4d03-a7ab-d2117c331897}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbdd4a5e-3dff-4b51-a2c8-5ad2c34c9efd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbdd4a5e-3dff-4b51-a2c8-5ad2c34c9efd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {605ed4a8-718f-430a-969c-59da32294fda}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d25cf779-db40-4d03-a7ab-d2117c331897}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f43c749-f510-4613-af81-6e8c66c5cb5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f43c749-f510-4613-af81-6e8c66c5cb5b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8d62968f-a006-43c0-9490-39c3b43e4b57}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {09b7a44d-39d7-4b44-892c-dabfa36848a9}, !- Default Day Schedule Name
  {32eb28bb-b214-4215-9e5e-c5ce17115d3f}, !- Summer Design Day Schedule Name
  {8b4421a2-9d48-48fe-94f8-4a23e5bd807f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09b7a44d-39d7-4b44-892c-dabfa36848a9}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {65cf5d25-2d39-46fd-870b-348f37c31ba1}, !- Handle
  {8d62968f-a006-43c0-9490-39c3b43e4b57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b4421a2-9d48-48fe-94f8-4a23e5bd807f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32eb28bb-b214-4215-9e5e-c5ce17115d3f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4760a87f-c351-4b9f-8793-fb34388ec51a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8d62968f-a006-43c0-9490-39c3b43e4b57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6f5bd23-cc2e-425d-9211-a08f81efa54f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6f5bd23-cc2e-425d-9211-a08f81efa54f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03b68fe8-e4cf-4309-982b-2e3003b279b4}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8d62968f-a006-43c0-9490-39c3b43e4b57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bf22c85-58ad-4468-aa9c-068658abe4a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf22c85-58ad-4468-aa9c-068658abe4a4}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e89e8923-8080-4094-bb34-83e1989ebdc6}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {2e08b0e8-b042-4ab9-87fb-fabfd7551a1a}, !- Default Day Schedule Name
  {39a7ac57-6917-4774-a780-6ab5c4499e5e}, !- Summer Design Day Schedule Name
  {822808e2-d182-4d38-aff2-a483031483aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e08b0e8-b042-4ab9-87fb-fabfd7551a1a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {3d315f39-a3d7-41d9-ae35-df0fba7b714b}, !- Handle
  {e89e8923-8080-4094-bb34-83e1989ebdc6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {822808e2-d182-4d38-aff2-a483031483aa}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a7ac57-6917-4774-a780-6ab5c4499e5e}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07277b0f-3258-4409-9602-5ff9b137c3cc}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e89e8923-8080-4094-bb34-83e1989ebdc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a2f448b-6deb-4acb-a31d-eea5ed7ff132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a2f448b-6deb-4acb-a31d-eea5ed7ff132}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13db0e59-c6f7-45c8-8de6-e1f38b186ac1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e89e8923-8080-4094-bb34-83e1989ebdc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d08df40-d6e4-45c2-9ef2-b2b0428217ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d08df40-d6e4-45c2-9ef2-b2b0428217ce}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {afd261dc-673e-40ff-87f4-08aaa0a70af7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3747e6e5-e3f7-4d95-a793-bf776e19f140}, !- Default Day Schedule Name
  {a29d3d7f-cac7-4fcb-9c7a-d7da386503ea}, !- Summer Design Day Schedule Name
  {768eddf4-d23a-4646-9c74-6d39dd503db1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3747e6e5-e3f7-4d95-a793-bf776e19f140}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {51a6f19f-3cec-45b7-990f-474d73bd9680}, !- Handle
  {afd261dc-673e-40ff-87f4-08aaa0a70af7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {768eddf4-d23a-4646-9c74-6d39dd503db1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a29d3d7f-cac7-4fcb-9c7a-d7da386503ea}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {350de85c-a12e-4015-b736-e4694cbbe0c1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {afd261dc-673e-40ff-87f4-08aaa0a70af7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a18a5fda-e861-4bfe-8bbf-d3ddc4b37ff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a18a5fda-e861-4bfe-8bbf-d3ddc4b37ff4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {039bc665-0f42-4a30-9fff-c2c22b7054fc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {afd261dc-673e-40ff-87f4-08aaa0a70af7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c93a548-75e9-4797-96a6-27463c7f336f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c93a548-75e9-4797-96a6-27463c7f336f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d2c3b42a-e349-497f-afb4-66324dd47b02}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {dd3c7e91-450a-41f3-8409-a201cb4682eb}, !- Default Day Schedule Name
  {dbb2ed35-19e2-4898-b054-cba2de1370be}, !- Summer Design Day Schedule Name
  {6c2a325f-b0cf-47d6-923e-c80e3236d575}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd3c7e91-450a-41f3-8409-a201cb4682eb}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {037f0965-c8ee-440a-a447-94289d680570}, !- Handle
  {d2c3b42a-e349-497f-afb4-66324dd47b02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c2a325f-b0cf-47d6-923e-c80e3236d575}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbb2ed35-19e2-4898-b054-cba2de1370be}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c346ece-1bcb-459d-aee7-bcbbff924d30}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d2c3b42a-e349-497f-afb4-66324dd47b02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48599902-0da0-4822-88e2-6507c738dc41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48599902-0da0-4822-88e2-6507c738dc41}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fdf8945a-db03-4c1c-ae60-56090cf1f61b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d2c3b42a-e349-497f-afb4-66324dd47b02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01b24808-34da-4b64-9be1-4592cd4824e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01b24808-34da-4b64-9be1-4592cd4824e8}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3911cc06-fa3e-4616-9b5f-bff3879fd2a9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {bfd4201e-119a-487e-978f-8bb22c99f7bd}, !- Default Day Schedule Name
  {ec06a83e-2a94-43f4-b3a4-505aa6b98f57}, !- Summer Design Day Schedule Name
  {c41da2e5-7446-421c-9c2b-a5e56dda0d10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfd4201e-119a-487e-978f-8bb22c99f7bd}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {acfe1cc5-4fb5-44cc-8263-42bf0263485e}, !- Handle
  {3911cc06-fa3e-4616-9b5f-bff3879fd2a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c41da2e5-7446-421c-9c2b-a5e56dda0d10}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec06a83e-2a94-43f4-b3a4-505aa6b98f57}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6d88b5e-ecd0-4ffe-9c64-1e1e271104fd}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3911cc06-fa3e-4616-9b5f-bff3879fd2a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94a25aba-bd4f-48a7-8979-6aa260286632}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94a25aba-bd4f-48a7-8979-6aa260286632}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e35cdb51-3fce-4e9f-8c3e-91cfc6a4d28f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3911cc06-fa3e-4616-9b5f-bff3879fd2a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4aa762a1-7707-40b1-a3e7-9129fe33e1ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aa762a1-7707-40b1-a3e7-9129fe33e1ee}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be5d5658-12ca-42c4-8f5b-c05f5673264c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {ee734ba2-256e-413f-81a2-fd8dec290cb5}, !- Default Day Schedule Name
  {58874055-512b-4d56-b4ff-623f10d765a2}, !- Summer Design Day Schedule Name
  {14776058-d21a-43f5-94a8-f98907e1c393}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee734ba2-256e-413f-81a2-fd8dec290cb5}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {e56582da-7924-487e-8736-73c2a1e704c1}, !- Handle
  {be5d5658-12ca-42c4-8f5b-c05f5673264c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14776058-d21a-43f5-94a8-f98907e1c393}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58874055-512b-4d56-b4ff-623f10d765a2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1b5c0d6-d1ac-46e5-82f4-bc9152290203}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {be5d5658-12ca-42c4-8f5b-c05f5673264c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10868d23-d6b1-49f6-907f-7676c22ffdd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10868d23-d6b1-49f6-907f-7676c22ffdd8}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1733bd74-1c57-48cf-b526-230ac54cfef4}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {be5d5658-12ca-42c4-8f5b-c05f5673264c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {548351e5-9aec-479f-bcbf-927291f0377d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {548351e5-9aec-479f-bcbf-927291f0377d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {7bc4f54c-3b39-4e43-b671-079dc46a55d0}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1536ac56-d617-4e78-a0b4-7d1277befcee}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae751974-90b0-41a4-bc05-91b797959ce1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6bb5ed25-94e8-4f42-be33-c0f53ae993f2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9952f9e-0c2a-4348-bcca-ae04c4efd295}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {d61a0d5b-9854-4f63-b06f-231d07fd0b2f}, !- Handle
  {ecdaf8ee-3537-4335-8c71-d47182cd607a}; !- Object Name

OS:Material,
  {b52ce857-8e45-4967-a67e-bce0cd2fdfa4}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {df3c5476-ebba-490b-a125-456b09d66e50}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {b52ce857-8e45-4967-a67e-bce0cd2fdfa4}; !- Layer 1

OS:InternalMass:Definition,
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Handle
  Internal Mass Definition 2,             !- Name
  {df3c5476-ebba-490b-a125-456b09d66e50}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {748fc003-738f-4586-b353-0299079a1038}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bc5bab2-bef1-4663-a829-bd1b28af653c}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {c1a6b14e-641b-4282-8970-17f552c78879}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1dd792bb-452c-4c84-8b71-e6be91a0c014}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {d34be342-3d3b-48f0-b994-863a2113fa5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5761240a-cc94-4965-8ffb-1a8a4b072012}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {2297a018-39c0-4105-81ba-98ee4962aa4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92454958-0db7-42bc-8fb8-312ebf1444bb}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4bc55b7-8b9b-4927-9dde-86107c8877e1}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c43c0046-eec7-43ba-8848-f2885f26fed0}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {2bb1c173-c986-4c93-92d7-af267729cc83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58532ee4-f7c1-47fe-a0e7-0b00cf46ac53}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72435b75-037f-44ec-aaff-d83edec4019f}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {09d0461a-1829-4f7f-9200-956434b26a85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93016e60-f367-4a16-bcce-7794c315dddd}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1dba6393-8fa0-49be-9722-09405b0570d3}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {edb1bfab-f485-4fa2-8e73-2b56a0eae611}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75d2c6a8-bc82-4bd7-8730-fa924f4528fb}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0162cb1-b239-4f97-ba92-b1a550eca74c}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {86333ff7-3fc8-4673-9316-0e4b32566160}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7fe162b-8788-43b6-8738-48eb01ea8a47}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {339c1ef0-d0c4-47f2-870f-655b47febd84}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f87c86b-dbd9-403f-b2a7-606c297c763e}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbf46181-6ac9-4110-a3df-33b9be1c9cf3}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {3fc700cf-70b4-4125-b9cc-2766306e9775}, !- Internal Mass Definition Name
  {1ad46f05-cb04-4571-9609-250ca67de607}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0d24b7e2-cfdd-454a-b47d-cc089e707c60}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b65e83a5-1a05-4cac-9551-8635f7ad439e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {a933c447-43fa-47c1-9dce-c04327fd7e7d}, !- Handle
  {2a022aa4-4843-4ef5-945a-31cd07068ba9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {c0638de7-cccf-4cc9-8e15-64bbafc604cf}, !- Handle
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {3b3d61cf-bd5c-425d-a400-fdf40949a360}, !- Handle
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {387d4ae1-8d94-47da-bf90-7a4a410bd264}, !- Handle
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {8061f15c-3e80-4e35-89c9-68a5f3678cb8}, !- Handle
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:Lights:Definition,
  {71e37a72-85fc-4679-8b05-d295f4ef8ebe}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.41972134263746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {213bed22-1147-4a7e-ac34-784559a8bc30}, !- Handle
  {71e37a72-85fc-4679-8b05-d295f4ef8ebe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c387e281-a43f-4b37-8784-5ed8a794ad27}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {71e37a72-85fc-4679-8b05-d295f4ef8ebe}, !- Lights Definition Name
  {2a022aa4-4843-4ef5-945a-31cd07068ba9}, !- Space or SpaceType Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c989be5-1705-4cbc-9d94-39c0a942de3d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.44268148544687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7a902c7b-5135-4163-9b14-2d9b2c56b738}, !- Handle
  {8c989be5-1705-4cbc-9d94-39c0a942de3d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {cc0572d1-adce-48d2-8833-236401f4e946}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {8c989be5-1705-4cbc-9d94-39c0a942de3d}, !- Lights Definition Name
  {2a022aa4-4843-4ef5-945a-31cd07068ba9}, !- Space or SpaceType Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {66a882bb-2b24-4790-a1b6-6f9498146395}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.57465791517364,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f78e32a-1ee6-4010-9578-c48df48fa67a}, !- Handle
  {66a882bb-2b24-4790-a1b6-6f9498146395}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f26d7a21-f79b-4fa1-bb6c-b89924073c93}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {66a882bb-2b24-4790-a1b6-6f9498146395}, !- Lights Definition Name
  {2a022aa4-4843-4ef5-945a-31cd07068ba9}, !- Space or SpaceType Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b928f79e-1864-4854-a219-886f515f72f7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {35cb86ba-e744-45b2-9be5-e4ce6746e0d0}, !- Handle
  {b928f79e-1864-4854-a219-886f515f72f7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {856d60bb-7434-415b-92f4-dd9c55a04c74}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {b928f79e-1864-4854-a219-886f515f72f7}, !- Lights Definition Name
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cb2bfe09-434c-4c9d-af84-2fa7e0b747c8}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb0ab326-01db-4b7a-a875-79c6f55561bf}, !- Handle
  {cb2bfe09-434c-4c9d-af84-2fa7e0b747c8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {2feb33c3-1022-41b0-b30f-7a1511f981d5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {cb2bfe09-434c-4c9d-af84-2fa7e0b747c8}, !- Lights Definition Name
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c2eae47-d791-4263-bcb7-1f6e64df7f83}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1612288c-a8bb-40c0-96f0-fee6d29be9ff}, !- Handle
  {8c2eae47-d791-4263-bcb7-1f6e64df7f83}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {7aa37b95-d282-413b-a28f-3dc50cfa4dcb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {8c2eae47-d791-4263-bcb7-1f6e64df7f83}, !- Lights Definition Name
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a6b087d-a6c0-4aa6-b124-872410989cdd}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {adf6d158-c237-4ee7-b38b-f127502d6222}, !- Handle
  {7a6b087d-a6c0-4aa6-b124-872410989cdd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c81ab3e3-745c-46a5-b9b3-e47372a03f7a}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {7a6b087d-a6c0-4aa6-b124-872410989cdd}, !- Lights Definition Name
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {81d208ac-a0d2-4b86-a601-d4fd16651573}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfa30a64-9325-469e-b136-95629c4c3b1d}, !- Handle
  {81d208ac-a0d2-4b86-a601-d4fd16651573}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {ea4b8fd7-d442-4f59-ba46-0c0e3ce6f591}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {81d208ac-a0d2-4b86-a601-d4fd16651573}, !- Lights Definition Name
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3728293b-4e10-4147-99c2-f031bc8fffb3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e5dc5aea-037a-4bda-aa92-98699fd6b34c}, !- Handle
  {3728293b-4e10-4147-99c2-f031bc8fffb3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {6b947ef7-2fd3-424b-81c9-8158637f4fa9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {3728293b-4e10-4147-99c2-f031bc8fffb3}, !- Lights Definition Name
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cc062970-da17-4f92-85b8-c15402485666}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.13395597761685,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23bc09d7-b2e2-475d-9fed-dfe6451753e0}, !- Handle
  {cc062970-da17-4f92-85b8-c15402485666}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a9f33daa-bf7e-486e-99a3-96aac2767291}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {cc062970-da17-4f92-85b8-c15402485666}, !- Lights Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c580bc0e-904b-4c7f-9abe-58fe019f7716}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7650841392256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9547a154-2fae-4eed-b635-b50340caf21c}, !- Handle
  {c580bc0e-904b-4c7f-9abe-58fe019f7716}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {89872546-5909-4cfe-b637-db5a3f61d84a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {c580bc0e-904b-4c7f-9abe-58fe019f7716}, !- Lights Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f0909c3e-1e7a-41f1-be28-2b68a5ee4a10}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60024442571408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {33b39552-9367-4de9-a977-05d6834bbfdc}, !- Handle
  {f0909c3e-1e7a-41f1-be28-2b68a5ee4a10}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ec819c20-b8da-443d-8d39-a5f224cdb567}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f0909c3e-1e7a-41f1-be28-2b68a5ee4a10}, !- Lights Definition Name
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {119f04f7-b71f-4302-bc11-d0f2c5526a74}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.93528922588473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {be286ac9-9608-46bd-9bcb-2220f96d14bc}, !- Handle
  {119f04f7-b71f-4302-bc11-d0f2c5526a74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {723316e0-a4ab-446b-b740-4ccd106c098a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {119f04f7-b71f-4302-bc11-d0f2c5526a74}, !- Lights Definition Name
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ca49071b-3f6f-4414-94c3-88d5158d7629}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8884405446242,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ddfc783-9c72-4517-8127-dfec34df2cf3}, !- Handle
  {ca49071b-3f6f-4414-94c3-88d5158d7629}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {8589338f-dca5-492b-aeb7-ba3bb12f0cde}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {ca49071b-3f6f-4414-94c3-88d5158d7629}, !- Lights Definition Name
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Space or SpaceType Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {fc3c333a-bed7-4879-aec4-163c340539a8}, !- Default Day Schedule Name
  {f6cd0f35-5a63-49fb-8cd2-1217a0fdbf54}, !- Summer Design Day Schedule Name
  {d2b5b1b3-b2ae-419a-83ee-311165e9d6fe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {07d24cb5-801f-4bf4-8620-10469ce41af2}, !- Handle
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {fc3c333a-bed7-4879-aec4-163c340539a8}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.444685210024325,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.420670981204136,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.396656752383948,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.379930335035208,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.363203917686469,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.346477500337729,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.329751082988989,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.313024665640249,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.296298248291509,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.288679002657767,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.281059757024024,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.273440511390282,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.265821265756539,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.258202020122796,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.250582774489054,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.250582774489054,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.247269338490878,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.243955902492703,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.240642466494527,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.237329030496351,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.234015594498176,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.2307021585,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2307021585,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.232505644497749,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.234309130495498,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.236112616493247,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.237916102490997,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.239719588488745,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.241523074486494,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.243103104618376,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.244683134750257,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.246263164882139,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.24784319501402,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.249423225145902,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.251003255277783,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.255238563907006,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.25947387253623,                       !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.263709181165453,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.267944489794676,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.2721797984239,                        !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276415107053124,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.295580886206342,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.314746665359562,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.333912444512781,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.353078223665999,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.372244002819219,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.391409781972438,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413684105603053,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.435958429233666,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.458232752864281,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.480507076494896,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.50278140012551,                       !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.525055723756125,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.525055723756125,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.544452808923134,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.563849894090143,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.583246979257152,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.602644064424161,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.62204114959117,                       !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.64143823475818,                       !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.64143823475818,                       !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.65411343695398,                       !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.666788639149781,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.679463841345581,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.692139043541381,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.704814245737182,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.717489447932982,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.717489447932982,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.722798859727969,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.728108271522956,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.733417683317943,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.738727095112929,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.744036506907916,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.749345918702903,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.749345918702903,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.749950360317951,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.750554801933,                         !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.751159243548048,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.751763685163096,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.752368126778146,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.752972568393194,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752972568393194,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753196987808806,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.753421407224419,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.753645826640031,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.753870246055644,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754094665471257,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.754319084886869,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.754319084886869,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.754392673942395,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.754466262997922,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.754539852053448,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.754613441108974,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.754687030164501,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.754760619220027,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.754760619220027,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.754551620275334,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.754342621330641,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754133622385948,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.753924623441254,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.753715624496561,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.753506625551868,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.753506625551868,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.75356738011079,                       !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.753628134669713,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.753688889228636,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.753749643787559,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.753810398346481,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.753871152905404,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.753793577000933,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.753716001096461,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.75363842519199,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.753560849287519,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.753483273383047,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.753405697478576,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755955427378849,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.758505157279122,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.761054887179395,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763604617079667,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766154346979941,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768704076880213,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768754596566844,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768805116253475,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768855635940107,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768906155626738,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768956675313369,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768099131790298,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767191068580596,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766283005370894,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765374942161192,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764466878951489,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763558815741788,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.759694920189279,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.755831024636769,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.75196712908426,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.748103233531751,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.744239337979241,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.740375442426732,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.729376426712368,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.718377410998003,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.707378395283639,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.696379379569274,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.68538036385491,                       !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.674381348140546,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.652108144334634,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.629834940528723,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.607561736722813,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.585288532916902,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.563015329110991,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.540742125305081,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.516727896484892,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.492713667664702,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.468699438844514;                      !- Value Until Time 154

OS:AdditionalProperties,
  {26a22af8-031c-4e9b-9635-b84ae2f6864a}, !- Handle
  {fc3c333a-bed7-4879-aec4-163c340539a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f6cd0f35-5a63-49fb-8cd2-1217a0fdbf54}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2b5b1b3-b2ae-419a-83ee-311165e9d6fe}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d1df8bf-64f3-4b78-b4cb-947dfad8ff90}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {d4ea425a-3517-4108-a297-a8779016de66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec4aa886-fea8-4306-99e0-545da22c6c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {5ec861db-1390-49e3-a314-dd8d5076a37a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {aff8db5a-6600-4f6f-aaf0-6c27722ff98b}, !- Handle
  {5ec861db-1390-49e3-a314-dd8d5076a37a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {81867b4d-20b9-4b3c-8901-df90e9dcda10}, !- Default Day Schedule Name
  {66c03c17-51c5-4e7e-8ac3-d9fb5037eee9}, !- Summer Design Day Schedule Name
  {5c4864c2-7ae7-41c8-9323-8af0fbf8e2e8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f514e4d7-36d3-4e4f-8c5f-d42242936706}, !- Handle
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {81867b4d-20b9-4b3c-8901-df90e9dcda10}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.317543349737995,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.311408402096397,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.305273454454799,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.304160925181448,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.303048395908098,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.301935866634747,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.300823337361396,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.299710808088045,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.298598278814695,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.29762935944589,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.296660440077085,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.29569152070828,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.294722601339476,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.293753681970671,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.292784762601866,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.292784762601866,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.292555764118222,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.292326765634577,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.292097767150933,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.291868768667289,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.291639770183644,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.2914107717,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2914107717,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.292300151766895,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.293189531833789,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.294078911900684,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.294968291967579,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.295857672034474,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.296747052101368,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.299859333259197,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.302971614417026,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.306083895574854,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.309196176732683,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.312308457890511,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.31542073904834,                       !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.323433246080921,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.331445753113502,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.339458260146083,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.347470767178665,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.355483274211246,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.363495781243827,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.391749540786632,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.420003300329438,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.448257059872244,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.47651081941505,                       !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.504764578957855,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.533018338500661,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.581079734298114,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.629141130095569,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.677202525893023,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.725263921690477,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.773325317487931,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.821386713285384,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.821386713285385,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.84271595046506,                       !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.864045187644736,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.885374424824411,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.906703662004086,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.928032899183761,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.949362136363436,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.949362136363436,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.952857338625473,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.956352540887511,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.959847743149548,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.963342945411585,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966838147673623,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.97033334993566,                       !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.97033334993566,                       !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970423388206067,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970513426476473,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.97060346474688,                       !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970693503017286,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970783541287693,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970873579558099,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970873579558099,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970891816561308,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970910053564518,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970928290567727,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970946527570936,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970964764574145,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970983001577355,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970983001577355,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.97101280559647,                       !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.971042609615586,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971072413634701,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971102217653816,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971132021672932,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971161825692047,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971161825692047,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971192327502137,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971222829312227,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971253331122316,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971283832932406,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971314334742495,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971344836552586,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971344836552586,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971345272890551,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971345709228516,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971346145566481,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971346581904446,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971347018242411,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971347454580377,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971347454580377,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971351085316981,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971354716053584,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971358346790188,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971361977526792,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365608263396,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.97135028159569,                       !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.97133132419138,                       !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.97131236678707,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971293409382759,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.97127445197845,                       !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97125549457414,                       !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971213343052543,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971171191530947,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.97112904000935,                       !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.971086888487754,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.971044736966157,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.971002585444561,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970928212494086,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970853839543611,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970779466593136,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970705093642661,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970630720692187,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970556347741712,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9701538448939,                        !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969751342046089,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969348839198277,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968946336350465,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.968543833502654,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.968141330654842,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.95242306730082,                       !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.936704803946797,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.920986540592775,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.905268277238752,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.88955001388473,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.873831750530708,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.820215937827939,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.76660012512517,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7129843124224,                        !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.659368499719631,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.605752687016862,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.552136874314095,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.51712791864581,                       !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.482118962977525,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.44711000730924,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.412101051640955,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.377092095972669,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.342083140304386,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.335948192662788,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.329813245021191,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.323678297379593;                      !- Value Until Time 154

OS:AdditionalProperties,
  {a9a3ab67-0671-4cc5-96aa-7c850986d6b6}, !- Handle
  {81867b4d-20b9-4b3c-8901-df90e9dcda10}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {66c03c17-51c5-4e7e-8ac3-d9fb5037eee9}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c4864c2-7ae7-41c8-9323-8af0fbf8e2e8}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d50b74d5-60cc-45db-ab76-0b82a60e9cc8}, !- Handle
  Schedule Rule 32,                       !- Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b4de02d-b04e-481b-9caa-d23e2624bad9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f6a3dfb-c139-4c96-9df6-945acb1e6597}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0494689496,                           !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0495216714,                           !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0495743932,                           !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.049627115,                            !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0496798368,                           !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0497325586,                           !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0497852804,                           !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0498380022,                           !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.049890724,                            !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0499434458,                           !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0499961676,                           !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0500488894,                           !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0501016112,                           !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.050154333,                            !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0507367498333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0513191666666667,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0519015835,                           !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0524840003333333,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0530664171666667,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.053648834,                            !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.053648834,                            !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0550617653333333,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0564746966666667,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.057887628,                            !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0593005593333333,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0607134906666667,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.062126422,                            !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0650481225,                           !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.067969823,                            !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0708915235,                           !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.073813224,                            !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0767349245,                           !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.079656625,                            !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.0960115238333334,                     !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.112366422666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.1287213215,                           !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.145076220333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.161431119166667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.177786018,                            !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.2290347485,                           !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.280283479,                            !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.3315322095,                           !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.38278094,                             !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.434029670500001,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.485278401,                            !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.565988822333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.646699243666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.727409665,                            !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.808120086333334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.888830507666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.969540929,                            !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.969595504333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.969650079666667,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.969704655,                            !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.969759230333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.969813805666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.969868381,                            !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.969868381,                            !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.969927242166667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.969986103333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.9700449645,                           !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.970103825666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.970162686833333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.970221548,                            !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970221548,                            !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.970231063,                            !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.970240578,                            !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.970250093,                            !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.970259608,                            !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.970269123,                            !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.970278638,                            !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.970278638,                            !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.970245577,                            !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.970212516,                            !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.970179455,                            !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.970146394,                            !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.970113333,                            !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.970080272,                            !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.970080272,                            !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.9700250615,                           !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.969969851,                            !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.9699146405,                           !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.96985943,                             !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.9698042195,                           !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.969749009,                            !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.969749009,                            !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.969405836166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.969062663333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.9687194905,                           !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.968376317666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.968033144833333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.967689972,                            !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.967689972,                            !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.9056617695,                           !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.843633567,                            !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.781605364500001,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.719577162000001,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.657548959500001,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.595520757000001,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.595520757,                            !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.565259477166667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.534998197333334,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.5047369175,                           !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.474475637666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.444214357833333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.413953078,                            !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.379508294166666,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.345063510333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.310618726499999,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.276173942666666,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.241729158833332,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.207284375,                            !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.191324602833333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.175364830666666,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.1594050585,                           !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.143445286333333,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.127485514166666,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.111525742,                            !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.104916367333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.0983069926666666,                     !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.0916976179999999,                     !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.0850882433333331,                     !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.0784788686666664,                     !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.071869494,                            !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.0700033221666667,                     !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.0681371503333333,                     !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.0662709785,                           !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.0644048066666666,                     !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.0625386348333333,                     !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.060672463,                            !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.0586558323333333,                     !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0566392016666666,                     !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.054622571,                            !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.0526059403333333,                     !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.0505893096666666,                     !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.048572679,                            !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.0486254008,                           !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.0486781226,                           !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.0487308444,                           !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.0487835662,                           !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.048836288,                            !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.0488890098,                           !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.0489417316,                           !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.0489944534,                           !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.0490471752,                           !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.049099897,                            !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.0491526188,                           !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.0492053406,                           !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.0492580624,                           !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0493107842,                           !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.049363506,                            !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0494162278,                           !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0494689496;                           !- Value Until Time 153

OS:AdditionalProperties,
  {7910c148-6edb-4b6b-ac6a-c64188845043}, !- Handle
  {9f6a3dfb-c139-4c96-9df6-945acb1e6597}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.071869494 | hoo_end + 1.5 ~ 0.060672463 | hoo_end + 2.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 4.0 ~ 0.969540929 | mid - 3.0 ~ 0.969868381 | mid - 2.0 ~ 0.970221548 | mid - 1.0 ~ 0.970278638 | mid ~ 0.970080272 | mid + 1.0 ~ 0.969749009 | mid + 2.0 ~ 0.967689972 | mid + 3.0 ~ 0.935483871 | mid + 4.0 ~ 0.791923167 | hoo_end - 3.5 ~ 0.595520757 | hoo_end - 2.5 ~ 0.413953078 | hoo_end - 1.5 ~ 0.207284375 | hoo_end - 0.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {91dc2668-b75c-4832-8a27-8dbf0c5d2cd6}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {f8c10b08-e698-4196-81ce-c0ba7f08e39e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3458e58-4709-4401-b3a0-d246a66cf967}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {87391f49-d22f-4bd3-9049-62daa4db9af0}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {0ac2da7a-42dd-495b-98e0-e5862f79e5ae}, !- Handle
  {87391f49-d22f-4bd3-9049-62daa4db9af0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {b65d2171-c6df-4a6b-9afa-f1d2b0f90564}, !- Default Day Schedule Name
  {b9784e1c-ea5e-42e6-98eb-2ae60b4bedfc}, !- Summer Design Day Schedule Name
  {69cb8095-9bf1-42eb-9b2d-36916fcff3ae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {79d450f8-3080-48c0-ab88-d12995282b2f}, !- Handle
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {b65d2171-c6df-4a6b-9afa-f1d2b0f90564}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.521016039657574,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.521049016073916,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.521081992490258,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.5211149689066,                        !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.521147945322942,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.521180921739284,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.521213898155626,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.521246874571968,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.52127985098831,                       !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.521312827404652,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.521345803820994,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.521378780237336,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.521411756653678,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.52144473307002,                       !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.521477709486362,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.521510685902704,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.521543662319046,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.521576638735388,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.52160961515173,                       !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.521642591568071,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.521675567984414,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.521708544400755,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.521741520817097,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.521774497233439,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.521807473649781,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.521840450066123,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.521873426482465,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.521906402898807,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.521939379315149,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.521972355731491,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.522005332147833,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.522038308564175,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.522071284980517,                      !- Value Until Time 33
