  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.522822335355447,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.523573385730376,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.524324436105306,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.525075486480236,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.525826536855165,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.526577587230095,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.526779629138347,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.526981671046598,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.527183712954849,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.527385754863101,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.527587796771352,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.527789838679604,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.527962225250858,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.528134611822112,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.528306998393366,                      !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.52847938496462,                       !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.528651771535874,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.528824158107128,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.528824158107128,                      !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.529455437359595,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.530086716612062,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.530717995864529,                      !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.531349275116996,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.531980554369463,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.53261183362193,                       !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.53261183362193,                       !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.533654962090805,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.534698090559681,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.535741219028556,                      !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.536784347497431,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.537827475966307,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.538870604435182,                      !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.538870604435182,                      !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.539603965972058,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.540337327508934,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.54107068904581,                       !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.541804050582686,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.542537412119561,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.543270773656437,                      !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.543270773656437,                      !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.546627672898112,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.546791400783139,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.546955128668166,                      !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.546955128668166,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.546922793472203,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.546890458276241,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.546858123080278,                      !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.546825787884316,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.546793452688353,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.546761117492391,                      !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.546761117492391,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.546789764565619,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.546818411638847,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.546847058712076,                      !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.546875705785304,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.546904352858532,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.54693299993176,                       !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.54693299993176,                       !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.547021833276467,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.547110666621174,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.54719949996588,                       !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.547288333310587,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.547377166655293,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.547466,                               !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.547466,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.537560887487997,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.534697170740102,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.531833453992207,                      !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.531833453992207,                      !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.530545388182799,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.529257322373392,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.527969256563984,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.526681190754577,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.525393124945169,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.524105059135762,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.523608745717646,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.52311243229953,                       !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.522616118881414,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.522119805463299,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.521623492045183,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.521127178627067,                      !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.520994193942578,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.520861209258089,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.5207282245736,                        !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.520595239889111,                      !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.520462255204622,                      !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.520329270520133,                      !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.52028984210011,                       !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.520250413680088,                      !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.520210985260066,                      !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.520171556840044,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.520132128420022,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.5200927,                              !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.520125676416342,                      !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.520158652832684,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.520191629249026,                      !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.520224605665368,                      !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.52025758208171,                       !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.520290558498052,                      !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.520323534914394,                      !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.520356511330735,                      !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.520389487747077,                      !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.520422464163419,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.520455440579761,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.520488416996103,                      !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.520521393412445,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.520554369828787,                      !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.520587346245129,                      !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.520620322661471,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.520653299077813,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.520686275494155,                      !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.520719251910497,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.520752228326839,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.520785204743181,                      !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.520818181159523,                      !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.520851157575865,                      !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.520884133992207,                      !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.520917110408549,                      !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.520950086824891,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.520983063241232;                      !- Value Until Time 153

OS:AdditionalProperties,
  {55ebb41c-17b1-4529-ad4d-c89522468e59}, !- Handle
  {b65d2171-c6df-4a6b-9afa-f1d2b0f90564}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05113 | hoo_end + 2.5 ~ 0.036094 | hoo_end + 3.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.5 ~ 0.522401 | mid - 2.5 ~ 0.534863 | mid - 1.5 ~ 0.528583 | mid - 0.5 ~ 0.537839 | mid + 0.5 ~ 0.534183 | mid + 1.5 ~ 0.537422 | mid + 2.5 ~ 0.547466 | mid + 3.5 ~ 0.545909 | hoo_end - 3.5 ~ 0.524621 | hoo_end - 2.5 ~ 0.482984 | hoo_end - 1.5 ~ 0.414776 | hoo_end - 0.5 ~ 0.252882 | hoo_end + 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b9784e1c-ea5e-42e6-98eb-2ae60b4bedfc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69cb8095-9bf1-42eb-9b2d-36916fcff3ae}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ca35b2b-ec8f-453a-bbb9-1026de188f68}, !- Handle
  Schedule Rule 33,                       !- Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0e14bd8-7f5d-4191-9f2c-b84420e52057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52e20ba5-6c04-47fe-8dae-eeac9f38f4f9}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0476187333333334,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0484516000000001,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0492844666666668,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0501173333333335,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0509502000000001,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0517830666666668,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0526159333333335,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0534488000000001,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0542816666666668,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0551145333333335,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0559474000000002,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0567802666666668,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0576131333333335,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.058446,                               !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0707905,                              !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.083135,                               !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0954795,                              !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.107824,                               !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.1201685,                              !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.132513,                               !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.132513,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.137226,                               !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.141939,                               !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.146652,                               !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.151365,                               !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.156078,                               !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.160791,                               !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.162730166666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.164669333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.1666085,                              !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.168547666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.170486833333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172426,                               !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.181596166666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.190766333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.1999365,                              !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.209106666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.218276833333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.227447,                               !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.250415833333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.273384666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.2963535,                              !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.319322333333334,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.342291166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.36526,                                !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.4075795,                              !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.449899,                               !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.4922185,                              !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.534538,                               !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.5768575,                              !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.619177,                               !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.6197905,                              !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.620404,                               !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.6210175,                              !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.621631,                               !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.6222445,                              !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.622858,                               !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.622858,                               !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.620747,                               !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.618636,                               !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.616525,                               !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.614414,                               !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.612303,                               !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.610192,                               !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.610192,                               !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.6063375,                              !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.602483,                               !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.5986285,                              !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.594774,                               !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.5909195,                              !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.587065,                               !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.587065,                               !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.583975,                               !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.580885,                               !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.577795,                               !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.574705,                               !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.571615,                               !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.568525,                               !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.568525,                               !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.565483666666667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.562442333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.559401,                               !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.556359666666667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.553318333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.550277,                               !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.550277,                               !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.5502375,                              !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.550198,                               !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.5501585,                              !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.550119,                               !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.5500795,                              !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.55004,                                !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.55004,                                !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.537586833333333,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.525133666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.5126805,                              !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.500227333333333,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.487774166666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.475321,                               !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.475321,                               !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.463845,                               !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.452369,                               !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.440893,                               !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.429417,                               !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.417941,                               !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.406465,                               !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.379409833333333,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.352354666666666,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.325299499999999,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.298244333333333,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.271189166666666,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.244134,                               !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.220886333333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.197638666666666,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.174390999999999,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.151143333333333,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.127895666666666,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.104648,                               !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.1025875,                              !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.100527,                               !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.0984665,                              !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.096406,                               !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.0943454999999999,                     !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.092285,                               !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.0841364999999999,                     !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.0759879999999999,                     !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.0678394999999998,                     !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.0596909999999998,                     !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.0515424999999997,                     !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.043394,                               !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.0417383333333333,                     !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0400826666666666,                     !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.038427,                               !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.0367713333333333,                     !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.0351156666666666,                     !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.03346,                                !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.0342928666666667,                     !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.0351257333333333,                     !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.0359586,                              !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.0367914666666667,                     !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.0376243333333334,                     !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.0384572,                              !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.0392900666666667,                     !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.0401229333333334,                     !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.0409558,                              !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.0417886666666667,                     !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.0426215333333334,                     !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.0434544000000001,                     !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.0442872666666667,                     !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0451201333333334,                     !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.0459530000000001,                     !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0467858666666668,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0476187333333334;                     !- Value Until Time 153

OS:AdditionalProperties,
  {4ff6051f-e4b8-4712-b6ba-adeaa2779afb}, !- Handle
  {52e20ba5-6c04-47fe-8dae-eeac9f38f4f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f260d94f-6339-4079-9db5-e0bcee6b3c52}, !- Handle
  Schedule Rule 34,                       !- Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8760e4d8-a7a3-4a18-a730-faa5a21a0af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {487220f9-fe5f-44cd-8a1f-43c9199c960f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0508890000000001,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0518660000000001,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0528430000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0538200000000001,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0547970000000001,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0557740000000001,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0567510000000001,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0577280000000002,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0587050000000002,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0596820000000002,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0606590000000002,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0616360000000002,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0626130000000002,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.06359,                                !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0773743333333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0911586666666667,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.104943,                               !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.118727333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.132511666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.146296,                               !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.146296,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.150229,                               !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.154162,                               !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.158095,                               !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.162028,                               !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.165961,                               !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.169894,                               !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.172123666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.174353333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.176583,                               !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.178812666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.181042333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.183272,                               !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.195143166666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.207014333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.2188855,                              !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.230756666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.242627833333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.254499,                               !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.279732833333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.304966666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.3302005,                              !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.355434333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.380668166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.405902,                               !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.443060333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.480218666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.517377,                               !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.554535333333334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.591693666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.628852,                               !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.629994333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.631136666666667,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.632279,                               !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.633421333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.634563666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.635706,                               !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.635706,                               !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.633294166666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.630882333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.6284705,                              !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.626058666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.623646833333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.621235,                               !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.621235,                               !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.617364333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.613493666666667,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.609623,                               !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.605752333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.601881666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.598011,                               !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.598011,                               !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.594566,                               !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.591121,                               !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.587676,                               !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.584231,                               !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.580786,                               !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.577341,                               !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.577341,                               !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.576813333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.576285666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.575758,                               !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.575230333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.574702666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.574175,                               !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.574175,                               !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.5735575,                              !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.57294,                                !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.5723225,                              !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.571705,                               !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.5710875,                              !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.57047,                                !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.57047,                                !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.5606825,                              !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.550895,                               !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.5411075,                              !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.53132,                                !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.5215325,                              !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.511745,                               !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.511745,                               !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.5022085,                              !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.492672,                               !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.4831355,                              !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.473599,                               !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.4640625,                              !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.454526,                               !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.441190166666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.427854333333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.4145185,                              !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.401182666666666,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.387846833333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.374511,                               !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.349096,                               !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.323681,                               !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.298265999999999,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.272850999999999,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.247435999999999,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.222021,                               !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.200457,                               !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.178893,                               !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.157329,                               !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.135764999999999,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.114200999999999,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.092637,                               !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.0842191666666666,                     !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.0758013333333332,                     !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.0673834999999998,                     !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.0589656666666664,                     !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.050547833333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.04213,                                !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.0408216666666667,                     !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0395133333333333,                     !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.038205,                               !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.0368966666666666,                     !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.0355883333333333,                     !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.03428,                                !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.035257,                               !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.036234,                               !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.037211,                               !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.038188,                               !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.039165,                               !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.040142,                               !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.0411190000000001,                     !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.0420960000000001,                     !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.0430730000000001,                     !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.0440500000000001,                     !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.0450270000000001,                     !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.0460040000000001,                     !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.0469810000000001,                     !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0479580000000001,                     !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.0489350000000001,                     !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0499120000000001,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0508890000000001;                     !- Value Until Time 153

OS:AdditionalProperties,
  {1ef71290-cc79-46c5-b41f-e23712e2f2d1}, !- Handle
  {487220f9-fe5f-44cd-8a1f-43c9199c960f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f499aad0-52d6-4514-9e29-8dc961e99658}, !- Handle
  Schedule Rule 35,                       !- Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc6fc971-c2d0-4127-b687-c3cf395593f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29b7fd47-6f48-424e-8d6c-210b503907ef}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0505092666666668,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0511398833333335,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0517705000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0524011166666668,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0530317333333335,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0536623500000002,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0542929666666668,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0549235833333335,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0555542000000002,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0561848166666668,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0568154333333335,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0574460500000002,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0580766666666668,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0587072833333335,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0593379000000002,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0599685166666669,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0605991333333335,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0612297500000002,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0618603666666669,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0624909833333335,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0631216000000002,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0637522166666669,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0643828333333336,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0650134500000002,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0656440666666669,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0662746833333336,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0669053000000002,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0675359166666669,                     !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.0681665333333336,                     !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.0687971500000003,                     !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0694277666666669,                     !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0700583833333336,                     !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.070689,                               !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.0848436666666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.0989983333333334,                     !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.113153,                               !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.127307666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.141462333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.155617,                               !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.159543833333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.163470666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.1673975,                              !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.171324333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.175251166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.179178,                               !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.182384666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.185591333333333,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.188798,                               !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.192004666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.195211333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.198418,                               !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.198418,                               !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.210118333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.221818666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.233519,                               !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.245219333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.256919666666666,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.26862,                                !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.26862,                                !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.291128333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.313636666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.336145,                               !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.358653333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.381161666666666,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.403669999999999,                      !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.40367,                                !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.4190585,                              !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.434447,                               !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.4498355,                              !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.465224,                               !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.4806125,                              !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.496001,                               !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.496001,                               !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.581191333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.574498666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.567806,                               !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.567806,                               !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.566435166666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.565064333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.5636935,                              !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.562322666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.560951833333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.559581,                               !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.559581,                               !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.5591745,                              !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.558768,                               !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.5583615,                              !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.557955,                               !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.5575485,                              !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.557142,                               !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.557142,                               !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.5612965,                              !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.565451,                               !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.5696055,                              !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.57376,                                !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.5779145,                              !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.582069,                               !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.582069,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.43913,                                !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.409737,                               !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.380344,                               !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.380344,                               !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.35526,                                !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.330176,                               !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.305092,                               !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.280008,                               !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.254924,                               !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.22984,                                !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.200564666666666,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.171289333333333,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.142013999999999,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.112738666666666,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0834633333333323,                     !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.054188,                               !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0513853333333333,                     !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0485826666666666,                     !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0457799999999999,                     !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0429773333333333,                     !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0401746666666666,                     !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.037372,                               !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0366186666666667,                     !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0358653333333333,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.035112,                               !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0343586666666666,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0336053333333333,                     !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.032852,                               !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0334826166666667,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0341132333333333,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.03474385,                             !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0353744666666667,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0360050833333334,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0366357,                              !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0372663166666667,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0378969333333334,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.03852755,                             !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0391581666666667,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0397887833333334,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0404194000000001,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0410500166666667,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0416806333333334,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0423112500000001,                     !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0429418666666667,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0435724833333334,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0442031000000001,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0448337166666668,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0454643333333334,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0460949500000001,                     !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0467255666666668,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0473561833333334,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0479868000000001,                     !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0486174166666668,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0492480333333335,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0498786500000001;                     !- Value Until Time 153

OS:AdditionalProperties,
  {d5af01bb-487e-4d01-9de3-fc3cc93934db}, !- Handle
  {29b7fd47-6f48-424e-8d6c-210b503907ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.054188 | hoo_end + 2.5 ~ 0.037372 | hoo_end + 3.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.5 ~ 0.61103 | mid - 2.5 ~ 0.611674 | mid - 1.5 ~ 0.587884 | mid - 0.5 ~ 0.567806 | mid + 0.5 ~ 0.559581 | mid + 1.5 ~ 0.557142 | mid + 2.5 ~ 0.582069 | mid + 3.5 ~ 0.580131 | hoo_end - 3.5 ~ 0.560065 | hoo_end - 2.5 ~ 0.525069 | hoo_end - 1.5 ~ 0.468523 | hoo_end - 0.5 ~ 0.380344 | hoo_end + 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {b4ec7ccb-59be-436a-922c-e8386ba334bd}, !- Default Day Schedule Name
  {d4fb9754-b8ec-4081-a02f-67537390ba9e}, !- Summer Design Day Schedule Name
  {594cc375-4de2-4d3d-8586-7229f8d4b83a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {520d2e74-4a0b-4ef6-89fe-a7417df94849}, !- Handle
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {b4ec7ccb-59be-436a-922c-e8386ba334bd}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.750497314249707,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.750467722072194,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.75043812989468,                       !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.750408537717166,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.750378945539652,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.750349353362139,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.750319761184625,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.750290169007111,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.750260576829598,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.750230984652084,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.75020139247457,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.750171800297056,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.750142208119543,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.750112615942029,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.750083023764515,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.750053431587002,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.750023839409488,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.749994247231974,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.74996465505446,                       !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.749935062876947,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.749905470699433,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.749875878521919,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.749846286344405,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.749816694166892,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.749787101989378,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.749757509811864,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.749727917634351,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.749698325456837,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.749668733279323,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.749639141101809,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.749609548924296,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.749579956746782,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.749550364569268,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.74933241020794,                       !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.749114455846611,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.748896501485282,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.748678547123954,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.748460592762625,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.748242638401296,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.748207198667747,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.748171758934197,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.748136319200648,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.748100879467099,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.748065439733549,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.74803,                                !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.748067211720227,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.748104423440454,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.74814163516068,                       !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.748178846880907,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.748216058601134,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.748253270321361,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.748253270321361,                      !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.748315289855072,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.748377309388784,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.748439328922495,                      !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.748501348456207,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.748563367989918,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.74862538752363,                       !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.74862538752363,                       !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.748793726257989,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.748962064992349,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.749130403726708,                      !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.749298742461068,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.749467081195427,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.749635419929787,                      !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.749635419929787,                      !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.74998981726528,                       !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.750344214600774,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.750698611936268,                      !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.751053009271762,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.751407406607255,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.751761803942749,                      !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.751761803942749,                      !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.779844248807273,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.781633955351517,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.78342366189576,                       !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.78342366189576,                       !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.783852482671708,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.784281303447655,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.784710124223602,                      !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.78513894499955,                       !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.785567765775497,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.785996586551445,                      !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.785996586551445,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.786143661445675,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.786290736339905,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.786437811234134,                      !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.786584886128364,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.786731961022594,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.786879035916824,                      !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.786879035916824,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.78696586326402,                       !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.787052690611216,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.787139517958412,                      !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.787226345305608,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.787313172652804,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.7874,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.7874,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.776119532811234,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.774046308398596,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.771973083985957,                      !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.771973083985957,                      !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.770956672427761,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.769940260869565,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.768923849311369,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.767907437753173,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.766891026194977,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.765874614636781,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.764929436943019,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.763984259249257,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.763039081555495,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.762093903861734,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.761148726167972,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.76020354847421,                       !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.759246675668377,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.758289802862544,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.757332930056711,                      !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.756376057250878,                      !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.755419184445045,                      !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.754462311639212,                      !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.753939575569358,                      !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.753416839499505,                      !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.752894103429652,                      !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.752371367359798,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.751848631289945,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.751325895220092,                      !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.751296303042578,                      !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.751266710865064,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.751237118687551,                      !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.751207526510037,                      !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.751177934332523,                      !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.751148342155009,                      !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.751118749977496,                      !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.751089157799982,                      !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.751059565622468,                      !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.751029973444955,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.751000381267441,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.750970789089927,                      !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.750941196912413,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.7509116047349,                        !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.750882012557386,                      !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.750852420379872,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.750822828202358,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.750793236024845,                      !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.750763643847331,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.750734051669817,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.750704459492304,                      !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.75067486731479,                       !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.750645275137276,                      !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.750615682959762,                      !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.750586090782249,                      !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.750556498604735,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.750526906427221;                      !- Value Until Time 153

OS:AdditionalProperties,
  {6a542155-3a0f-42a4-bb0e-1011933d22d1}, !- Handle
  {b4ec7ccb-59be-436a-922c-e8386ba334bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.5316 | hoo_end + 2.5 ~ 0.4776 | hoo_end + 3.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | mid + 3.5 ~ 0.7933 | hoo_end - 3.5 ~ 0.7764 | hoo_end - 2.5 ~ 0.7467 | hoo_end - 1.5 ~ 0.7008 | hoo_end - 0.5 ~ 0.6423 | hoo_end + 0.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d4fb9754-b8ec-4081-a02f-67537390ba9e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {594cc375-4de2-4d3d-8586-7229f8d4b83a}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41b1edc7-1335-4e93-849a-5e5e29503da3}, !- Handle
  Schedule Rule 36,                       !- Name
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05cb6a30-ed29-42e3-8b09-f7da98ebe61b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {466c506f-f6bd-4d18-a49a-7e0bdc67e5e2}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.478023333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.47766,                                !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.477296666666667,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.476933333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.47657,                                !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.476206666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.475843333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.47548,                                !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.475116666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.474753333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.47439,                                !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.474026666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.473663333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.472033333333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.470766666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.4695,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.468233333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.466966666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.4657,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4657,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.46535,                                !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.465,                                  !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.46465,                                !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.4643,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.46395,                                !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.4636,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.464816666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.466033333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.46725,                                !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.468466666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.469683333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4709,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.4727,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.4745,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.4763,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.4781,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.4799,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.4817,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.4839,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.4861,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.4883,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.4905,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.4927,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.4949,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.501283333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.507666666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.51405,                                !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.520433333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.526816666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.5332,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.536566666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.539933333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.5433,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.546666666666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.550033333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.5534,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.5534,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.55795,                                !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.5625,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.56705,                                !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.5716,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.57615,                                !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.5807,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5807,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.58635,                                !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.592,                                  !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.59765,                                !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.6033,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.60895,                                !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.6146,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.6146,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.62145,                                !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.6283,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.63515,                                !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.642,                                  !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.64885,                                !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.6557,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.6557,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.6609,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.6661,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.6713,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.6765,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.6817,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.6869,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.6869,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.68995,                                !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.693,                                  !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.69605,                                !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.6991,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.70215,                                !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.7052,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.7052,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.7005,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.6958,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.6911,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.6864,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.6817,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.677,                                  !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.677,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.6711,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.6652,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.6593,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.6534,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.6475,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.6416,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.63385,                                !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.6261,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.61835,                                !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.6106,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.60285,                                !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.5951,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.585896666666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.576693333333333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.56749,                                !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.558286666666666,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.549083333333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.53988,                                !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.533383333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.526886666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.52039,                                !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.513893333333333,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.507396666666666,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.5009,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.499916666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.498933333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.49795,                                !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.496966666666667,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.495983333333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.495,                                  !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.4932,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.4914,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.4896,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.4878,                                 !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.486,                                  !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.4842,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.483836666666667,                      !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.483473333333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.48311,                                !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.482746666666667,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.482383333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.48202,                                !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.481656666666667,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.481293333333333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.48093,                                !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.480566666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.480203333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.47984,                                !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.479476666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.479113333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.47875,                                !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.478386666666667,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.478023333333333;                      !- Value Until Time 153

OS:AdditionalProperties,
  {ba3486e2-8549-47e0-be62-12b402a0e2db}, !- Handle
  {466c506f-f6bd-4d18-a49a-7e0bdc67e5e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.5009 | hoo_end + 1.5 ~ 0.495 | hoo_end + 2.5 ~ 0.4842 | hoo_start - 3.5 ~ 0.4733 | hoo_start - 2.5 ~ 0.4657 | hoo_start - 1.5 ~ 0.4636 | hoo_start - 0.5 ~ 0.4709 | hoo_start + 0.5 ~ 0.4817 | hoo_start + 1.5 ~ 0.4949 | hoo_start + 2.5 ~ 0.5122 | hoo_start + 3.5 ~ 0.5224 | mid - 4.0 ~ 0.5332 | mid - 3.0 ~ 0.5534 | mid - 2.0 ~ 0.5807 | mid - 1.0 ~ 0.6146 | mid ~ 0.6557 | mid + 1.0 ~ 0.6869 | mid + 2.0 ~ 0.7052 | mid + 3.0 ~ 0.709 | mid + 4.0 ~ 0.6998 | hoo_end - 3.5 ~ 0.677 | hoo_end - 2.5 ~ 0.6416 | hoo_end - 1.5 ~ 0.5951 | hoo_end - 0.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {6de37a13-3ecf-474b-8e94-4c7e7bec266e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3cf354c9-7a9a-4070-809f-810e8773f55b}, !- Default Day Schedule Name
  {2cf7d6e8-f6df-4d0d-817b-1ad2f770d00e}, !- Summer Design Day Schedule Name
  {cf6c260f-d5eb-4dfa-a0e1-deecb476ae8f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4ca31972-9351-4ad5-b309-496a04555295}, !- Handle
  {6de37a13-3ecf-474b-8e94-4c7e7bec266e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3cf354c9-7a9a-4070-809f-810e8773f55b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2cf7d6e8-f6df-4d0d-817b-1ad2f770d00e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf6c260f-d5eb-4dfa-a0e1-deecb476ae8f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18ec3eff-430a-426a-86b5-0b15d3754a4a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6de37a13-3ecf-474b-8e94-4c7e7bec266e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05d2abaa-e34b-416f-8111-88877c1c8b89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05d2abaa-e34b-416f-8111-88877c1c8b89}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26a4acce-d3d4-47cb-afb6-ce3ea2aa7505}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6de37a13-3ecf-474b-8e94-4c7e7bec266e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91475482-53be-42af-bf87-7d2c3b85c888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91475482-53be-42af-bf87-7d2c3b85c888}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {68e9bf06-3e72-4705-a501-e907a0a581e9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {087ea4f8-c63c-49fa-9e19-90139c22bb06}, !- Default Day Schedule Name
  {0d1142c9-6fd2-46bc-9cbd-2177605515c3}, !- Summer Design Day Schedule Name
  {c2a40a1a-eec8-4533-a3e8-7cda0414a432}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c3a6a3af-73b2-4ad5-8c59-c39aeebf104c}, !- Handle
  {68e9bf06-3e72-4705-a501-e907a0a581e9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {087ea4f8-c63c-49fa-9e19-90139c22bb06}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d1142c9-6fd2-46bc-9cbd-2177605515c3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2a40a1a-eec8-4533-a3e8-7cda0414a432}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29798ce0-605f-44fc-a486-7a88b66b1119}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {68e9bf06-3e72-4705-a501-e907a0a581e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce368029-c746-4ed9-b550-e8fee5448501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce368029-c746-4ed9-b550-e8fee5448501}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {926ab322-91e5-4e9e-b643-33c8b97828f2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {68e9bf06-3e72-4705-a501-e907a0a581e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cedd4e0-0aa2-45d2-a213-481f5a347386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cedd4e0-0aa2-45d2-a213-481f5a347386}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9f8a4f43-cb14-467e-8199-41dfe525faf7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {6f395fc4-62df-4484-8d24-3d59653e09e4}, !- Default Day Schedule Name
  {77b762d8-1e6b-4ec1-9788-a729bd1ef8fe}, !- Summer Design Day Schedule Name
  {eb6ce91c-3828-4953-8da3-ab297736b7a4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a96b3f0-5e3b-456f-95da-6228329a13e3}, !- Handle
  {9f8a4f43-cb14-467e-8199-41dfe525faf7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f395fc4-62df-4484-8d24-3d59653e09e4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {77b762d8-1e6b-4ec1-9788-a729bd1ef8fe}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb6ce91c-3828-4953-8da3-ab297736b7a4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {513cc372-95ef-46ea-9371-8a9a4bcbd0f2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {9f8a4f43-cb14-467e-8199-41dfe525faf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f675ee54-8dc3-4811-8994-7b060021d566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f675ee54-8dc3-4811-8994-7b060021d566}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d61c4a7-cea5-499e-86c4-c10b7db9f85e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {9f8a4f43-cb14-467e-8199-41dfe525faf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a4ade6e-558e-4354-b913-482dc6075502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a4ade6e-558e-4354-b913-482dc6075502}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c090d563-d126-453a-8b3c-244b8b5b36c6}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {e92f5d3b-d710-4226-89bb-35e935b2a8b3}, !- Default Day Schedule Name
  {b751a22d-4519-40e0-9817-32ba9a49e27e}, !- Summer Design Day Schedule Name
  {0932c2e7-77d6-4c92-8b1f-8bb329434fd4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d8291251-6b7d-45a5-a33b-ad7e4d0f6756}, !- Handle
  {c090d563-d126-453a-8b3c-244b8b5b36c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.8839721182938138,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e92f5d3b-d710-4226-89bb-35e935b2a8b3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b751a22d-4519-40e0-9817-32ba9a49e27e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0932c2e7-77d6-4c92-8b1f-8bb329434fd4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67e22de9-fbcf-49ee-a9ca-e64a5203a674}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c090d563-d126-453a-8b3c-244b8b5b36c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fb9b05d-d88e-49fd-8cd7-8c2d9844ceca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fb9b05d-d88e-49fd-8cd7-8c2d9844ceca}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6041dbec-e673-4545-869b-9eb0e081cc15}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c090d563-d126-453a-8b3c-244b8b5b36c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18245a15-8f8f-461c-9067-3c27268f003c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18245a15-8f8f-461c-9067-3c27268f003c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d8ca9854-6a81-4651-8f80-b948013f8dcc}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {c6c1bb21-b88d-4c24-a933-2c2340374311}, !- Default Day Schedule Name
  {48a16a05-de96-4423-bb53-e6289e0684c3}, !- Summer Design Day Schedule Name
  {16035eb6-2afb-4a48-81a2-706d89540c4d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {400a21cb-6afd-48fe-96a6-1bd243899130}, !- Handle
  {d8ca9854-6a81-4651-8f80-b948013f8dcc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.8839721182938138,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c6c1bb21-b88d-4c24-a933-2c2340374311}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {48a16a05-de96-4423-bb53-e6289e0684c3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16035eb6-2afb-4a48-81a2-706d89540c4d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc5e9877-53fe-4a4d-8da5-c0579f3957eb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d8ca9854-6a81-4651-8f80-b948013f8dcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {182bda1f-6986-4a48-8e55-badae68fc6da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {182bda1f-6986-4a48-8e55-badae68fc6da}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6e7c74d-31c6-4682-ae1e-233dd320fce0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d8ca9854-6a81-4651-8f80-b948013f8dcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f0ee225-aa2e-4a52-b8ae-183936cd3841}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f0ee225-aa2e-4a52-b8ae-183936cd3841}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3e7bfd78-646e-49f8-b201-519c1027aa34}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {9d24ac30-a440-4b4c-a8b4-4dd4cf4e3051}, !- Default Day Schedule Name
  {acd3a503-9365-48b0-a2fe-3548f51adafd}, !- Summer Design Day Schedule Name
  {23434b3d-b7aa-44be-852e-9e157edb7879}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {576dd2af-a5e2-4c17-ac36-f4d7fe6dd8e6}, !- Handle
  {3e7bfd78-646e-49f8-b201-519c1027aa34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.8839721182938138,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9d24ac30-a440-4b4c-a8b4-4dd4cf4e3051}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acd3a503-9365-48b0-a2fe-3548f51adafd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23434b3d-b7aa-44be-852e-9e157edb7879}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41ecbdb5-a4d7-48f0-b8ee-576a7a1b277c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3e7bfd78-646e-49f8-b201-519c1027aa34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10a07c48-02e8-4183-85b7-5960a5615efb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10a07c48-02e8-4183-85b7-5960a5615efb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a76cdff-2f52-4a93-9596-e64a10db07bc}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3e7bfd78-646e-49f8-b201-519c1027aa34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c705c05-021f-4f79-a6dc-86091a28dd98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c705c05-021f-4f79-a6dc-86091a28dd98}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {386e5a6b-83ad-407f-848b-84e40a8fd2a1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {caac6054-ed58-4070-a2e1-88f679b49cee}, !- Default Day Schedule Name
  {eb745682-2fe5-4ce2-943e-c3c88bc57172}, !- Summer Design Day Schedule Name
  {f8e2638e-d67c-444c-96ea-125b303ad0eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {af49c1ea-b7f2-45e8-a6a8-175e10ed608f}, !- Handle
  {386e5a6b-83ad-407f-848b-84e40a8fd2a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {caac6054-ed58-4070-a2e1-88f679b49cee}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb745682-2fe5-4ce2-943e-c3c88bc57172}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8e2638e-d67c-444c-96ea-125b303ad0eb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64f74614-a774-47ab-9d0b-7c1af05cce04}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {386e5a6b-83ad-407f-848b-84e40a8fd2a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1fc9b6d-ab10-430e-8f13-5452b24a7fa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1fc9b6d-ab10-430e-8f13-5452b24a7fa3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f59e0c7-bb54-40c3-a18b-fa4f69c30541}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {386e5a6b-83ad-407f-848b-84e40a8fd2a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {105c0e43-f2aa-424a-bec4-8bb22f4b4271}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {105c0e43-f2aa-424a-bec4-8bb22f4b4271}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6b7d5475-b278-4586-94a1-0514e831facd}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f6093af9-859d-42b5-afb7-b719b521d230}, !- Default Day Schedule Name
  {f5f03336-af16-4e7c-92fc-397bbb6cf7f7}, !- Summer Design Day Schedule Name
  {bd71aaef-7ad4-4f80-bc30-1c239b5ff248}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {131ff892-0389-44b8-8e62-1f10ca799410}, !- Handle
  {6b7d5475-b278-4586-94a1-0514e831facd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6093af9-859d-42b5-afb7-b719b521d230}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f5f03336-af16-4e7c-92fc-397bbb6cf7f7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd71aaef-7ad4-4f80-bc30-1c239b5ff248}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f38d7ce3-4be5-4c99-b463-bf7fb6c3a3f2}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {6b7d5475-b278-4586-94a1-0514e831facd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee2f9769-50eb-4ee9-974d-610244266538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee2f9769-50eb-4ee9-974d-610244266538}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89a6c9f8-7765-41ef-94a3-a2ffa542ba18}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {6b7d5475-b278-4586-94a1-0514e831facd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24e27054-24db-4eee-9527-554639ffab50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24e27054-24db-4eee-9527-554639ffab50}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {efe65b0f-6482-483c-ab23-490f4393603d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {9c0a63e3-0f02-4258-9ebe-0ca3a79c1b7b}, !- Default Day Schedule Name
  {c4cfb25d-ddb3-45e9-9ed5-2d48c6a21e7a}, !- Summer Design Day Schedule Name
  {982e9cef-57ce-434a-9e70-9872e9912039}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f91d0dd3-c3e8-4e62-ab26-91b038ec8ca4}, !- Handle
  {efe65b0f-6482-483c-ab23-490f4393603d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c0a63e3-0f02-4258-9ebe-0ca3a79c1b7b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4cfb25d-ddb3-45e9-9ed5-2d48c6a21e7a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {982e9cef-57ce-434a-9e70-9872e9912039}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16a670b3-cfc8-4cae-ac92-19ffd8ddeb11}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {efe65b0f-6482-483c-ab23-490f4393603d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78cdf99c-7db5-426f-875f-7a48085a9583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78cdf99c-7db5-426f-875f-7a48085a9583}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {136aa46e-2a3c-44d0-895d-6e68213daf69}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {efe65b0f-6482-483c-ab23-490f4393603d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {017e4747-74c3-44f7-aa0e-4209b6895848}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {017e4747-74c3-44f7-aa0e-4209b6895848}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {afdfe69e-7a48-4e83-a156-d35e67cdbef9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {aebd66b4-0333-4f7b-9f96-512b794d8a1f}, !- Default Day Schedule Name
  {4d58e3c8-787a-4666-b480-41070c35a3aa}, !- Summer Design Day Schedule Name
  {8d5e822e-e766-4450-add7-65d1164fbe84}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5b3569b6-7103-471e-ba07-c4417eb311bb}, !- Handle
  {afdfe69e-7a48-4e83-a156-d35e67cdbef9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558041963,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aebd66b4-0333-4f7b-9f96-512b794d8a1f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d58e3c8-787a-4666-b480-41070c35a3aa}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d5e822e-e766-4450-add7-65d1164fbe84}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {929a18f9-6c42-4ea3-b7d3-f20bd9cbe1f3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {afdfe69e-7a48-4e83-a156-d35e67cdbef9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f45f6bc2-64ba-450c-b322-4c3426906e89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f45f6bc2-64ba-450c-b322-4c3426906e89}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf87f33f-2d96-42ec-bd50-be7eb787cd2a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {afdfe69e-7a48-4e83-a156-d35e67cdbef9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9f5a1be-ca6c-4b6b-a0b7-a2d90ceaec38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9f5a1be-ca6c-4b6b-a0b7-a2d90ceaec38}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {23b1b2ab-8dd1-4886-b9bf-a13d163a3407}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {92938967-dbca-481d-82a4-c62090ebccb2}, !- Default Day Schedule Name
  {9df452c3-e5c0-446e-89db-cb53609b0e71}, !- Summer Design Day Schedule Name
  {79de71d9-e139-4d6c-b0cc-6ae56587d47d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f8b8e320-fb03-444c-ba59-5603db8a7e6a}, !- Handle
  {23b1b2ab-8dd1-4886-b9bf-a13d163a3407}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558041963,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92938967-dbca-481d-82a4-c62090ebccb2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9df452c3-e5c0-446e-89db-cb53609b0e71}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79de71d9-e139-4d6c-b0cc-6ae56587d47d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {792aaccf-53e3-413a-abc5-6fbbe68b1ace}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {23b1b2ab-8dd1-4886-b9bf-a13d163a3407}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c9a7228-d123-400c-895f-984e98709afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c9a7228-d123-400c-895f-984e98709afe}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90caed13-f8dc-427a-8480-57ed116dcd6a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {23b1b2ab-8dd1-4886-b9bf-a13d163a3407}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47ec8f7d-bbd1-43c0-88c4-a0c2880d621b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ec8f7d-bbd1-43c0-88c4-a0c2880d621b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a3c48107-05b1-4061-b455-f664c87aa4ae}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {35b6f63c-6946-4044-8ace-9f4a33235d3b}, !- Default Day Schedule Name
  {d01618a0-d4c4-4445-b26a-f61425f222ab}, !- Summer Design Day Schedule Name
  {a399c05b-807f-40d0-9839-bbe1040472b1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {68155f15-04f7-4b82-a0c7-f570616b1da3}, !- Handle
  {a3c48107-05b1-4061-b455-f664c87aa4ae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558041963,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35b6f63c-6946-4044-8ace-9f4a33235d3b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d01618a0-d4c4-4445-b26a-f61425f222ab}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a399c05b-807f-40d0-9839-bbe1040472b1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b76ad6a-63b2-44f7-a76a-a8567148f06c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {a3c48107-05b1-4061-b455-f664c87aa4ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79c70f6a-2f55-4e51-a6ed-2aa06ea2ba8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79c70f6a-2f55-4e51-a6ed-2aa06ea2ba8b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b1ba9e0-c7e3-499e-95f3-8271bb5877d0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {a3c48107-05b1-4061-b455-f664c87aa4ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fdb4201b-fcd2-46e3-aede-d685faae9259}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdb4201b-fcd2-46e3-aede-d685faae9259}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c7cc76a0-734c-4fe6-8c7f-e7175c582ab0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {be09b248-9a9d-4ebb-ac47-9fc9806e4479}, !- Default Day Schedule Name
  {5b734a04-eeff-4f14-b5b7-c29816432cac}, !- Summer Design Day Schedule Name
  {318b9c1c-8b5f-49c4-af3e-f465b538f743}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9831f2b1-1566-4dbf-a258-dd487d6bd263}, !- Handle
  {c7cc76a0-734c-4fe6-8c7f-e7175c582ab0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.27670512883915249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be09b248-9a9d-4ebb-ac47-9fc9806e4479}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b734a04-eeff-4f14-b5b7-c29816432cac}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318b9c1c-8b5f-49c4-af3e-f465b538f743}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a2f33d0-1bbc-4b16-8f63-a5cd2245c1eb}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c7cc76a0-734c-4fe6-8c7f-e7175c582ab0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07641a5a-8afd-4ed9-b9dc-dc630acee8ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07641a5a-8afd-4ed9-b9dc-dc630acee8ee}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b91059b5-b0f6-4814-97ae-e66c329a63f3}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c7cc76a0-734c-4fe6-8c7f-e7175c582ab0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8ccb474-0868-4edd-9154-7e37c41d3b06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8ccb474-0868-4edd-9154-7e37c41d3b06}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4ee10900-a8d0-4881-a7ba-f32ef1a6ccb0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {ec18fce6-3a77-4816-90ec-06f0abe1b2ca}, !- Default Day Schedule Name
  {5844f723-1461-4e73-a3c4-5ead4870c82e}, !- Summer Design Day Schedule Name
  {2373a93a-70f4-408a-b2ab-9300049654ed}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {535d294f-ef43-4ee7-ba3e-eb72992fa30d}, !- Handle
  {4ee10900-a8d0-4881-a7ba-f32ef1a6ccb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.27670512883915249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec18fce6-3a77-4816-90ec-06f0abe1b2ca}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5844f723-1461-4e73-a3c4-5ead4870c82e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2373a93a-70f4-408a-b2ab-9300049654ed}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06a86fed-aca5-423d-8eaa-2ffa4bc8f5c9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4ee10900-a8d0-4881-a7ba-f32ef1a6ccb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a83090a8-4c7d-4932-b7c3-5ff2d5ca73ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a83090a8-4c7d-4932-b7c3-5ff2d5ca73ee}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df76d748-a57a-42ad-bc7d-80ac614c8194}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4ee10900-a8d0-4881-a7ba-f32ef1a6ccb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7df5f7bc-2931-466a-92ee-f561d9751cd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7df5f7bc-2931-466a-92ee-f561d9751cd9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e6c00cd1-44ce-42ce-8e4a-2b7cfe36cdb9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {ed38b010-09c4-4f94-984d-3755cbad70e2}, !- Default Day Schedule Name
  {d9a733f0-d3b1-4df9-8634-76d2a9b825c8}, !- Summer Design Day Schedule Name
  {740b3099-cd91-4280-90e2-6e2efe1dd0f4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3ecc4891-3d37-43df-ae5b-1766af0aa607}, !- Handle
  {e6c00cd1-44ce-42ce-8e4a-2b7cfe36cdb9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.27670512883915249,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed38b010-09c4-4f94-984d-3755cbad70e2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d9a733f0-d3b1-4df9-8634-76d2a9b825c8}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {740b3099-cd91-4280-90e2-6e2efe1dd0f4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0aad88fc-733c-4662-921a-ccba5c9f2498}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {e6c00cd1-44ce-42ce-8e4a-2b7cfe36cdb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a85a962c-2079-421d-bb94-a4a21b844f96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a85a962c-2079-421d-bb94-a4a21b844f96}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f042af73-f5f4-40a2-9611-939ddda9a202}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {e6c00cd1-44ce-42ce-8e4a-2b7cfe36cdb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8e278ed-eea8-4fcc-9a43-55ff4f369f2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8e278ed-eea8-4fcc-9a43-55ff4f369f2e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {52956cca-c8bc-47f2-bbe1-eedde5d07dd4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {a48e2618-7f9e-4818-9232-a37e5e1a8514}, !- Default Day Schedule Name
  {a768c22e-7391-4fb4-9018-5125069f1766}, !- Summer Design Day Schedule Name
  {68886102-2097-48e7-915b-f4b480b55772}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c0fbc5de-ef9a-48f5-a668-f91e6224dfc5}, !- Handle
  {52956cca-c8bc-47f2-bbe1-eedde5d07dd4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558042041,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a48e2618-7f9e-4818-9232-a37e5e1a8514}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a768c22e-7391-4fb4-9018-5125069f1766}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68886102-2097-48e7-915b-f4b480b55772}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c27c5114-9702-44cf-a163-4342906b21fd}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {52956cca-c8bc-47f2-bbe1-eedde5d07dd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdc32e4f-e60b-42b7-9b23-077b3c9472fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdc32e4f-e60b-42b7-9b23-077b3c9472fe}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20f86b15-5b13-49c8-b76a-a5aa1a53a6d9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {52956cca-c8bc-47f2-bbe1-eedde5d07dd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b42f8d9f-9fe6-430d-9a54-87cffdc5dcd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b42f8d9f-9fe6-430d-9a54-87cffdc5dcd5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9400b40b-8c8f-459e-9a20-d29f9ebfe323}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {390093ed-f6f1-4fea-baba-3205162695d0}, !- Default Day Schedule Name
  {dcc5113b-761c-4735-b37f-954d097565ed}, !- Summer Design Day Schedule Name
  {401983f7-6fcc-4740-8c0b-e2c5cd8e1e13}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ae2842c9-1fb5-4f00-818d-90922ccfe1eb}, !- Handle
  {9400b40b-8c8f-459e-9a20-d29f9ebfe323}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558042041,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {390093ed-f6f1-4fea-baba-3205162695d0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcc5113b-761c-4735-b37f-954d097565ed}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {401983f7-6fcc-4740-8c0b-e2c5cd8e1e13}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c807104-9bf0-4aa2-8c9a-fa7727478cd2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {9400b40b-8c8f-459e-9a20-d29f9ebfe323}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f585fe4-277a-4d74-8ef8-7f4f5c60ca8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f585fe4-277a-4d74-8ef8-7f4f5c60ca8e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f342134-4a0a-418e-8bf7-a78330f6d0eb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {9400b40b-8c8f-459e-9a20-d29f9ebfe323}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a14e960c-4411-474d-ba3c-881cc1dae8b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14e960c-4411-474d-ba3c-881cc1dae8b7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6fc191ad-dd02-4031-b978-48630e3ff238}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {5b544a53-63eb-4894-9444-10405686a2aa}, !- Default Day Schedule Name
  {ec289a10-f5f5-45af-875e-399070e03746}, !- Summer Design Day Schedule Name
  {a4ce4557-be98-4ba8-a3de-8639a4e36682}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {22471a33-14d8-4b8b-8f22-a8b8de77f426}, !- Handle
  {6fc191ad-dd02-4031-b978-48630e3ff238}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.47544743558042041,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b544a53-63eb-4894-9444-10405686a2aa}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ec289a10-f5f5-45af-875e-399070e03746}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4ce4557-be98-4ba8-a3de-8639a4e36682}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f28cbe8-7977-40fa-b298-aff6a7a3332f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6fc191ad-dd02-4031-b978-48630e3ff238}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11f570e3-d8c3-4d91-a776-50e03083dfc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11f570e3-d8c3-4d91-a776-50e03083dfc0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8c4f4a8-7b66-4710-8d96-37f403ff438b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6fc191ad-dd02-4031-b978-48630e3ff238}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a8adf2a-0cc6-4055-82cd-e4f434a7bd59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a8adf2a-0cc6-4055-82cd-e4f434a7bd59}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8831f726-8761-43e4-bdeb-6c4cada2f9c0}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {0173d4c2-d25a-42c3-90df-df4c240d2b19}, !- Default Day Schedule Name
  {767c9c6b-48a3-44ec-ac57-53098d0c02cc}, !- Summer Design Day Schedule Name
  {21c8d7e3-9b0d-4c5f-9b82-75243c1adbf4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5a2ecac8-f2ae-4082-8319-2d50f15e4105}, !- Handle
  {8831f726-8761-43e4-bdeb-6c4cada2f9c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383503,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0173d4c2-d25a-42c3-90df-df4c240d2b19}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {767c9c6b-48a3-44ec-ac57-53098d0c02cc}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21c8d7e3-9b0d-4c5f-9b82-75243c1adbf4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a742a8a0-8174-43c6-a829-ff8006520334}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8831f726-8761-43e4-bdeb-6c4cada2f9c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffb23766-cc29-4c54-90b4-76ce3b912926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffb23766-cc29-4c54-90b4-76ce3b912926}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dcf9476-0409-4d84-bae6-84dffcccb2f9}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8831f726-8761-43e4-bdeb-6c4cada2f9c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3987ee91-e42a-4248-89f5-0362d09b193f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3987ee91-e42a-4248-89f5-0362d09b193f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7ca0245-65c8-4247-889e-03583a3c4923}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {08fa570a-b719-4a96-a39c-7626b3506c91}, !- Default Day Schedule Name
  {b12f25ed-7021-4b72-ab98-e0e5d7227999}, !- Summer Design Day Schedule Name
  {fa568d15-213c-4964-9037-ce123892244f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a18aea2e-97a1-463f-a1f0-ede6cdd4fbd0}, !- Handle
  {a7ca0245-65c8-4247-889e-03583a3c4923}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383503,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08fa570a-b719-4a96-a39c-7626b3506c91}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {b12f25ed-7021-4b72-ab98-e0e5d7227999}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa568d15-213c-4964-9037-ce123892244f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb1a0a1a-6a32-4fe7-bde4-fd043a1fb543}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {a7ca0245-65c8-4247-889e-03583a3c4923}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cec4197-8ef5-46a1-b5a9-4c5d3794ddd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cec4197-8ef5-46a1-b5a9-4c5d3794ddd7}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61b3562f-49d8-4aad-9796-a865752432ac}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {a7ca0245-65c8-4247-889e-03583a3c4923}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f61df7a1-72f8-435a-b4df-17691dd11edf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f61df7a1-72f8-435a-b4df-17691dd11edf}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d3ea0f00-303b-4b33-a986-ed21a8427064}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3b8ee9e7-ea26-4621-b7a3-ddecf6b25154}, !- Default Day Schedule Name
  {88ee43f4-8b50-44fb-bc54-fe09e1488ad2}, !- Summer Design Day Schedule Name
  {af10b7b6-4973-49f0-bb9a-2b180c240925}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6915ad83-fedc-43ff-b7aa-48987d5f5b5b}, !- Handle
  {d3ea0f00-303b-4b33-a986-ed21a8427064}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383503,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b8ee9e7-ea26-4621-b7a3-ddecf6b25154}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {88ee43f4-8b50-44fb-bc54-fe09e1488ad2}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af10b7b6-4973-49f0-bb9a-2b180c240925}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c34dfc1-e33d-4deb-8a10-b7230d56538a}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d3ea0f00-303b-4b33-a986-ed21a8427064}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43f37150-282b-4667-8339-de0f11a034a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43f37150-282b-4667-8339-de0f11a034a8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fece57e-056d-4f5a-9f17-05fa49e07d05}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d3ea0f00-303b-4b33-a986-ed21a8427064}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a51843e-d69a-4684-a5b7-d587d7c1cad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a51843e-d69a-4684-a5b7-d587d7c1cad2}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d4d4160-5e1b-4f93-95d1-887e1a83d57d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {00b80788-4ce8-4d82-a7ca-e16337f5eaf4}, !- Default Day Schedule Name
  {fe88c015-88ab-4f7c-ad6f-d5a6f86c25a9}, !- Summer Design Day Schedule Name
  {6af69aec-9984-489a-97a6-8c8308e3b6a4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {91481e0c-ca7d-431b-b22d-09ea1d82b4d1}, !- Handle
  {0d4d4160-5e1b-4f93-95d1-887e1a83d57d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7750512297233185,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00b80788-4ce8-4d82-a7ca-e16337f5eaf4}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fe88c015-88ab-4f7c-ad6f-d5a6f86c25a9}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6af69aec-9984-489a-97a6-8c8308e3b6a4}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e0bcdc7-2047-4e88-a4f3-607d2b36b7ef}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0d4d4160-5e1b-4f93-95d1-887e1a83d57d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00d26879-96d2-4a3e-b9f0-3e12eee61227}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00d26879-96d2-4a3e-b9f0-3e12eee61227}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5209946d-90b0-4251-860c-8371360d6717}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0d4d4160-5e1b-4f93-95d1-887e1a83d57d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {123d0805-8427-4ddf-bf5e-7a232fcc0ac5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {123d0805-8427-4ddf-bf5e-7a232fcc0ac5}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dcb73a8c-1422-4005-adb3-ecadbedf8e0e}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {25bf411a-439d-4fcc-b113-d0f4fc99e87a}, !- Default Day Schedule Name
  {29fb7c27-452d-48e7-8302-1f6089850f0e}, !- Summer Design Day Schedule Name
  {db21c2c0-d734-48b1-ad6a-f0fb9045f863}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4af64738-82a8-43be-b1be-9415667bfb3c}, !- Handle
  {dcb73a8c-1422-4005-adb3-ecadbedf8e0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7750512297233185,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25bf411a-439d-4fcc-b113-d0f4fc99e87a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {29fb7c27-452d-48e7-8302-1f6089850f0e}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db21c2c0-d734-48b1-ad6a-f0fb9045f863}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {285dc49f-e1e2-4d59-81de-75b92b20fc71}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {dcb73a8c-1422-4005-adb3-ecadbedf8e0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cae7a5c9-f921-4198-8a7c-04c12280d49a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cae7a5c9-f921-4198-8a7c-04c12280d49a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a73a4008-9da8-48c1-aac3-07b056140db9}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {dcb73a8c-1422-4005-adb3-ecadbedf8e0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58fd29e8-c3a5-483d-a141-ef5d00d7982b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58fd29e8-c3a5-483d-a141-ef5d00d7982b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {23019a64-2d70-4921-894e-63284d85e471}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f2feb72a-b7ec-454e-be06-704d00d05ee1}, !- Default Day Schedule Name
  {e85d7084-7456-4e0a-9459-acc318d52925}, !- Summer Design Day Schedule Name
  {2f62b73a-31a2-4428-859b-22fe7da6dfa9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0ec33873-fdd4-4f36-a61c-91d9d32fbc0d}, !- Handle
  {23019a64-2d70-4921-894e-63284d85e471}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7750512297233185,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2feb72a-b7ec-454e-be06-704d00d05ee1}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e85d7084-7456-4e0a-9459-acc318d52925}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f62b73a-31a2-4428-859b-22fe7da6dfa9}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59031355-be12-4c3a-9947-2ed3f393e559}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {23019a64-2d70-4921-894e-63284d85e471}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28ee0eaa-d61a-45ab-8d30-f35986029cac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28ee0eaa-d61a-45ab-8d30-f35986029cac}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d400b4e-593c-42e4-8410-58e940e937a6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {23019a64-2d70-4921-894e-63284d85e471}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44ecab3f-a020-4811-b4fb-2a733d09d268}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44ecab3f-a020-4811-b4fb-2a733d09d268}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {822cb6e7-7cdd-4310-9d54-740c982316b4}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {a55f84cf-28bc-450f-bd46-99dd324d4106}, !- Default Day Schedule Name
  {54194c88-69d9-4567-9fe4-bdf57f21bd83}, !- Summer Design Day Schedule Name
  {159b2b2e-7029-4492-94f0-20683cd5d5f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5dba1051-0ab1-488f-bade-66dbec6bb30b}, !- Handle
  {822cb6e7-7cdd-4310-9d54-740c982316b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a55f84cf-28bc-450f-bd46-99dd324d4106}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {54194c88-69d9-4567-9fe4-bdf57f21bd83}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {159b2b2e-7029-4492-94f0-20683cd5d5f7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fb9485c-f634-44eb-b8c1-86afc82f2346}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {822cb6e7-7cdd-4310-9d54-740c982316b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c20e3d4-c227-413d-8fe6-bdcf10b2fc2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c20e3d4-c227-413d-8fe6-bdcf10b2fc2a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af661ce8-8231-48fc-afaf-39dd62b1ea08}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {822cb6e7-7cdd-4310-9d54-740c982316b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dee7dc8-f26d-4afe-a369-2f73999e5e1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dee7dc8-f26d-4afe-a369-2f73999e5e1f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cb276644-8ce8-4bdb-9ee4-0a2bd9274a54}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {60b491b4-aaee-4cf2-b0e8-db285a03fb84}, !- Default Day Schedule Name
  {4e7c1f1a-b5c2-40a4-b7e9-6b83c356bf56}, !- Summer Design Day Schedule Name
  {04f4baba-4132-4307-8b19-8dcc04c6e86a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {40242835-c4eb-42d1-bd57-41f7e19d3c5f}, !- Handle
  {cb276644-8ce8-4bdb-9ee4-0a2bd9274a54}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60b491b4-aaee-4cf2-b0e8-db285a03fb84}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4e7c1f1a-b5c2-40a4-b7e9-6b83c356bf56}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04f4baba-4132-4307-8b19-8dcc04c6e86a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a98bd1f0-eb46-4555-ab16-99dc4cfab55e}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {cb276644-8ce8-4bdb-9ee4-0a2bd9274a54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {293dc74d-9143-483f-9a84-02c548d485ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {293dc74d-9143-483f-9a84-02c548d485ec}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {552d3667-854d-41d3-b299-eda7f70ed4c9}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {cb276644-8ce8-4bdb-9ee4-0a2bd9274a54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6468b1b2-4aea-4452-9ba0-d3f4fd59da7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6468b1b2-4aea-4452-9ba0-d3f4fd59da7e}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bbe971e6-77e6-4085-9eaa-4ad64e886dad}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3ec3f905-7f44-41fa-94f0-df6c978b7ccd}, !- Default Day Schedule Name
  {e5d7b2e9-d655-44e2-b02e-6972ef11bb2d}, !- Summer Design Day Schedule Name
  {e0d4a57c-f907-459d-b6ab-e6b12e94f9fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aa64eee0-8f71-4990-9c96-27e8ff64e324}, !- Handle
  {bbe971e6-77e6-4085-9eaa-4ad64e886dad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ec3f905-7f44-41fa-94f0-df6c978b7ccd}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e5d7b2e9-d655-44e2-b02e-6972ef11bb2d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0d4a57c-f907-459d-b6ab-e6b12e94f9fb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e91216f-c39e-4507-bfdb-ccd98ebdeb22}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bbe971e6-77e6-4085-9eaa-4ad64e886dad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {085ec478-0699-456e-a215-2cb17e33aa2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {085ec478-0699-456e-a215-2cb17e33aa2f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4286f1ec-473e-49a7-adda-dccfdefafbdf}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bbe971e6-77e6-4085-9eaa-4ad64e886dad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1189324d-1238-4cb8-9721-89b236033e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1189324d-1238-4cb8-9721-89b236033e63}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2659647d-651b-4f28-af13-7067af0fa86f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {4adc9a93-4b43-4c9d-9138-f5034d4c1a7f}, !- Default Day Schedule Name
  {62d87d22-f0bd-4c69-aa36-b359aa4f4c23}, !- Summer Design Day Schedule Name
  {bb371fa9-3021-452b-972d-3e8e23f888f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96ddeb96-fbe2-4aa4-9058-8bb9cfb1b417}, !- Handle
  {2659647d-651b-4f28-af13-7067af0fa86f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.049974385138337,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4adc9a93-4b43-4c9d-9138-f5034d4c1a7f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {62d87d22-f0bd-4c69-aa36-b359aa4f4c23}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb371fa9-3021-452b-972d-3e8e23f888f7}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {385337d9-6836-4b89-9aa4-da47bb3f399f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2659647d-651b-4f28-af13-7067af0fa86f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c1e481e-5baa-4821-a6b6-65b925856f67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c1e481e-5baa-4821-a6b6-65b925856f67}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf127419-0443-4a98-b90a-7aa73b3fba69}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2659647d-651b-4f28-af13-7067af0fa86f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e730e4fa-89f8-41aa-93d1-3affa89053fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e730e4fa-89f8-41aa-93d1-3affa89053fc}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {69f8af16-6991-4055-9d14-2fdf53630e24}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {a7c905d8-8ff0-46a8-ad3d-e381e6581914}, !- Default Day Schedule Name
  {97e89cd1-ef4e-4192-9598-21fbbcdce141}, !- Summer Design Day Schedule Name
  {863d188b-3da5-416e-8fb7-7c5ddfca5e24}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1c180cc-5dcc-4a5c-be3f-428ddaa574ff}, !- Handle
  {69f8af16-6991-4055-9d14-2fdf53630e24}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.049974385138337,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7c905d8-8ff0-46a8-ad3d-e381e6581914}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {97e89cd1-ef4e-4192-9598-21fbbcdce141}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {863d188b-3da5-416e-8fb7-7c5ddfca5e24}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84e95649-cd5d-4e14-9e9a-d3fa527dace3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {69f8af16-6991-4055-9d14-2fdf53630e24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eea45f8-c364-45da-ab9f-ffa1e02a24e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eea45f8-c364-45da-ab9f-ffa1e02a24e8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f9f87e6-4db1-40ef-a3a9-5dbf9e10eac3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {69f8af16-6991-4055-9d14-2fdf53630e24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53ae317c-d801-48b8-9023-b7de80b6d4a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53ae317c-d801-48b8-9023-b7de80b6d4a8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1f824536-737a-4fc5-9249-b2442baf15b4}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {adf406e3-349e-4080-a032-537cff778d5d}, !- Default Day Schedule Name
  {f3c6562c-eafb-454f-9f0d-fc11a44764c2}, !- Summer Design Day Schedule Name
  {66c81865-805c-4506-96a6-0d23e3ec46b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {47f73ca1-9689-4f22-a56d-15bd3b73de9c}, !- Handle
  {1f824536-737a-4fc5-9249-b2442baf15b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.049974385138337,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {adf406e3-349e-4080-a032-537cff778d5d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f3c6562c-eafb-454f-9f0d-fc11a44764c2}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66c81865-805c-4506-96a6-0d23e3ec46b9}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11067cff-c2ba-40d6-987b-3867934524a6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1f824536-737a-4fc5-9249-b2442baf15b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f47cba83-5d8a-4bad-987d-46355642e0a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f47cba83-5d8a-4bad-987d-46355642e0a8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ee4ce6d-00ae-4efd-862a-8a0d3baa780d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1f824536-737a-4fc5-9249-b2442baf15b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf9bc32-c647-4552-add5-684f1d85caa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf9bc32-c647-4552-add5-684f1d85caa6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e4f3e318-8375-44a7-9c93-2842e04428f4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f32d3938-149c-40ab-946e-c8adb984882a}, !- Default Day Schedule Name
  {381cbbbf-d39b-4dba-84a7-014fee145428}, !- Summer Design Day Schedule Name
  {a3604a08-8c27-4215-9ed3-b64671776f43}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96f4a32a-57c7-4e71-b92a-9aa54ed939c9}, !- Handle
  {e4f3e318-8375-44a7-9c93-2842e04428f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.775051229723311,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f32d3938-149c-40ab-946e-c8adb984882a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {381cbbbf-d39b-4dba-84a7-014fee145428}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3604a08-8c27-4215-9ed3-b64671776f43}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d28a9ba6-d324-4bca-84e0-420fa4f1feb4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e4f3e318-8375-44a7-9c93-2842e04428f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15e6e258-8d86-4331-aef7-d8ecabdf572e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e6e258-8d86-4331-aef7-d8ecabdf572e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {503e350f-7e40-470a-8582-170ded5815f3}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e4f3e318-8375-44a7-9c93-2842e04428f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db8c9386-0483-4e4a-bfbe-c3c2996d9055}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db8c9386-0483-4e4a-bfbe-c3c2996d9055}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {df1b2e7d-dc41-454e-8be0-7ec915dee16f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {05f24e47-4d18-4ad3-a72a-4bd47093af19}, !- Default Day Schedule Name
  {389fd2e1-f09c-48dc-ba7c-8b0afa5ad904}, !- Summer Design Day Schedule Name
  {0a9765da-105c-48ab-9438-392eda1e308e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4ab1e685-0305-4ff7-befa-b127154f80ca}, !- Handle
  {df1b2e7d-dc41-454e-8be0-7ec915dee16f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.775051229723311,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {05f24e47-4d18-4ad3-a72a-4bd47093af19}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {389fd2e1-f09c-48dc-ba7c-8b0afa5ad904}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a9765da-105c-48ab-9438-392eda1e308e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {623ab846-c31b-4850-a1a4-4db8ea9e039b}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {df1b2e7d-dc41-454e-8be0-7ec915dee16f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a551bb3-fcab-405f-83f5-1e02b637004d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a551bb3-fcab-405f-83f5-1e02b637004d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7973cd1-a028-4fc4-a745-6f337afe3fcd}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {df1b2e7d-dc41-454e-8be0-7ec915dee16f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {466de9ad-4ccf-4805-bf6a-a4e2785c1487}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {466de9ad-4ccf-4805-bf6a-a4e2785c1487}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {55085b2e-7c9a-41ca-927f-41e81d95421e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {dd9f4f40-8308-4207-857f-b929009e19f1}, !- Default Day Schedule Name
  {096b9c74-2691-47fc-8934-90b5dcd93e68}, !- Summer Design Day Schedule Name
  {af30d8b9-98e1-4c80-ada8-5b69efd3e4d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a86d81c1-0a3e-4fad-a66c-93d3ede15933}, !- Handle
  {55085b2e-7c9a-41ca-927f-41e81d95421e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.775051229723311,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd9f4f40-8308-4207-857f-b929009e19f1}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {096b9c74-2691-47fc-8934-90b5dcd93e68}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af30d8b9-98e1-4c80-ada8-5b69efd3e4d5}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58c2b09b-3527-4846-afbf-7807e0839ed8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {55085b2e-7c9a-41ca-927f-41e81d95421e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6df8fba-9b0d-4c88-a71c-0a5f011a42a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6df8fba-9b0d-4c88-a71c-0a5f011a42a0}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2dfe3ce-ef30-49f0-9d29-bf34e5f28e55}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {55085b2e-7c9a-41ca-927f-41e81d95421e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cd31bd5-e01e-4dda-a259-2ce6f1d703cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
