  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cd31bd5-e01e-4dda-a259-2ce6f1d703cf}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {96e3a7e5-5dd9-4502-a77c-9563610851cd}, !- Default Day Schedule Name
  {0e67ff95-5042-47c2-94ae-c101a5887687}, !- Summer Design Day Schedule Name
  {8b00c92a-bf05-4e47-908d-8b2d295a0452}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b5440bd-32aa-4532-9e62-da33c655da82}, !- Handle
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96e3a7e5-5dd9-4502-a77c-9563610851cd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0e67ff95-5042-47c2-94ae-c101a5887687}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b00c92a-bf05-4e47-908d-8b2d295a0452}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c04b20cc-0c3e-4ba3-ba00-9e2e2ab767db}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41e024f0-cb41-403d-854e-dfe68afb9d46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41e024f0-cb41-403d-854e-dfe68afb9d46}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f58c30d4-40e9-437a-8bd2-c595f40c3e31}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00b1681f-57db-4dd2-8883-31fc62b35cff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b1681f-57db-4dd2-8883-31fc62b35cff}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {aba069d3-3a9f-4472-95a7-9c590501eaaa}, !- Default Day Schedule Name
  {ec57a013-5f9c-48b7-b804-b86f586e65d6}, !- Summer Design Day Schedule Name
  {e1db1832-156b-44cb-9175-dfafedb502ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f8295cea-5734-48d1-8836-c144c9a28ca7}, !- Handle
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aba069d3-3a9f-4472-95a7-9c590501eaaa}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ec57a013-5f9c-48b7-b804-b86f586e65d6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1db1832-156b-44cb-9175-dfafedb502ab}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34857122-ab00-44f3-a4f2-3f34bf476130}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee376c94-4c3b-4e6e-bdd5-26bbde90364a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee376c94-4c3b-4e6e-bdd5-26bbde90364a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {edf44976-f83b-48fc-8cb2-7e13081f3f68}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10d6df71-baed-40f1-a992-51379b9695bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10d6df71-baed-40f1-a992-51379b9695bb}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {10164dd7-899f-4dcd-8f93-31f4893d72d6}, !- Default Day Schedule Name
  {c27725d0-22d2-468f-b678-7d5dd7699663}, !- Summer Design Day Schedule Name
  {089ae415-c893-4acf-a46a-df1a369fb974}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bb96b794-74a7-414b-9e61-4647a82c534e}, !- Handle
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10164dd7-899f-4dcd-8f93-31f4893d72d6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c27725d0-22d2-468f-b678-7d5dd7699663}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {089ae415-c893-4acf-a46a-df1a369fb974}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10a6b60a-f3a5-40f0-bd51-62a05af740c0}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ecb5002-fb96-4c96-81a4-c2f0a7027570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ecb5002-fb96-4c96-81a4-c2f0a7027570}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ef43323-7e4e-419d-a482-ffae4998fcc5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5babbcf-7ad9-4466-ae02-549624c4dee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5babbcf-7ad9-4466-ae02-549624c4dee4}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f3c658a9-5368-4787-a4a4-477ef69d90cb}, !- Default Day Schedule Name
  {54e64baf-8964-49d8-b219-7dbbd75409d3}, !- Summer Design Day Schedule Name
  {bd4b02cf-b02f-4076-aa56-4d4e20fb0278}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78589bec-516d-444c-bf5d-56cc320b5bea}, !- Handle
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3c658a9-5368-4787-a4a4-477ef69d90cb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {54e64baf-8964-49d8-b219-7dbbd75409d3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd4b02cf-b02f-4076-aa56-4d4e20fb0278}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1724d9c3-9a06-4fc5-878c-74038d3cf759}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3a090bc-dd0f-4c45-ac2d-7529a3694f53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3a090bc-dd0f-4c45-ac2d-7529a3694f53}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93849c51-d564-4810-949b-aef23c735c1e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {967fc799-3e2b-47a5-a58e-440f88ac5dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {967fc799-3e2b-47a5-a58e-440f88ac5dd2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {e3bdfb68-1301-48fc-92d4-56d31ef53a7d}, !- Default Day Schedule Name
  {596f1719-be58-4b1c-b08c-79439c22197d}, !- Summer Design Day Schedule Name
  {6e19bc26-2a78-4396-afe7-e937d0a7f066}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1cdccc08-bd64-44be-9eab-054a53930460}, !- Handle
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3bdfb68-1301-48fc-92d4-56d31ef53a7d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {596f1719-be58-4b1c-b08c-79439c22197d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e19bc26-2a78-4396-afe7-e937d0a7f066}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9792476f-b0b1-433c-9fbd-be98124f4ff4}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19399a48-610f-4cea-abef-9ba5031c10be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19399a48-610f-4cea-abef-9ba5031c10be}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57590468-2908-46a3-b187-aeaaee387591}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9f9b7dc-2e2a-4e51-9563-94c139dbd0dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f9b7dc-2e2a-4e51-9563-94c139dbd0dd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f72a1b10-196e-47ed-90d5-aa410471e03c}, !- Default Day Schedule Name
  {2069dbc3-82f0-4e89-a3ff-c7ceb051a2f2}, !- Summer Design Day Schedule Name
  {ecbd419d-9214-4f76-9d45-d20da87896b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37361078-fd44-43a8-aeaa-1237a445f66c}, !- Handle
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f72a1b10-196e-47ed-90d5-aa410471e03c}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2069dbc3-82f0-4e89-a3ff-c7ceb051a2f2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecbd419d-9214-4f76-9d45-d20da87896b6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ece1b56b-7341-4851-b167-d7e3c8a3239e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01cfe8bb-e4be-4c60-a1a7-054827c431b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01cfe8bb-e4be-4c60-a1a7-054827c431b9}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbbb29d8-8ce2-49c5-ab63-7fa3ff1fbd2e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14993151-0caf-4758-a2b7-1053e28ffc44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14993151-0caf-4758-a2b7-1053e28ffc44}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {568a5396-3ec0-489a-b853-8aaacbe7b78a}, !- Default Day Schedule Name
  {fa008cd0-49c4-4201-90b7-466d127555b4}, !- Summer Design Day Schedule Name
  {ca8ca0c2-c6bd-4bed-bfd8-b83ca8be1a0a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4fbfef48-dea5-4bd9-8532-bf889dc916f3}, !- Handle
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {568a5396-3ec0-489a-b853-8aaacbe7b78a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fa008cd0-49c4-4201-90b7-466d127555b4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca8ca0c2-c6bd-4bed-bfd8-b83ca8be1a0a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f903e602-454b-455c-933c-140279744ac4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b46e8d97-11bd-40fe-a539-cf01987719c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b46e8d97-11bd-40fe-a539-cf01987719c0}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da0f2ccb-77c8-4ad1-995a-da4fa1a46809}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de811412-602b-42e0-83e2-5ae3a23504c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de811412-602b-42e0-83e2-5ae3a23504c2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {8dad3dba-10f6-487b-9020-e0e90dcb888b}, !- Default Day Schedule Name
  {defe5b5f-e4c9-47af-8d6f-5b6414682f51}, !- Summer Design Day Schedule Name
  {0252f2c4-2943-48fd-9d0f-2d5fabe59aec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cf96bcf5-6c2f-4e0e-9d0b-d2972b5455a7}, !- Handle
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8dad3dba-10f6-487b-9020-e0e90dcb888b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {defe5b5f-e4c9-47af-8d6f-5b6414682f51}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0252f2c4-2943-48fd-9d0f-2d5fabe59aec}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a02e501-5102-4ae8-b71d-18f107207fa9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b9e4c11-2a0d-4885-a018-4c8e6ee0cf5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b9e4c11-2a0d-4885-a018-4c8e6ee0cf5d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a211b2c1-2a1f-4286-833c-540ac9be46ef}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d1d4845-fbf9-4d58-b934-00fb295d9a38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d1d4845-fbf9-4d58-b934-00fb295d9a38}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {144465e5-0373-4168-a360-5e53e1842589}, !- Default Day Schedule Name
  {f797b880-aad0-4155-b26d-caf3880981d9}, !- Summer Design Day Schedule Name
  {48b14e15-b62d-4246-94ee-14d17a38cdba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78446382-a0be-4ccd-b39d-ffbdee42e93e}, !- Handle
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {144465e5-0373-4168-a360-5e53e1842589}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f797b880-aad0-4155-b26d-caf3880981d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48b14e15-b62d-4246-94ee-14d17a38cdba}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4abdfdcf-cc35-4cbe-8698-c16e616c70ab}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {983e87aa-4d3c-450b-bd5f-cb8a601c054c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {983e87aa-4d3c-450b-bd5f-cb8a601c054c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8353dd3e-a51c-4d70-a543-32b15d4fb95b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e17e7aea-c561-4b79-b451-ad0fd1e4bcd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e17e7aea-c561-4b79-b451-ad0fd1e4bcd3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {552155a7-f2dd-4cf6-8edb-c6da5a2bae13}, !- Default Day Schedule Name
  {705ae549-b458-420f-b6c1-a86dd1abd287}, !- Summer Design Day Schedule Name
  {af343df1-8b43-4d0a-a0a4-aad1acff97b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d4d456d0-2f97-4874-951b-6d22cb1eaedb}, !- Handle
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {552155a7-f2dd-4cf6-8edb-c6da5a2bae13}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {705ae549-b458-420f-b6c1-a86dd1abd287}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af343df1-8b43-4d0a-a0a4-aad1acff97b0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80916925-a21a-42f0-b27f-542f9806b37c}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75f5e4e9-ee8f-42f9-8ff1-9692564ca6e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75f5e4e9-ee8f-42f9-8ff1-9692564ca6e1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06119459-f513-4bdb-adaa-e3c3c201d6c1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cfc0f7c-f4c3-49f0-81f0-794841c32efd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cfc0f7c-f4c3-49f0-81f0-794841c32efd}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {7699ec8d-c86c-4591-bf37-b9a83e21246b}, !- Default Day Schedule Name
  {1f474df0-3406-4ac3-8a1a-42fe566994bc}, !- Summer Design Day Schedule Name
  {8b9012e7-c39b-4aab-8bed-c0f2b8f561be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8e47c8bd-0565-4b2d-87dc-afba191df146}, !- Handle
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7699ec8d-c86c-4591-bf37-b9a83e21246b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1f474df0-3406-4ac3-8a1a-42fe566994bc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b9012e7-c39b-4aab-8bed-c0f2b8f561be}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b8c9dc3-b6a4-49c2-9c7e-6dd35bdb939b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86276bd8-a76b-417b-a92c-bf903fe9c960}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86276bd8-a76b-417b-a92c-bf903fe9c960}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0ab1cb1-e1d6-47a9-997f-41bd8fb7de53}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {542908eb-e7c1-49cc-ad6e-4c850f465139}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {542908eb-e7c1-49cc-ad6e-4c850f465139}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {48b003db-92ca-4ae9-9293-e811daabcd7e}, !- Default Day Schedule Name
  {d7f8bc3b-f940-4b38-8ed7-767fa89c9fcc}, !- Summer Design Day Schedule Name
  {df9808d4-ab5d-43f6-a9c0-39901a87bb5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {19fa95ed-65cd-4b65-a33e-1204bedd8695}, !- Handle
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48b003db-92ca-4ae9-9293-e811daabcd7e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d7f8bc3b-f940-4b38-8ed7-767fa89c9fcc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df9808d4-ab5d-43f6-a9c0-39901a87bb5e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16bd5dc1-cf2e-47f9-a3a5-8a893126393a}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ff290f8-0908-4eb3-9cef-d82a3938fbd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ff290f8-0908-4eb3-9cef-d82a3938fbd0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af7cab3b-e3ae-4eee-9484-cee1a347a5a8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d7d8638-4b57-4eb0-b76d-fb665d7e59c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d7d8638-4b57-4eb0-b76d-fb665d7e59c5}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {c84dfaae-510b-4bd1-9e70-96aad8917ab3}, !- Default Day Schedule Name
  {9419939f-b676-449a-9764-cefbdce3d920}, !- Summer Design Day Schedule Name
  {58080b4f-bcfd-486b-8f59-952111bdadb1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14a7d2d4-28cc-4d8d-9a7e-88b5f1faf133}, !- Handle
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c84dfaae-510b-4bd1-9e70-96aad8917ab3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9419939f-b676-449a-9764-cefbdce3d920}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58080b4f-bcfd-486b-8f59-952111bdadb1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20bb33e0-633b-4b32-9f07-ecfba48d5996}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7160d479-37fa-430f-9305-c3ccdf810c81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7160d479-37fa-430f-9305-c3ccdf810c81}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c58d0e28-45d2-4283-b4c3-3aaec1fc0747}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {394162cb-cb73-442c-a970-c0391fd99675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {394162cb-cb73-442c-a970-c0391fd99675}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {246d933a-3b8c-4460-a82e-fe156d1510b1}, !- Default Day Schedule Name
  {b11e51e9-f8b8-47fd-bbbd-7b543e96540e}, !- Summer Design Day Schedule Name
  {83a90b33-d797-4187-9d9d-84ea89c368d8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c1ca1d76-80ae-4121-ae38-b36551e8cf7a}, !- Handle
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {246d933a-3b8c-4460-a82e-fe156d1510b1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {b11e51e9-f8b8-47fd-bbbd-7b543e96540e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83a90b33-d797-4187-9d9d-84ea89c368d8}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40aef0e9-8fe0-4d15-8b81-5dfbb742bdf7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d236082-4b0c-406e-98d1-ea76da468d58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d236082-4b0c-406e-98d1-ea76da468d58}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e29345e1-18c0-43b7-aa2d-efe459b8cd50}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce295e11-2602-47dc-8a4e-44c566cd888e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce295e11-2602-47dc-8a4e-44c566cd888e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {95b34084-f80a-424c-9a04-55fad35c5d5e}, !- Default Day Schedule Name
  {7d4d601a-79e3-4649-9a56-cd9152286cdd}, !- Summer Design Day Schedule Name
  {8e502b73-d3fb-4192-b0b3-a740f46d4778}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {51b030af-4bbb-47ce-9921-e5219236110d}, !- Handle
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95b34084-f80a-424c-9a04-55fad35c5d5e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7d4d601a-79e3-4649-9a56-cd9152286cdd}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e502b73-d3fb-4192-b0b3-a740f46d4778}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d69c7ea-04e7-4fd1-b894-63eceb54ea3a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24ccaa83-47ae-4949-81be-0c56099b76b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24ccaa83-47ae-4949-81be-0c56099b76b2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31f1e769-becf-4fbc-b534-a65976364de7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e73ca72-2f2c-4d13-ad55-a2ecdf970417}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e73ca72-2f2c-4d13-ad55-a2ecdf970417}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3f8213e6-7fff-407d-bdd3-19873f510271}, !- Default Day Schedule Name
  {2ddc275a-8fcd-4853-904b-61e26673138a}, !- Summer Design Day Schedule Name
  {e7a83d35-371a-4392-b666-908382671339}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4c1d85fa-d75f-4ea5-a666-32d6cadd59d2}, !- Handle
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f8213e6-7fff-407d-bdd3-19873f510271}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2ddc275a-8fcd-4853-904b-61e26673138a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7a83d35-371a-4392-b666-908382671339}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b57ef5ab-b874-4c78-a560-0fdbce508a46}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9d71204-08e2-41c3-b365-42d95853bf51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9d71204-08e2-41c3-b365-42d95853bf51}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0226fbe0-5c11-46c9-b3f6-a1a153a6334c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfcd3bfa-af0b-4323-b2b7-3642b37d6906}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfcd3bfa-af0b-4323-b2b7-3642b37d6906}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {91ae40dd-1b3f-4862-9f83-efd6c11c5f37}, !- Default Day Schedule Name
  {e3b88c0a-c0a9-4b82-944e-5596b2638b64}, !- Summer Design Day Schedule Name
  {b1794f5b-e6bc-41fe-9b85-f3b82bfd588d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef7c1b76-378d-4ff0-8ba0-be8267fbcda3}, !- Handle
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91ae40dd-1b3f-4862-9f83-efd6c11c5f37}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e3b88c0a-c0a9-4b82-944e-5596b2638b64}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1794f5b-e6bc-41fe-9b85-f3b82bfd588d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a307e85-8a2d-4df8-8292-cfd6120ffc4a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03133f17-6434-4b2b-8d1b-210ad0ba340a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03133f17-6434-4b2b-8d1b-210ad0ba340a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f019e56-8554-476d-8867-0a7b3d104e04}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4ad48c3-885c-44bb-9800-5ff56b5a09cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4ad48c3-885c-44bb-9800-5ff56b5a09cf}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {aced0dc0-5087-4e40-8638-f8955a78bcc7}, !- Default Day Schedule Name
  {e5009ab8-90e5-4b73-a112-4b7af0459f8a}, !- Summer Design Day Schedule Name
  {8fc9d6ea-5988-49ce-ae3c-b4cbb56e90ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3f64d163-f787-4731-aad0-7de6faa15e0a}, !- Handle
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aced0dc0-5087-4e40-8638-f8955a78bcc7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e5009ab8-90e5-4b73-a112-4b7af0459f8a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fc9d6ea-5988-49ce-ae3c-b4cbb56e90ab}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98fd7f42-f538-4a42-a7d3-40b2532420e3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0ebdf9d-c42a-443e-977d-610d2597a066}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0ebdf9d-c42a-443e-977d-610d2597a066}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b28e9dc-7327-439c-9edf-9659ea2a8067}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {138ee279-cf09-471d-ae35-601ebf24841d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {138ee279-cf09-471d-ae35-601ebf24841d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {5cc0e9c6-f1a7-4f95-80f9-1f73bac9e78a}, !- Default Day Schedule Name
  {89c4b589-3d7e-4d6e-b564-f9bdaa6ae3f4}, !- Summer Design Day Schedule Name
  {f2871f55-380f-41c4-9e1c-4b83547a3044}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ba11af04-19fe-431f-8f9a-cf96bc7f5cd5}, !- Handle
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5cc0e9c6-f1a7-4f95-80f9-1f73bac9e78a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {89c4b589-3d7e-4d6e-b564-f9bdaa6ae3f4}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2871f55-380f-41c4-9e1c-4b83547a3044}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {162adf96-35eb-4265-ac5d-1046f0c312d0}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d569676-a9d8-4086-93a2-775a821e1c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d569676-a9d8-4086-93a2-775a821e1c47}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6672ee0-aef5-45ff-a90a-fecefb9e4280}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {951bf95f-149d-433e-aba1-e7039813989e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {951bf95f-149d-433e-aba1-e7039813989e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {41013001-5046-4652-9a81-660dba40fa79}, !- Default Day Schedule Name
  {42e7cf26-6722-4315-9afa-d24d9f92baaf}, !- Summer Design Day Schedule Name
  {a8313fe1-6683-4ff2-8131-1c9654a48433}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9cf4a9d6-d7f0-4fb5-8910-41f90c8a1141}, !- Handle
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41013001-5046-4652-9a81-660dba40fa79}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {42e7cf26-6722-4315-9afa-d24d9f92baaf}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8313fe1-6683-4ff2-8131-1c9654a48433}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c44901e1-1e0d-41fd-af23-7b6ef4f6e953}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83363c28-37fa-45b7-8060-5d88b4efb230}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83363c28-37fa-45b7-8060-5d88b4efb230}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8e7d146-096e-411e-a649-8fa5d9a113b7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c375072-7f36-43ca-9827-865d4b543958}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c375072-7f36-43ca-9827-865d4b543958}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {da36c331-ccb8-4a39-8a7a-0f7fca291356}, !- Default Day Schedule Name
  {05cfbfbc-73b2-4ee1-89d8-b420824449be}, !- Summer Design Day Schedule Name
  {68ae1a28-88ff-41af-9da5-944dca891768}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b0148e30-fd32-47ca-a6bf-5acec7e05388}, !- Handle
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da36c331-ccb8-4a39-8a7a-0f7fca291356}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {05cfbfbc-73b2-4ee1-89d8-b420824449be}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68ae1a28-88ff-41af-9da5-944dca891768}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {291b72f1-97aa-4a6d-81cb-e1dd34b8ed6c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ab09026-e71f-4b75-90cd-57d205381bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ab09026-e71f-4b75-90cd-57d205381bb9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60781d5e-6400-4a19-83b4-79213ff1e9e7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e97ee11-10a0-402d-80f5-5d734c0036d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e97ee11-10a0-402d-80f5-5d734c0036d3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {974f99de-743e-4d62-9553-4e68f99fc1c8}, !- Default Day Schedule Name
  {71c884b9-230e-40b0-854e-afcda79b26db}, !- Summer Design Day Schedule Name
  {2b728162-c390-48d3-89d7-b36c35a297d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7beb6a2a-b9dd-4797-94d2-f4d605225bf8}, !- Handle
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {974f99de-743e-4d62-9553-4e68f99fc1c8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71c884b9-230e-40b0-854e-afcda79b26db}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b728162-c390-48d3-89d7-b36c35a297d4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98dadfa5-4e41-451f-8158-e5e3e338700a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 4, !- Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f65fc4c9-5644-45de-bd94-6306c8035144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f65fc4c9-5644-45de-bd94-6306c8035144}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8af6d089-11bc-4487-8034-91101d34d449}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 4, !- Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0f3284e-64c7-4f1b-9d9a-ffd1b952db32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f3284e-64c7-4f1b-9d9a-ffd1b952db32}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {c714086f-93f1-4873-b90a-74cd6f3bb034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c714086f-93f1-4873-b90a-74cd6f3bb034}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ba24f355-f199-4764-978b-256e51f9516a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc031245-05b6-4c71-b77a-90c328da9941}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84481e6e-60c4-40ca-ac24-7b12cdd99600}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {84481e6e-60c4-40ca-ac24-7b12cdd99600}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8270961-ad5c-4d15-816a-bcd40b25002b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eadd1c50-4b3d-4a73-aa58-f4057e956fd8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {520987b8-1673-4bac-9a14-92f73081edf3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {520987b8-1673-4bac-9a14-92f73081edf3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {468e732d-e655-42ce-96b0-8c2d4d37fb5e}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae059ed5-83df-431e-a5f7-42f091433485}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7340658-f916-43fe-aa82-199d2212b9ac}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {c1a6b14e-641b-4282-8970-17f552c78879}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a44018f-c0d0-460c-8c82-029dca029e81}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {c1a6b14e-641b-4282-8970-17f552c78879}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afaeae41-800c-41fe-9845-cc3076c4df71}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC On Infiltration, !- Name
  {d34be342-3d3b-48f0-b994-863a2113fa5f}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80f13cd1-b904-4344-9f88-e6b4d2a9e1e7}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC Off Infiltration, !- Name
  {d34be342-3d3b-48f0-b994-863a2113fa5f}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae4412e4-2ac1-4026-89e0-a00738b829b8}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC On Infiltration, !- Name
  {2297a018-39c0-4105-81ba-98ee4962aa4f}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6c918f9-9be2-4568-bccd-24a8ec667a2f}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC Off Infiltration, !- Name
  {2297a018-39c0-4105-81ba-98ee4962aa4f}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d263f817-b6a8-44db-968e-a8298e1251fa}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC On Infiltration, !- Name
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce16da16-f7ea-47ea-9608-394317b37a8a}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC Off Infiltration, !- Name
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {602d9804-6b0b-43ef-b78a-f481d2def08c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0531825e-d903-45f7-9ad3-bb4d85773d57}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba13457b-13b5-442c-a9d7-188536bccc7c}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC On Infiltration, !- Name
  {2bb1c173-c986-4c93-92d7-af267729cc83}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8cb23c0-98bc-489d-840d-f1536f0c7e59}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC Off Infiltration, !- Name
  {2bb1c173-c986-4c93-92d7-af267729cc83}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58185662-7b71-4d82-9d56-ecebf967c46e}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC On Infiltration, !- Name
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b9dd8d9-2984-4963-a849-3e2daf5f66ba}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC Off Infiltration, !- Name
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba4e6d4f-00fe-44b9-975e-8cc099f267d4}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC On Infiltration, !- Name
  {09d0461a-1829-4f7f-9200-956434b26a85}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd76fdc5-6348-4dc4-ae8f-f3d8805d9c99}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC Off Infiltration, !- Name
  {09d0461a-1829-4f7f-9200-956434b26a85}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72362013-2817-4995-a76a-54d721f4ecfe}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC On Infiltration, !- Name
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf17665a-a6b0-4288-a774-6920374acd18}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC Off Infiltration, !- Name
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {595e5753-7380-4f18-9f1d-2fbf4381555d}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC On Infiltration, !- Name
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e903b01-9510-4270-8523-2fadea868043}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC Off Infiltration, !- Name
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4f4d872-a968-4b80-94d6-d30a0437d509}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC On Infiltration, !- Name
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b986d728-f3fc-4aa5-8971-f3d7a0d964df}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC Off Infiltration, !- Name
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1af5614-13a9-42b6-8886-506585732f49}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC On Infiltration, !- Name
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddcc3186-57a2-45ab-83c3-9c70d2c58478}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC Off Infiltration, !- Name
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5f859b7-76d1-4e81-95f0-f43d0a7da2be}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC On Infiltration, !- Name
  {86333ff7-3fc8-4673-9316-0e4b32566160}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bc925b2-802d-4a90-ac88-22719d9b7b0a}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC Off Infiltration, !- Name
  {86333ff7-3fc8-4673-9316-0e4b32566160}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aea72474-ad4c-481c-a147-a6896d4e8d03}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fbf230e-8db0-43f5-80f5-e14254b4306d}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0749ce4-192f-4c98-adff-fd82f1fcd631}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC On Infiltration, !- Name
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {154caf8e-9e61-439d-8b81-c132f4c48af5}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC Off Infiltration, !- Name
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ac9d5fd-e177-41cf-80ea-0eb9eb08de06}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d48e7453-be3a-4784-ab7d-61a2524467bf}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d90705-5fa6-439e-8592-55c17fac2713}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {1ad46f05-cb04-4571-9609-250ca67de607}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34090519-015c-45bc-8b41-937001bc5056}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {1ad46f05-cb04-4571-9609-250ca67de607}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {82303838-f382-44c8-b386-87ddb207fc57}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {79b412fb-8eab-4667-958d-a97ac3d604da}, !- Handle
  Schedule Day 2,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {e9e39fd9-8a01-4cfd-9083-3e7c8158a8c2}, !- Handle
  Schedule Day 3,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {4554c73c-b2fb-4a7b-801e-ce7c7cd1af96}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {95b2cf8d-5077-4d85-adc4-973e32cafde3}, !- Handle
  Schedule Day 5,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {bb4752bd-5ae7-4565-baa8-8f349b1e09b7}, !- Handle
  Schedule Day 6,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {389f3d3d-69e7-4e4b-bc53-6bdbc6da55f5}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {7c9b95e6-cd93-457b-b095-d05dcd6f76c4}, !- Handle
  Schedule Day 8,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {84f4db05-cd42-4237-8b68-1cc6c01b90bc}, !- Handle
  Schedule Day 9,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {081f0116-5b3f-4661-b32d-46585c11c1e1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3fb1ef4c-dee7-4935-905c-8b1d04d0cb4e}, !- Handle
  Schedule Day 11,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9b5f58d4-d13f-4659-a3a3-a377c33615a9}, !- Handle
  Schedule Day 12,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {106af98c-d2d0-4158-b978-fad6ffc10b86}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {41bb721f-4f53-41e0-a6fc-015395357b30}, !- Handle
  Schedule Day 14,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {b5976c5e-8998-4665-8da6-5c0d74ef38d0}, !- Handle
  Schedule Day 15,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {7957ebfb-3230-4852-8b72-e849bb390770}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d980d54c-8900-45be-b07d-5c8ac5b6a966}, !- Handle
  Schedule Day 17,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {728da160-7696-486e-b5fb-aa7a98f46ac7}, !- Handle
  Schedule Day 18,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {a9363140-da1c-4da5-b52e-f615a07b8cdf}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=0.3, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3600,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ecf1cee2-3766-4593-8316-8550a59d4f1d}, !- Handle
  electric_griddle_equipment_bldg_quantity=0.3, !- Name
  {a9363140-da1c-4da5-b52e-f615a07b8cdf}, !- Electric Equipment Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1806e975-3543-4c2a-b9de-0c3a6d6dfc24}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=1.3, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28600,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e7bf534e-e493-4122-9134-0ac971adf1a6}, !- Handle
  electric_fryer_equipment_bldg_quantity=1.3, !- Name
  {1806e975-3543-4c2a-b9de-0c3a6d6dfc24}, !- Electric Equipment Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {f11233bf-d0fe-42be-88b9-94236cf9c89a}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {b7d1fe0c-35bb-4e16-9aa0-33e9deac539f}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {f11233bf-d0fe-42be-88b9-94236cf9c89a}; !- Layer 1

