  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {105d3a7f-d3fd-46f8-b865-65c27e1480c3}, !- Inlet Port
  {62e351a7-ab97-4423-b0ed-e9653178e6bf}; !- Outlet Port

OS:Connection,
  {105d3a7f-d3fd-46f8-b865-65c27e1480c3}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  6,                                      !- Outlet Port
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {711c617e-4313-47a5-97dd-22b3b3baebbe}, !- Inlet Port
  {35ca38e4-09b2-4768-94be-d8a035b42d55}; !- Outlet Port

OS:Connection,
  {62e351a7-ab97-4423-b0ed-e9653178e6bf}, !- Handle
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Source Object
  3,                                      !- Outlet Port
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {711c617e-4313-47a5-97dd-22b3b3baebbe}, !- Handle
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Source Object
  6,                                      !- Outlet Port
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ca38e4-09b2-4768-94be-d8a035b42d55}, !- Handle
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {531333c2-6e20-4400-9397-1a62c456b492}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Controller, !- Name
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {66c65389-2c51-4963-b68e-93b1c1f2df16}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Inlet Port
  {a57994de-6076-42ae-9d72-3e799c07eca8}; !- Outlet Port

OS:Node,
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Return Air Node, !- Name
  {c7ec1ced-f25f-4036-ab63-aed12a2ba1aa}, !- Inlet Port
  {fb1a199d-4d63-48fb-a6df-52d39a6cab44}; !- Outlet Port

OS:Connection,
  {a57994de-6076-42ae-9d72-3e799c07eca8}, !- Handle
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Source Object
  3,                                      !- Outlet Port
  {cc7c4efa-e89f-4ee4-ae9c-776af72eb589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ec1ced-f25f-4036-ab63-aed12a2ba1aa}, !- Handle
  {7c4dd472-68c4-4132-976a-77e730dc6a3e}, !- Source Object
  2,                                      !- Outlet Port
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1a199d-4d63-48fb-a6df-52d39a6cab44}, !- Handle
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d2792f06-db49-4ddc-937e-0716232d9a69}, !- Inlet Port
  {66c65389-2c51-4963-b68e-93b1c1f2df16}; !- Outlet Port

OS:Connection,
  {d2792f06-db49-4ddc-937e-0716232d9a69}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  4,                                      !- Outlet Port
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c65389-2c51-4963-b68e-93b1c1f2df16}, !- Handle
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Source Object
  3,                                      !- Outlet Port
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Handle
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Source Object
  12,                                     !- Outlet Port
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64a5e539-94ef-4741-a23d-4e587e781565}, !- Water Inlet Node Name
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e82fa108-20d2-413a-9cee-9b92268ec4c8}, !- Inlet Port
  {64a5e539-94ef-4741-a23d-4e587e781565}; !- Outlet Port

OS:Connection,
  {e82fa108-20d2-413a-9cee-9b92268ec4c8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  7,                                      !- Outlet Port
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Inlet Port
  {25014861-5b46-4f67-8672-9085ed1483a6}; !- Outlet Port

OS:Connection,
  {64a5e539-94ef-4741-a23d-4e587e781565}, !- Handle
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Source Object
  3,                                      !- Outlet Port
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Handle
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Source Object
  6,                                      !- Outlet Port
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25014861-5b46-4f67-8672-9085ed1483a6}, !- Handle
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2c776c5-d1ec-4cf3-af58-355d4ceb077d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Controller, !- Name
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {900b751d-32b5-4185-9066-a443ecafbf01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Inlet Port
  {52c5543c-647d-415a-9a6f-7efd6b1a01d1}; !- Outlet Port

OS:Node,
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Return Air Node, !- Name
  {ef22a362-018c-4370-8c97-12116944d5ad}, !- Inlet Port
  {fe7f5596-7a4e-4bd7-98f5-b376a5ef898f}; !- Outlet Port

OS:Connection,
  {52c5543c-647d-415a-9a6f-7efd6b1a01d1}, !- Handle
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Source Object
  3,                                      !- Outlet Port
  {9cbbd4b8-6717-4160-908a-bc4f49ba24b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef22a362-018c-4370-8c97-12116944d5ad}, !- Handle
  {94da3bef-be0a-47f1-aa5f-98befa4a3906}, !- Source Object
  2,                                      !- Outlet Port
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7f5596-7a4e-4bd7-98f5-b376a5ef898f}, !- Handle
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bd328857-c1b6-4d76-a76c-96b0b8c4e3bc}, !- Inlet Port
  {900b751d-32b5-4185-9066-a443ecafbf01}; !- Outlet Port

OS:Connection,
  {bd328857-c1b6-4d76-a76c-96b0b8c4e3bc}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  5,                                      !- Outlet Port
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900b751d-32b5-4185-9066-a443ecafbf01}, !- Handle
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Source Object
  3,                                      !- Outlet Port
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Handle
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Source Object
  12,                                     !- Outlet Port
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {106f827a-f3e1-4769-ad60-9305075c2537}, !- Water Inlet Node Name
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d23c797d-7afa-4c19-94d2-a661410f6980}, !- Inlet Port
  {106f827a-f3e1-4769-ad60-9305075c2537}; !- Outlet Port

OS:Connection,
  {d23c797d-7afa-4c19-94d2-a661410f6980}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  8,                                      !- Outlet Port
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Inlet Port
  {b6b90d04-5638-4763-866c-e7860d210f53}; !- Outlet Port

OS:Connection,
  {106f827a-f3e1-4769-ad60-9305075c2537}, !- Handle
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Source Object
  3,                                      !- Outlet Port
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Handle
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Source Object
  6,                                      !- Outlet Port
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b90d04-5638-4763-866c-e7860d210f53}, !- Handle
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9245eabc-49a2-41f1-b6de-68367b8476de}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Controller, !- Name
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Inlet Port
  {a06e1e63-26b8-4e1a-9417-d9a99b4b8cf3}; !- Outlet Port

OS:Node,
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Return Air Node, !- Name
  {23a82ca3-348c-4ef7-b7b3-0c659e3fcbfe}, !- Inlet Port
  {56ea1454-a768-4959-92d0-bb12535a9b46}; !- Outlet Port

OS:Connection,
  {a06e1e63-26b8-4e1a-9417-d9a99b4b8cf3}, !- Handle
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Source Object
  3,                                      !- Outlet Port
  {9dbdfd59-2419-43ca-bb66-6d82a0569a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a82ca3-348c-4ef7-b7b3-0c659e3fcbfe}, !- Handle
  {450da247-59fc-4d91-82ad-443368ead456}, !- Source Object
  2,                                      !- Outlet Port
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ea1454-a768-4959-92d0-bb12535a9b46}, !- Handle
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8c3f5912-c85e-4955-acaa-aec8b5e9c121}, !- Inlet Port
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}; !- Outlet Port

OS:Connection,
  {8c3f5912-c85e-4955-acaa-aec8b5e9c121}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  6,                                      !- Outlet Port
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}, !- Handle
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Source Object
  3,                                      !- Outlet Port
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Handle
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Source Object
  12,                                     !- Outlet Port
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}, !- Water Inlet Node Name
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d2314571-f822-467e-a639-e29a59d2cbd1}, !- Inlet Port
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}; !- Outlet Port

OS:Connection,
  {d2314571-f822-467e-a639-e29a59d2cbd1}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  9,                                      !- Outlet Port
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Inlet Port
  {2321f85a-ab2b-484e-ac2f-1d568d2b586b}; !- Outlet Port

OS:Connection,
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}, !- Handle
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Source Object
  3,                                      !- Outlet Port
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Handle
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Source Object
  6,                                      !- Outlet Port
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2321f85a-ab2b-484e-ac2f-1d568d2b586b}, !- Handle
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {acc5d8c5-e2fc-4260-ab7d-432a4cc4c160}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Controller, !- Name
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Inlet Port
  {df574688-0888-4e93-848b-78636c15757f}; !- Outlet Port

OS:Node,
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Return Air Node, !- Name
  {ce10534d-d553-4620-9274-3fdf8f22bba0}, !- Inlet Port
  {63fd1557-064f-49c7-9a6f-9e19a161d9dc}; !- Outlet Port

OS:Connection,
  {df574688-0888-4e93-848b-78636c15757f}, !- Handle
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Source Object
  3,                                      !- Outlet Port
  {41bd8dd9-ae77-4bed-85b9-15633f91e70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce10534d-d553-4620-9274-3fdf8f22bba0}, !- Handle
  {39b9b79f-c9ad-424d-9c7b-6dad7941171d}, !- Source Object
  2,                                      !- Outlet Port
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fd1557-064f-49c7-9a6f-9e19a161d9dc}, !- Handle
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7f1d661b-a571-40c6-89b0-d78cb8249e48}, !- Inlet Port
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}; !- Outlet Port

OS:Connection,
  {7f1d661b-a571-40c6-89b0-d78cb8249e48}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  7,                                      !- Outlet Port
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}, !- Handle
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Source Object
  3,                                      !- Outlet Port
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Handle
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Source Object
  12,                                     !- Outlet Port
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2da70421-3b7d-4387-8050-ccd3ed68af10}, !- Water Inlet Node Name
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {93339cf0-c8c7-420c-b51d-8b4cdc0d8d73}, !- Inlet Port
  {2da70421-3b7d-4387-8050-ccd3ed68af10}; !- Outlet Port

OS:Connection,
  {93339cf0-c8c7-420c-b51d-8b4cdc0d8d73}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  10,                                     !- Outlet Port
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Inlet Port
  {6e644d11-f609-4378-8b3b-c60a5a3594b5}; !- Outlet Port

OS:Connection,
  {2da70421-3b7d-4387-8050-ccd3ed68af10}, !- Handle
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Source Object
  3,                                      !- Outlet Port
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Handle
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Source Object
  6,                                      !- Outlet Port
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e644d11-f609-4378-8b3b-c60a5a3594b5}, !- Handle
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f0b20a91-b99f-449b-a43f-6264e60c7c80}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Controller, !- Name
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Inlet Port
  {266da528-13c6-4cb0-83da-e52680a4dd5c}; !- Outlet Port

OS:Node,
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Return Air Node, !- Name
  {34b11dde-c3cd-49c1-b6d4-de6244ce9376}, !- Inlet Port
  {f6fa53bc-241b-4aa5-b9a9-131bc7de693a}; !- Outlet Port

OS:Connection,
  {266da528-13c6-4cb0-83da-e52680a4dd5c}, !- Handle
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Source Object
  3,                                      !- Outlet Port
  {4c5f2802-a97b-4ab4-b83c-1f33a422a466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b11dde-c3cd-49c1-b6d4-de6244ce9376}, !- Handle
  {8d0fe5c3-46e9-4ddc-8b8c-ea1829cd31d0}, !- Source Object
  2,                                      !- Outlet Port
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fa53bc-241b-4aa5-b9a9-131bc7de693a}, !- Handle
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {269961a6-3e7f-4b2d-8dc8-e519d063b351}, !- Inlet Port
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}; !- Outlet Port

OS:Connection,
  {269961a6-3e7f-4b2d-8dc8-e519d063b351}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  8,                                      !- Outlet Port
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}, !- Handle
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Source Object
  3,                                      !- Outlet Port
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Handle
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Source Object
  12,                                     !- Outlet Port
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}, !- Water Inlet Node Name
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {43a7a018-b2b8-4e5e-aa4b-6573b4addfff}, !- Inlet Port
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}; !- Outlet Port

OS:Connection,
  {43a7a018-b2b8-4e5e-aa4b-6573b4addfff}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  11,                                     !- Outlet Port
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Inlet Port
  {41f846b1-4225-4cdf-9375-f9c388399035}; !- Outlet Port

OS:Connection,
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}, !- Handle
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Source Object
  3,                                      !- Outlet Port
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Handle
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Source Object
  6,                                      !- Outlet Port
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f846b1-4225-4cdf-9375-f9c388399035}, !- Handle
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22a373aa-b72b-4cfd-9225-3a08e4813a37}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Controller, !- Name
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {7fd4e646-7753-4629-ba32-25b5090b6694}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Inlet Port
  {4a6859d6-3ff2-4860-84bb-e0f8269d37aa}; !- Outlet Port

OS:Node,
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {c07a209f-a5ac-48c2-a9a8-6f3de0dbe893}, !- Inlet Port
  {285c48ab-aa1c-43a3-b0f0-4b695be5c669}; !- Outlet Port

OS:Connection,
  {4a6859d6-3ff2-4860-84bb-e0f8269d37aa}, !- Handle
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Source Object
  3,                                      !- Outlet Port
  {4e29299e-b153-4183-9ae1-acfd19c643ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07a209f-a5ac-48c2-a9a8-6f3de0dbe893}, !- Handle
  {2829d7a9-4fd6-4f06-8d53-7c652ce2f3c5}, !- Source Object
  2,                                      !- Outlet Port
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285c48ab-aa1c-43a3-b0f0-4b695be5c669}, !- Handle
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cd69a2a2-62b6-42b9-b7e8-ce67bbacc0df}, !- Inlet Port
  {7fd4e646-7753-4629-ba32-25b5090b6694}; !- Outlet Port

OS:Connection,
  {cd69a2a2-62b6-42b9-b7e8-ce67bbacc0df}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  9,                                      !- Outlet Port
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd4e646-7753-4629-ba32-25b5090b6694}, !- Handle
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Source Object
  3,                                      !- Outlet Port
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Handle
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Source Object
  12,                                     !- Outlet Port
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}, !- Water Inlet Node Name
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {138eb506-550c-4645-826e-73a6bf50cdd8}, !- Inlet Port
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}; !- Outlet Port

OS:Connection,
  {138eb506-550c-4645-826e-73a6bf50cdd8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  12,                                     !- Outlet Port
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Inlet Port
  {69dcc263-0d7c-4745-a9cb-a42a87477187}; !- Outlet Port

OS:Connection,
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}, !- Handle
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Source Object
  3,                                      !- Outlet Port
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Handle
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Source Object
  6,                                      !- Outlet Port
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dcc263-0d7c-4745-a9cb-a42a87477187}, !- Handle
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb5a760d-dfed-491f-b5d4-439c2cdc363a}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Controller, !- Name
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Inlet Port
  {bc42c6cc-87b1-4b79-85ed-a62d6e0ff8a4}; !- Outlet Port

OS:Node,
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {af2f2e97-a847-4cca-9d17-9971f2bc4de7}, !- Inlet Port
  {842c6748-39a7-484d-bfef-b799b6631cb3}; !- Outlet Port

OS:Connection,
  {bc42c6cc-87b1-4b79-85ed-a62d6e0ff8a4}, !- Handle
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Source Object
  3,                                      !- Outlet Port
  {3c394da6-6e77-468b-bd60-20eb330e180b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2f2e97-a847-4cca-9d17-9971f2bc4de7}, !- Handle
  {260e5ecb-16e9-4209-859d-899f3c9756c1}, !- Source Object
  2,                                      !- Outlet Port
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842c6748-39a7-484d-bfef-b799b6631cb3}, !- Handle
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {108bdb29-796c-4e8b-bf97-83f8c274d3a2}, !- Inlet Port
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}; !- Outlet Port

OS:Connection,
  {108bdb29-796c-4e8b-bf97-83f8c274d3a2}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  10,                                     !- Outlet Port
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}, !- Handle
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Source Object
  3,                                      !- Outlet Port
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Handle
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Source Object
  12,                                     !- Outlet Port
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3475dbf-d213-49f9-8024-90f67c7de211}, !- Water Inlet Node Name
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {777949ec-2966-4a35-904a-0cc0c706d8e8}, !- Inlet Port
  {e3475dbf-d213-49f9-8024-90f67c7de211}; !- Outlet Port

OS:Connection,
  {777949ec-2966-4a35-904a-0cc0c706d8e8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  13,                                     !- Outlet Port
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Inlet Port
  {06be9b5a-5dc7-4afe-99bd-832f00f1bc07}; !- Outlet Port

OS:Connection,
  {e3475dbf-d213-49f9-8024-90f67c7de211}, !- Handle
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Source Object
  3,                                      !- Outlet Port
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Handle
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Source Object
  6,                                      !- Outlet Port
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06be9b5a-5dc7-4afe-99bd-832f00f1bc07}, !- Handle
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d2855e5-113b-4869-820f-ecd27d052a5c}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Controller, !- Name
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {0bd3af22-a538-48df-b166-b1a6581ad318}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Inlet Port
  {7db91331-5b34-419c-b9e1-146abdfd6585}; !- Outlet Port

OS:Node,
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {1af63cca-3bcf-40a2-bce9-e1fa23e38842}, !- Inlet Port
  {023fccbb-9a44-4111-aa8d-753dcc89e626}; !- Outlet Port

OS:Connection,
  {7db91331-5b34-419c-b9e1-146abdfd6585}, !- Handle
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Source Object
  3,                                      !- Outlet Port
  {7464c0fb-fb6d-488b-9421-9abe4561d000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af63cca-3bcf-40a2-bce9-e1fa23e38842}, !- Handle
  {eb2078a2-3c85-4723-8375-2693a89b7e79}, !- Source Object
  2,                                      !- Outlet Port
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023fccbb-9a44-4111-aa8d-753dcc89e626}, !- Handle
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fa035963-2142-46c8-a379-1c95df0d58e2}, !- Inlet Port
  {0bd3af22-a538-48df-b166-b1a6581ad318}; !- Outlet Port

OS:Connection,
  {fa035963-2142-46c8-a379-1c95df0d58e2}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  11,                                     !- Outlet Port
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd3af22-a538-48df-b166-b1a6581ad318}, !- Handle
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Source Object
  3,                                      !- Outlet Port
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Handle
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Source Object
  12,                                     !- Outlet Port
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Handle
  Zone Warehouse Office  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d144723d-ec91-4956-a46b-9d032d4bdc75}, !- Water Inlet Node Name
  {1374e468-232b-49f0-ba29-a8225a522737}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48d709f7-c97c-4bb7-8d05-15b2a29e6ea7}, !- Handle
  Zone Warehouse Office  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {54b5e831-9ab8-4cd3-8d38-48a2fa8899e3}, !- Inlet Port
  {d144723d-ec91-4956-a46b-9d032d4bdc75}; !- Outlet Port

OS:Connection,
  {54b5e831-9ab8-4cd3-8d38-48a2fa8899e3}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  14,                                     !- Outlet Port
  {48d709f7-c97c-4bb7-8d05-15b2a29e6ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ad1f248-db21-4dab-90a2-da5febae95a1}, !- Handle
  Zone Warehouse Office  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1374e468-232b-49f0-ba29-a8225a522737}, !- Inlet Port
  {8e5ca9c1-643b-496e-afd7-27f91c44ac3b}; !- Outlet Port

OS:Connection,
  {d144723d-ec91-4956-a46b-9d032d4bdc75}, !- Handle
  {48d709f7-c97c-4bb7-8d05-15b2a29e6ea7}, !- Source Object
  3,                                      !- Outlet Port
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1374e468-232b-49f0-ba29-a8225a522737}, !- Handle
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Source Object
  6,                                      !- Outlet Port
  {7ad1f248-db21-4dab-90a2-da5febae95a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5ca9c1-643b-496e-afd7-27f91c44ac3b}, !- Handle
  {7ad1f248-db21-4dab-90a2-da5febae95a1}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f369be45-e889-4ad6-8c0e-e95174ea03e7}, !- Handle
  Zone Warehouse Office  - Story Ground Reheat Coil Controller, !- Name
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d29cb052-5886-4ac5-be00-80d73a4595b9}, !- Handle
  Zone Warehouse Office  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {bd1fa3b1-cecb-4bbe-b3f7-b5e519b886ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {abc5fc0d-e251-4ad0-a9e3-8abbf8ad51ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26c2837e-236f-4e7b-87e6-e21a84128469}, !- Handle
  Zone Warehouse Office  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {abc5fc0d-e251-4ad0-a9e3-8abbf8ad51ee}, !- Inlet Port
  {81f9a2ff-abeb-422c-a5d0-cc17e8b8bd34}; !- Outlet Port

OS:Node,
  {dcec48a3-4a49-4fce-b27c-6644e9e1eab5}, !- Handle
  Zone Warehouse Office  - Story Ground Return Air Node, !- Name
  {74391295-ad4b-4bef-8b6f-bb9e3e47f514}, !- Inlet Port
  {1ea39171-e657-47d1-9292-db33984c19ec}; !- Outlet Port

OS:Connection,
  {81f9a2ff-abeb-422c-a5d0-cc17e8b8bd34}, !- Handle
  {26c2837e-236f-4e7b-87e6-e21a84128469}, !- Source Object
  3,                                      !- Outlet Port
  {6d3d9430-e958-451e-ac35-5d1da69a632b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74391295-ad4b-4bef-8b6f-bb9e3e47f514}, !- Handle
  {0ce0970b-04cf-45b1-9b53-7ae12f65fc8f}, !- Source Object
  2,                                      !- Outlet Port
  {dcec48a3-4a49-4fce-b27c-6644e9e1eab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea39171-e657-47d1-9292-db33984c19ec}, !- Handle
  {dcec48a3-4a49-4fce-b27c-6644e9e1eab5}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b66e6a89-114f-458b-bfed-77c166406d87}, !- Handle
  Zone Warehouse Office  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2e986aa8-20e1-49ef-a11e-699a0ad84879}, !- Inlet Port
  {bd1fa3b1-cecb-4bbe-b3f7-b5e519b886ac}; !- Outlet Port

OS:Connection,
  {2e986aa8-20e1-49ef-a11e-699a0ad84879}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  12,                                     !- Outlet Port
  {b66e6a89-114f-458b-bfed-77c166406d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1fa3b1-cecb-4bbe-b3f7-b5e519b886ac}, !- Handle
  {b66e6a89-114f-458b-bfed-77c166406d87}, !- Source Object
  3,                                      !- Outlet Port
  {d29cb052-5886-4ac5-be00-80d73a4595b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abc5fc0d-e251-4ad0-a9e3-8abbf8ad51ee}, !- Handle
  {d29cb052-5886-4ac5-be00-80d73a4595b9}, !- Source Object
  12,                                     !- Outlet Port
  {26c2837e-236f-4e7b-87e6-e21a84128469}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {69aa310a-f961-4f11-b375-19e3cc26297c}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {34dab8db-ca29-4192-af23-8ecf717a7e0a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  {1ec7a60a-94c3-425b-a30f-1da752e72604}, !- Default Day Schedule Name
  {7da51679-ad27-4e03-bcaa-753dfbf8b54d}, !- Summer Design Day Schedule Name
  {a074058c-6d58-4827-b644-3aa6daec921d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ec7a60a-94c3-425b-a30f-1da752e72604}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {36bb3e5b-15e8-4149-ac94-203260dd5971}, !- Handle
  {34dab8db-ca29-4192-af23-8ecf717a7e0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28811999999999627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 19:29:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 19:29:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a074058c-6d58-4827-b644-3aa6daec921d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7da51679-ad27-4e03-bcaa-753dfbf8b54d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4bc0a50-00e0-47d7-a9ca-cf004df3f385}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {34dab8db-ca29-4192-af23-8ecf717a7e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {771a7b43-68dc-46bb-9b44-88ae10b69b39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {771a7b43-68dc-46bb-9b44-88ae10b69b39}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {aad9720e-ce46-46cc-9aae-a33cbfdfed6b}, !- Handle
  Building Default Schedule Set,          !- Name
  {34dab8db-ca29-4192-af23-8ecf717a7e0a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a5c2caec-0837-4708-8a86-b0f525216388}, !- Handle
  {6cf7a617-0f70-4083-8142-321a0641c868}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {d12cd7b4-7002-43fc-bddd-91377f586d30}, !- Handle
  {36b3b0ea-0ff6-493f-ab13-08348366bd46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b4ca91f0-bc22-4a0f-a651-ddd3d833c4e0}, !- Handle
  {f8c2d1d4-7a9f-4522-a1d8-6afbd5dff834}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e0f7aec-bf54-4f7c-85b6-44b5c8d5e058}, !- Handle
  {9a436252-80b0-4783-9dc8-0e5f22522dfa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8898a03b-2de8-4ee1-84fb-94ee65ca9e1d}, !- Handle
  {4ff24c26-1b4b-4a9f-9a2d-de596157dae1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1cafeaf3-c8ba-4f47-b5eb-1740442b308a}, !- Handle
  {27f2dc0a-f09d-4287-9c51-e7636e406cc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1238dc8b-6908-42f4-a967-fafe79f1811a}, !- Handle
  {84ac419f-653f-46cd-809f-960c759f6634}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {13333a01-58bb-49cf-b845-a90690d7890b}, !- Handle
  {791bea29-d1b6-48fb-8408-1da0d20b4a37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3032fc72-5d72-48da-b835-d8a0286fb775}, !- Handle
  {0328c2b5-b7b1-4a56-b9bc-46c99d9d02d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc2384ef-e0fa-409a-853a-ce5c0a290571}, !- Handle
  {6a76a31d-a487-4ad7-a8c7-c6f310c6ed93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {0b318480-d118-4ff8-ba05-e61f284bfbd2}, !- Handle
  {aa21708c-51de-4576-a7ad-ac558685d66c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2cd4e13-ad84-41e0-afde-54afeb3314aa}, !- Handle
  {b44b7b51-9f2a-47ce-a6d3-68916fa53354}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75d418b3-d002-4de8-807b-75db8b180d38}, !- Handle
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {32bcdc8e-4c8f-45e3-be27-7e8248afc279}, !- Handle
  {ef7d4b34-d891-49a5-ad21-6d0b02caa8f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {141abd06-2e3c-4e27-854e-7ce8ed2cc716}, !- Handle
  {2ff310e8-d4ab-445e-8e5b-86536d2e2c6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad69ceaf-2d2b-4baf-847f-55e6f602ec57}, !- Handle
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {563518c7-af87-4d30-881b-bea6b4a8c2cd}, !- Handle
  {f7d612b1-06f3-4e0c-800d-5bba7fea42ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {212ce153-f5bb-4e52-a8fe-a75317b0ff61}, !- Handle
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {51979e63-87ab-4671-8233-731983792494}, !- Handle
  {dec2556c-6f23-4a12-8310-a25e47d799d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5daee7ae-61f2-4ba2-b92b-ff09341155ff}, !- Handle
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {73ff0605-746c-48ad-97a6-2d7867cdfd77}, !- Handle
  {725e5226-d68b-4e9d-842e-717c0f2fe7ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a16b6468-1594-4d3a-86a3-26592992ad3c}, !- Handle
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {c1806106-281b-4667-947f-853a57b7cbcb}, !- Handle
  {f7025917-559b-4d77-9095-8ff89a919e0d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d6eed65-8bf8-43d6-9b99-2b41cdc3a509}, !- Handle
  {a550204f-7140-4217-a0af-398609ad0f0f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {c71f4a45-0eeb-4114-bede-57a48e10fbb1}, !- Handle
  {4edb9756-4829-46c4-b207-c2d9c810d982}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {741ae16d-bde1-4cca-81cd-eaebe5981c41}, !- Handle
  {19ca3c6b-2d57-4fd4-a69a-f7768300ddda}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {2bdd5799-e0ca-4dc4-b3da-c73beff68210}, !- Handle
  {ccd2476f-5378-4210-a05b-e0841e2fbcf3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f6f2baf-2e84-4ace-93fd-3d0ca8c4f288}, !- Handle
  {ea495676-5734-46fe-9322-cf91a66f4e42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c5116cf-baa1-4496-ae32-e60e81794256}, !- Handle
  {92b4f85d-fd52-4da3-975d-f986ca9b78f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {740d4067-d336-41e7-9cf3-ed06f02db7ad}, !- Handle
  {6e935235-c0ce-4b09-9842-9206446d0ee2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2894210b-a12e-4634-a5da-49dbf880a6a0}, !- Handle
  {d6ed83df-cdbe-46e7-a7c7-aa6dda9b8f1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {647f95b1-9715-40dc-8329-263c915bdf54}, !- Handle
  {002a9c40-ee33-4a41-b00e-437ced3d1de9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c915b347-c88a-4e88-9c95-81c0e9ecba3c}, !- Handle
  {bbd7b14b-65b1-4d6c-8389-f33043fbec58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2394ab78-0e9c-4459-a69e-f40874b2785b}, !- Handle
  {08a0750d-7978-4045-ab18-fb568356e290}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {7fb5c536-d192-4c92-b24d-e4caccd092e4}, !- Handle
  {6994059e-6066-4fef-ad81-9632ed09b1c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {abeb76de-20cb-45e8-9509-bb83a83d0b44}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {08a0750d-7978-4045-ab18-fb568356e290}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fefddb1e-5b93-402d-bce5-a3688aa9ee56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {fefddb1e-5b93-402d-bce5-a3688aa9ee56}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {5ed6fce3-6f93-4fd9-8171-ef0b98a5da96}, !- Handle
  {fefddb1e-5b93-402d-bce5-a3688aa9ee56}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {293a7f1c-7a9f-4206-af29-2dbe5fcd8436}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b400c7f-a73e-41a4-a3fc-9c0f64ba32af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {9b400c7f-a73e-41a4-a3fc-9c0f64ba32af}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {4a6542b4-c41b-4359-9fa0-a6e9866de25d}, !- Handle
  {9b400c7f-a73e-41a4-a3fc-9c0f64ba32af}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d03e753-36ac-4f6f-9866-7908157670f8}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09a6bce3-fb78-424c-bf16-ee819583ec1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {09a6bce3-fb78-424c-bf16-ee819583ec1c}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {08abaf91-2955-47a9-8358-c2c4db5c50c4}, !- Handle
  {09a6bce3-fb78-424c-bf16-ee819583ec1c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {43869b02-4d41-4873-82f6-7c06cd1e1e05}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {a550204f-7140-4217-a0af-398609ad0f0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9215041c-095c-47e9-8b81-9682f4b61ee6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {9215041c-095c-47e9-8b81-9682f4b61ee6}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {ea5cfdaf-af95-46d1-b2cb-aa2f4187ecd4}, !- Handle
  {9215041c-095c-47e9-8b81-9682f4b61ee6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {78b600cc-2010-4971-9c54-242715e92cbd}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c349f84b-f709-4306-abeb-a523aeb29c81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {c349f84b-f709-4306-abeb-a523aeb29c81}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {5f13095c-ad74-42ac-8761-d75d8ef09d7e}, !- Handle
  {c349f84b-f709-4306-abeb-a523aeb29c81}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9d903936-b225-4f40-8ed0-8c8f801c3aa5}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e5de0d2-20d6-45b6-90bb-350ca05d5232}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {6e5de0d2-20d6-45b6-90bb-350ca05d5232}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {5f5a1ddc-4755-423f-90c6-4597f8b88096}, !- Handle
  {6e5de0d2-20d6-45b6-90bb-350ca05d5232}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {dddad20d-5933-442d-8129-6e5a51d3ab8c}, !- Handle
  10 Zone PVAV Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9cb4459-510f-4ef9-9acf-2061f6c40ba6}, !- Default Day Schedule Name
  {7ba717f8-f731-4f3f-a602-dd6bc19b3515}, !- Summer Design Day Schedule Name
  {7a8ab7ab-a012-458b-a46e-1a89a3e48e9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9cb4459-510f-4ef9-9acf-2061f6c40ba6}, !- Handle
  10 Zone PVAV Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fb0647ef-c302-4331-a33b-8ba4c4356064}, !- Handle
  {dddad20d-5933-442d-8129-6e5a51d3ab8c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28811999999999627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 19:30:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 19:30:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a8ab7ab-a012-458b-a46e-1a89a3e48e9f}, !- Handle
  10 Zone PVAV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ba717f8-f731-4f3f-a602-dd6bc19b3515}, !- Handle
  10 Zone PVAV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3604410-ff74-4bb8-8a8a-663f25d00d6d}, !- Handle
  10 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {dddad20d-5933-442d-8129-6e5a51d3ab8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76aa49f5-55d6-4a58-b2de-c3673f9fc1cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76aa49f5-55d6-4a58-b2de-c3673f9fc1cd}, !- Handle
  10 Zone PVAV Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {c76c5a50-eb2d-4d20-b5d0-797f79c63e40}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {797a39f8-9479-4a0c-9ba8-9912d19b028f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a85be32a-6009-4511-adf3-3de05c38d22b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4adec58f-6384-4401-a57d-b468c6cf8717}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3cb92ab3-67c8-46fa-ac4e-363d370b745e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d73dde18-8c30-48a0-bb12-e8c9b253f0b8}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {bd2dccbb-cd90-4e84-93ae-08d4482307d3}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f8a496a8-3d71-4f76-ae0e-50bba431b23e}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {bd2dccbb-cd90-4e84-93ae-08d4482307d3}; !- Layer 1

OS:InternalMass:Definition,
  {46ab2302-2b44-448f-bbb7-784d406029be}, !- Handle
  Internal Mass Definition 2,             !- Name
  {f8a496a8-3d71-4f76-ae0e-50bba431b23e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2b705230-42f7-42bd-b3b3-a5597836cedc}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {46ab2302-2b44-448f-bbb7-784d406029be}, !- Internal Mass Definition Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1171de7e-56fc-40c4-8b74-9ebd63d45082}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {46ab2302-2b44-448f-bbb7-784d406029be}, !- Internal Mass Definition Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8aa6d58-f710-49a7-952e-2916aceb6e1a}, !- Handle
  Warehouse Office  - Story Ground Mass,  !- Name
  {46ab2302-2b44-448f-bbb7-784d406029be}, !- Internal Mass Definition Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68b68ea0-2c9f-41d0-bd13-aacd9f0b88c7}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {46ab2302-2b44-448f-bbb7-784d406029be}, !- Internal Mass Definition Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {dd41936f-7436-4ae8-a3b3-bfbf3997ee68}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {bf530990-2648-4e19-a4fb-c5d73f7bcc6f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {3d72beed-c117-4cf9-ad00-ffed18bd299b}, !- Handle
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {482bb052-e92d-4d39-bb1d-fe4b92fb81f2}, !- Handle
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {d549e292-2bb4-45d9-8952-dd29bd8c7ea1}, !- Handle
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {4c485589-aa55-4133-bb18-8ca996917043}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84ba4448-ad15-48b9-b69e-887f09a01bab}, !- Handle
  {4c485589-aa55-4133-bb18-8ca996917043}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ddb9ce3e-8fda-49a9-95a4-29aa83372f19}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4c485589-aa55-4133-bb18-8ca996917043}, !- Lights Definition Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {411c2a33-799b-4d0b-84fc-4ef9ce31d473}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d61c76bb-7ea0-492f-9f45-9aeb9d121754}, !- Handle
  {411c2a33-799b-4d0b-84fc-4ef9ce31d473}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6b8d8179-6af2-4476-815c-8ccd172e0265}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {411c2a33-799b-4d0b-84fc-4ef9ce31d473}, !- Lights Definition Name
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3bf16190-0bac-4ac9-b3b1-fd2332a08e89}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38938c00-3d0e-40c9-9eb4-57f6ed58acf6}, !- Handle
  {3bf16190-0bac-4ac9-b3b1-fd2332a08e89}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {90a270ba-9692-459d-b919-aa7966e89734}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3bf16190-0bac-4ac9-b3b1-fd2332a08e89}, !- Lights Definition Name
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e3eb8671-45b5-484b-99ee-5d2f3e0014ea}, !- Handle
  10 Zone PVAV Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {0ea3ee53-b5a6-4298-8d08-aa2458c0c6f4}, !- Default Day Schedule Name
  {5993c701-c52a-45fd-bc19-bcc8be1f4abb}, !- Summer Design Day Schedule Name
  {8baf73c8-eaac-40f0-81bf-ab224534dc31}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {29e02b9f-bc22-481d-b3c3-254af056dce1}, !- Handle
  {e3eb8671-45b5-484b-99ee-5d2f3e0014ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28811999999999627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 19:30:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 19:30:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ea3ee53-b5a6-4298-8d08-aa2458c0c6f4}, !- Handle
  10 Zone PVAV Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5993c701-c52a-45fd-bc19-bcc8be1f4abb}, !- Handle
  10 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8baf73c8-eaac-40f0-81bf-ab224534dc31}, !- Handle
  10 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8914afc-8f1d-4485-8d88-b63a2814035c}, !- Handle
  10 Zone PVAV Occ Sch Sunday Rule 1,     !- Name
  {e3eb8671-45b5-484b-99ee-5d2f3e0014ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3f5774a-44b1-46e2-a1d1-8d22a5c3e043}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3f5774a-44b1-46e2-a1d1-8d22a5c3e043}, !- Handle
  10 Zone PVAV Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a3f6712-2a2b-481f-865e-d400623c7fea}, !- Handle
  10 Zone PVAV_night_novent_schedule,     !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {ea226e9c-d090-4025-9304-064e3daa92f8}, !- Default Day Schedule Name
  {a46f9f8a-1be2-4e49-aadd-67cbb4566cc2}, !- Summer Design Day Schedule Name
  {b1b0bfe0-f7c8-4c28-8102-c47d9b31bb0a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8378f63a-9c55-482a-8a9b-25fe03dcfefb}, !- Handle
  {9a3f6712-2a2b-481f-865e-d400623c7fea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28811999999999627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 19:30:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 19:30:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea226e9c-d090-4025-9304-064e3daa92f8}, !- Handle
  10 Zone PVAV Occ Sch Default 2,         !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a46f9f8a-1be2-4e49-aadd-67cbb4566cc2}, !- Handle
  10 Zone PVAV Occ Sch Summer Design Day 2, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1b0bfe0-f7c8-4c28-8102-c47d9b31bb0a}, !- Handle
  10 Zone PVAV Occ Sch Winter Design Day 2, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53fba350-5582-4df2-8215-0e7c00f36944}, !- Handle
  10 Zone PVAV Occ Sch Sunday Rule 2,     !- Name
  {9a3f6712-2a2b-481f-865e-d400623c7fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f5b21ed-4f41-486c-978d-8f247b697897}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f5b21ed-4f41-486c-978d-8f247b697897}, !- Handle
  10 Zone PVAV Occ Sch Sunday 2,          !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {a98bb3c7-5813-4b95-b818-a845e5082954}, !- Default Day Schedule Name
  {660fd4db-5db9-4996-acc5-b3dd10d8693b}, !- Summer Design Day Schedule Name
  {73cf187b-6d2a-4a7a-91e0-bea6c91a94a9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3d3a1bec-c0a7-47db-944a-abc2f1286d36}, !- Handle
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28811999999999627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 19:30:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 19:30:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a98bb3c7-5813-4b95-b818-a845e5082954}, !- Handle
  10 Zone PVAV Occ Sch Default 3,         !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {660fd4db-5db9-4996-acc5-b3dd10d8693b}, !- Handle
  10 Zone PVAV Occ Sch Summer Design Day 3, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73cf187b-6d2a-4a7a-91e0-bea6c91a94a9}, !- Handle
  10 Zone PVAV Occ Sch Winter Design Day 3, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d619ef1c-4988-4d76-8863-5360eb101e1d}, !- Handle
  10 Zone PVAV Occ Sch Sunday Rule 3,     !- Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67081c8b-7d9f-49c8-8fd1-3cbe09e9a32a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67081c8b-7d9f-49c8-8fd1-3cbe09e9a32a}, !- Handle
  10 Zone PVAV Occ Sch Sunday 3,          !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {f275f783-d8e2-441c-9bb7-0c02a78038fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f275f783-d8e2-441c-9bb7-0c02a78038fa}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  25,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4501e6c5-2f32-402b-a99a-52939cfaa4e7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a23c49b0-ccf6-4b03-9d4f-3f6334750830}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff7b1f74-1045-4be8-9f05-91777860c6f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ff7b1f74-1045-4be8-9f05-91777860c6f1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d5aa0697-fdc1-4c39-94a4-7ee5ebbc3bcc}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dcdc2f4-4c10-48e1-a500-a33964d38e4b}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cef64bd-ba39-43a8-931a-e069b3bd5e70}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16987215-ceb1-4c19-a428-ff21a498d0b2}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bbdc926-4d5b-4458-bbfe-9e570ad17310}, !- Handle
  Warehouse Office  - Story Ground HVAC On Infiltration, !- Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {096a0a6d-3fea-497f-bad8-debeef82d570}, !- Handle
  Warehouse Office  - Story Ground HVAC Off Infiltration, !- Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0d18f31-277d-4837-b367-a17fb7abf741}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46056352-e8ea-4b8f-91fe-1600cf7aa8f7}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eca2083b-19a7-4292-9127-d94108be9bd8}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea51d0fe-cf0a-4853-9d91-72cb02844f3c}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {767f5f00-6223-4c2d-8f08-6c2fcc3e5aa2}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5522dc1-0cd8-4ab3-a4f9-69664a48a08a}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac0176ff-05a7-4992-861a-fbe9d116886a}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbc7ed21-a6e3-4034-9ee8-bec3dcab4c5a}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e03b7aeb-3f1a-4a99-8800-6b330f550a88}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16ac1b68-b2a1-4b65-86b1-f407cdaed389}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {005e5a3c-bdfb-43cc-b8b1-ff1df1c609e2}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {698d3ac5-bbdf-4776-8811-05c6702758b0}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccf28a30-1621-46a3-84d5-8e3ef77d9cd7}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space or SpaceType Name
  {e0d7afc1-1cac-41c9-8604-ee37e2a003be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73c5022d-b274-4f2e-86ee-04255af4f63c}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space or SpaceType Name
  {eee1f613-9381-46fc-b490-da01a1ef9e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {7379ef23-2092-4c2b-a121-4601e479237f}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {7379ef23-2092-4c2b-a121-4601e479237f}; !- Layer 1

