  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.55,                                   !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.35,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05,                                   !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {3cd156a2-d146-42a1-b693-33083e5660f8}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a7e551b-7f78-42b1-9e82-277d3379c543}, !- Handle
  Schedule Rule 3,                        !- Name
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ff7fb06-bd2d-4864-b79f-a21734938989}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ff7fb06-bd2d-4864-b79f-a21734938989}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.45,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.275,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2125,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.225,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2375,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  52,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.65,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.6625,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.675,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.6875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.7,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.6125,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.35,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2375,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.2,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1625,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.0875,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.05,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0375,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.025,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0125,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {dc6e65b0-c683-466d-9933-890e8dd773e3}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {194dd896-0874-4b00-b926-8dcb40162975}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  {f61deb1a-2618-4da1-a35d-63267d4a85f6}, !- Default Day Schedule Name
  {44514e68-e848-4da3-a144-e6dba60268f7}, !- Summer Design Day Schedule Name
  {5a0dff43-658e-4f12-8156-423dbc5f55a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f61deb1a-2618-4da1-a35d-63267d4a85f6}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a0dff43-658e-4f12-8156-423dbc5f55a5}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {44514e68-e848-4da3-a144-e6dba60268f7}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {479dfe09-d234-41d0-aa00-4931b01a5c73}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {08769f88-262f-425b-b52b-9d8a6631140a}, !- Default Day Schedule Name
  {95a760ef-5338-41a6-9810-4f9a7aab807b}, !- Summer Design Day Schedule Name
  {8d2927d8-2caf-46f9-a1cf-14a06d611c38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08769f88-262f-425b-b52b-9d8a6631140a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {95a760ef-5338-41a6-9810-4f9a7aab807b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d2927d8-2caf-46f9-a1cf-14a06d611c38}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {3dbd812e-6fcd-43e4-a683-35e20462a056}, !- Default Day Schedule Name
  {667879ed-3f84-4636-935e-f6f64ee911b1}, !- Summer Design Day Schedule Name
  {714e5e22-f312-41e1-959e-931cc2939245}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dbd812e-6fcd-43e4-a683-35e20462a056}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.27375747368421,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.279964947368421,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.153839,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.292379894736842,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.298587368421053,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.304794842105263,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.311002315789474,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.317209789473684,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.323417263157895,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.329624736842105,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.335832210526316,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.342039684210526,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.348247157894737,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.354454631578947,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.360662105263158,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.366869578947368,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.373077052631579,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.379284526315789,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.385492,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4062215,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.426951,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4476805,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46841,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.47504125,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4816725,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.48830375,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.494935,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.49755080952381,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.500166619047619,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.502782428571429,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.505398238095238,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.508014047619048,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.510629857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.513245666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.515861476190476,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.518477285714286,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.521093095238095,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.522401,                               !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.5255165,                              !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.528632,                               !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.5317475,                              !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.534863,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.533293,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.531723,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.530153,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.528583,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.530897,                               !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.533211,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.535525,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.537839,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.536925,                               !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.536011,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.535097,                               !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.534183,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.53499275,                             !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.5358025,                              !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.53661225,                             !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.537422,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.539933,                               !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.542444,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.544955,                               !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.547466,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.547317714285714,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.547169428571429,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.547021142857143,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.546872857142857,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.546724571428571,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.546576285714286,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.546428,                               !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.546279714285714,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.546131428571429,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.545983142857143,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.545909,                               !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.540587,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.535265,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.529943,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.524621,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.51421175,                             !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.5038025,                              !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.49339325,                             !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.482984,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.465932,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.44888,                                !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.431828,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.414776,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.3743025,                              !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.333829,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.2933555,                              !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.252882,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.216473,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.180064,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.143655,                               !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.107246,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.093217,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.079188,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.065159,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.05113;                                !- Value Until Time 97

OS:Schedule:Rule,
  {e728e404-5aa7-4b71-868d-b2e47551303b}, !- Handle
  Schedule Rule 6,                        !- Name
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a7f28c4-796f-4357-ac49-7bc91d0d2f17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a7f28c4-796f-4357-ac49-7bc91d0d2f17}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.353653801118744,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.359112951812545,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.261403775110765,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.370031253200146,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.375490403893947,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.380949554587748,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.386408705281549,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.39186785597535,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.39732700666915,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.402786157362951,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.408245308056752,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.413704458750552,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.419163609444353,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.424622760138154,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.430081910831955,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.435541061525756,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.441000212219556,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.446459362913357,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.451918513607158,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.469646999374424,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.48737548514169,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.505103970908956,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.522832456676221,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.533507642943052,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.544182829209881,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.554858015476712,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.565533201743542,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.569880457001133,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.574227712258723,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.578574967516314,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.582922222773905,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.587269478031496,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.591616733289087,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.595963988546678,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.600311243804269,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.60465849906186,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.609005754319451,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.611179381948246,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.611303036461185,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.611426690974123,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.611550345487062,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.611674,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.607106079405581,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.602538158811163,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.597970238216744,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.593402317622326,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.589547138568323,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.58569195951432,                       !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.581836780460317,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.577981601406313,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.576402318224763,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.574823035043212,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.573243751861661,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.57166446868011,                       !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.571196156013873,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.570727843347636,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.570259530681398,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.569791218015161,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.574577454108354,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.579363690201548,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.584149926294741,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.588936162387934,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.588794404064318,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.5886526457407,                        !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.588510887417083,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.588369129093466,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.588227370769849,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.588085612446231,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.587943854122615,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.587802095798998,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.58766033747538,                       !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.587518579151764,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.587447699989955,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.583594825057311,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.579741950124667,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.575889075192023,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.572036200259379,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.565316614335786,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.558597028412193,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.551877442488601,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.545157856565008,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.534300452700696,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.523443048836383,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.512585644972071,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.501728241107759,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.484796981330742,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.467865721553725,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.450934461776708,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.434003201999692,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.405104911913842,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.376206621827992,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.347308331742142,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.318410041656293,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.28468308124222,                       !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.250956120828146,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.217229160414073,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.1835022;                              !- Value Until Time 97

OS:Schedule:Rule,
  {970dab58-b68f-42d4-afee-e0188b8da0f0}, !- Handle
  Schedule Rule 7,                        !- Name
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1416ada9-459c-49a2-b1bd-15246ee9311d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1416ada9-459c-49a2-b1bd-15246ee9311d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.168537806523608,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.168333139546294,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.168128472568979,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.167923805591664,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.16771913861435,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.167514471637035,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.16730980465972,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.167105137682406,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.166900470705091,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.166695803727776,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.166491136750461,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.166286469773147,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.166081802795832,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.165877135818517,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.165672468841203,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.165467801863888,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.165263134886573,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.165058467909259,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.164853800931944,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.164649133954629,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.164444466977315,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1642398,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.169971127170471,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.175702454340943,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.181433781511414,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.187165108681886,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.203337580362575,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.219510052043265,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.235682523723955,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.251854995404644,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.256469388395732,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.26108378138682,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.265698174377908,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.270312567368996,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.272928524205794,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.275544481042593,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.278160437879391,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.28077639471619,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.294704243244719,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.308632091773247,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.322559940301775,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.336487788830304,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.366093388543402,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.395698988256499,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.425304587969597,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.454910187682694,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.473836082013927,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.492761976345159,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.511687870676391,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.530613765007624,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.630882333333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.627109421449613,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.623336509565892,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.618795249169882,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.614253988773873,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.609712728377864,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.605171467981855,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.60112962108272,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.597087774183585,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.59304592728445,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.589004080385315,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.588384995369221,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.587765910353127,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.587146825337034,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.58652774032094,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.554930287690721,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.546313677584641,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.53769706747856,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.526508367056616,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.515319666634671,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.504130966212726,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.492942265790781,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.477295996819601,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.461649727848422,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.446003458877242,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.430357189906062,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.400539036367161,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.37072088282826,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.340902729289359,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.311084575750458,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.285784608687194,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.260484641623929,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.235184674560665,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.209884707497401,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.200008482952911,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.190132258408421,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.180256033863931,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.170379809319441,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.170175142342126,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.169970475364811,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.169765808387496,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.169561141410182,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.169356474432867,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.169151807455552,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.168947140478238,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.168742473500923;                      !- Value Until Time 96

OS:Schedule:Day,
  {667879ed-3f84-4636-935e-f6f64ee911b1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61af7bdc-7d14-4d6a-b247-7b5da5e7efbe}, !- Handle
  Schedule Rule 8,                        !- Name
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d114994-11ea-44a1-ac75-0e07363fee86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d114994-11ea-44a1-ac75-0e07363fee86}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.170483078811914,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.170185779820871,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.169888480829827,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.169591181838784,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.16929388284774,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.168996583856697,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.168699284865653,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.168401985874609,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.168104686883566,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.167807387892522,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.167510088901479,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.167212789910435,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.166915490919392,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.166618191928348,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.166320892937305,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.166023593946261,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.165726294955218,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.165428995964174,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.165131696973131,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.164834397982087,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.164537098991043,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1642398,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.169100282367263,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.173960764734526,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.178821247101789,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.183681729469051,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.198089851917465,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.212497974365878,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.226906096814292,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.241314219262705,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.246815088564773,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.25231595786684,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.257816827168908,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.263317696470975,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.265581032432838,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.267844368394701,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.270107704356564,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.272371040318427,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.283074178088745,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.293777315859063,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.304480453629381,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.315183591399699,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.34199211042954,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.368800629459381,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.395609148489221,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.422417667519062,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.446781355747983,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.471145043976905,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.495508732205827,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.519872420434749,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.586884283390171,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.622858,                               !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.620394105432492,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.617930210864984,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.615466316297476,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.613002421729969,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.608503567343204,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.60400471295644,                       !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.599505858569676,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.595007004182912,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.59140045078945,                       !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.587793897395987,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.584187344002525,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.580580790609062,                      !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.577031039458906,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.573481288308749,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.569931537158592,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.566381786008436,                      !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.566197373245922,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.538188420505669,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.530655703836033,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.523122987166397,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.515590270496761,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.508057553827125,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.494663117987845,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.481268682148565,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.467874246309285,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.454479810470005,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.422901848284775,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.391323886099546,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.359745923914316,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.328167961729086,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.30103399696962,                       !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.273900032210153,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.246766067450687,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.219632102691221,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.217227150177554,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.214822197663888,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.212417245150221,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.210012292636555,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.200501612919199,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.190990933201843,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.181480253484488,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.171969573767132,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.171672274776088,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.171374975785045,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.171077676794001,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.170780377802958;                      !- Value Until Time 98

OS:Schedule:Day,
  {714e5e22-f312-41e1-959e-931cc2939245}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9223ffca-8e3f-4d0c-8cfd-998c594f7b0c}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {eea8ebdf-60f9-41de-b2c6-9cfa76431dca}, !- Default Day Schedule Name
  {3af1416a-6480-4117-91bd-cca92fb1ee09}, !- Summer Design Day Schedule Name
  {2c13c9ea-9d26-4841-8f82-a49f114e0f67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eea8ebdf-60f9-41de-b2c6-9cfa76431dca}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {2c13c9ea-9d26-4841-8f82-a49f114e0f67}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3af1416a-6480-4117-91bd-cca92fb1ee09}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {ffd1a9a1-59e8-44df-bd2f-624d9932cdb1}, !- Handle
  Schedule Rule 9,                        !- Name
  {9223ffca-8e3f-4d0c-8cfd-998c594f7b0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c491fed-b6c1-49c4-8a4a-cd8034fc1564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c491fed-b6c1-49c4-8a4a-cd8034fc1564}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {7daf19be-d013-4625-849e-0d171ffb7c40}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {041d99c0-73e6-427d-b98d-962aba48be55}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {7daf19be-d013-4625-849e-0d171ffb7c40}, !- People Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Work Efficiency Schedule Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Clothing Insulation Schedule Name
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b17a4df8-19f6-4470-ab3c-0ff0ccfffda2}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e1b6f36-a1f4-4f37-919c-fe9dd835ecde}, !- Handle
  {b17a4df8-19f6-4470-ab3c-0ff0ccfffda2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b360bbd2-cc10-4e07-b184-3d132b6f997d}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8455200195312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5ba9a67c-b93d-4d1b-aa6f-ad4ad100ccb2}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {b360bbd2-cc10-4e07-b184-3d132b6f997d}, !- Electric Equipment Definition Name
  {eaae2299-0ac4-44c7-8586-c28dce91e308}, !- Space or SpaceType Name
  {4aaa4fc2-44ec-4637-9fbe-aa0643b26517}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7f893856-7c38-4634-b103-711db0aac12a}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a8661d2-65f6-4d24-b14d-3a3382fa40dd}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Number of People Schedule Name
  {194dd896-0874-4b00-b926-8dcb40162975}, !- People Activity Level Schedule Name
  {479dfe09-d234-41d0-aa00-4931b01a5c73}, !- Lighting Schedule Name
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Electric Equipment Schedule Name
  {5bd37370-7acc-4d36-8e6d-4c4bf240bd76}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9223ffca-8e3f-4d0c-8cfd-998c594f7b0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5bd37370-7acc-4d36-8e6d-4c4bf240bd76}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {03963672-2fe9-4cc9-9bef-15e7040dc9b5}, !- Default Day Schedule Name
  {7c8505b0-f2d1-4b21-97f6-e982caa2c991}, !- Summer Design Day Schedule Name
  {4ca22247-0823-48ed-91a6-315fee7a4600}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03963672-2fe9-4cc9-9bef-15e7040dc9b5}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {1d95fbce-41d5-4ffa-a146-cf49abcde89d}, !- Handle
  Schedule Rule 10,                       !- Name
  {5bd37370-7acc-4d36-8e6d-4c4bf240bd76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce14cf39-e5d4-47d5-907a-78f6d8f11ab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce14cf39-e5d4-47d5-907a-78f6d8f11ab0}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.175,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.19,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.23,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.25,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  22,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  37,                                     !- Minute 26
  0.21,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1875,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1625,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1625,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.175,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.266666666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  7,                                      !- Minute 37
  0.3,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  22,                                     !- Minute 38
  0.281818181818182,                      !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.263636363636364,                      !- Value Until Time 39
  16,                                     !- Hour 40
  52,                                     !- Minute 40
  0.245454545454545,                      !- Value Until Time 40
  17,                                     !- Hour 41
  7,                                      !- Minute 41
  0.227272727272727,                      !- Value Until Time 41
  17,                                     !- Hour 42
  22,                                     !- Minute 42
  0.209090909090909,                      !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1875,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.175,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1375,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.125,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1125,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0875,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.075,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0625,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.05,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0425,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.035,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0275,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.02,                                   !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.02;                                   !- Value Until Time 61

OS:Schedule:Day,
  {7c8505b0-f2d1-4b21-97f6-e982caa2c991}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4ca22247-0823-48ed-91a6-315fee7a4600}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {bb32f64b-10b3-4b8a-b101-4653a22d4cc0}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48268b2a-6112-4067-913a-9312d92a9449}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {bb32f64b-10b3-4b8a-b101-4653a22d4cc0}, !- People Definition Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Work Efficiency Schedule Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Clothing Insulation Schedule Name
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5afd2c21-b37b-4388-817e-6766ecdbebe4}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3dd626b4-7789-4f52-b119-31734149e43f}, !- Handle
  {5afd2c21-b37b-4388-817e-6766ecdbebe4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {df39b90e-7d32-4321-9a66-fece57a2a216}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f372e7b4-bed2-4d1f-b3d7-532cee4cc4e4}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {df39b90e-7d32-4321-9a66-fece57a2a216}, !- Electric Equipment Definition Name
  {b1743843-d247-4056-85f5-2b2960a23d06}, !- Space or SpaceType Name
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0e7e6238-d737-4b89-8b6c-7f8d30af1452}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c045b11f-cbc6-4922-bee2-911b523608e9}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Number of People Schedule Name
  {f62ad278-ee23-43d4-8363-d50203e6e390}, !- People Activity Level Schedule Name
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Lighting Schedule Name
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {67408edb-b68a-43f2-949f-044f0918a597}, !- Default Day Schedule Name
  {d9479efc-7eb4-4b8b-9c9e-f0dd071bdcb8}, !- Summer Design Day Schedule Name
  {cb8ee5c5-d3ca-48cc-acaa-870dbde0c974}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67408edb-b68a-43f2-949f-044f0918a597}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.513793103448276,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.527586206896552,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.541379310344828,                      !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.555172413793104,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.568965517241379,                      !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.582758620689655,                      !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.596551724137931,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.610344827586207,                      !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.624137931034483,                      !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.637931034482758,                      !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.651724137931034,                      !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.66551724137931,                       !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.679310344827586,                      !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.693103448275862,                      !- Value Until Time 28
  9,                                      !- Hour 29
  52,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  37,                                     !- Minute 31
  0.725,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  7,                                      !- Minute 33
  0.775,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  22,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.775,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  52,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.725,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  22,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  7,                                      !- Minute 41
  0.55,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  22,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.475,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.45,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.425,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.375,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.35,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2625,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.225,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1875,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1125,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.075,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0375,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Rule,
  {017dd68f-b6b6-4218-b49a-a1508e9d95b7}, !- Handle
  Schedule Rule 11,                       !- Name
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e164701-616c-4322-854d-a8bbebb353f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e164701-616c-4322-854d-a8bbebb353f0}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  15,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  17,                                     !- Hour 16
  15,                                     !- Minute 16
  0.175,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  0.125,                                  !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  15,                                     !- Minute 20
  0.075,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.05,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.025,                                  !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a6e76911-65cf-4fe8-950b-f780bbc26e87}, !- Handle
  Schedule Rule 12,                       !- Name
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6c1cd9d-ed79-4966-a49e-2820d40fcb22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6c1cd9d-ed79-4966-a49e-2820d40fcb22}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  45,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.275,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.325,                                  !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.375,                                  !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  52,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {cb8ee5c5-d3ca-48cc-acaa-870dbde0c974}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9479efc-7eb4-4b8b-9c9e-f0dd071bdcb8}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f62ad278-ee23-43d4-8363-d50203e6e390}, !- Handle
  StripMall Activity,                     !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  {0ed94712-6e90-4a7e-9f73-ab441dd4c701}, !- Default Day Schedule Name
  {de87518b-2dc4-48b4-8e25-1a009b271bef}, !- Summer Design Day Schedule Name
  {facecd65-4882-498c-bab8-aef0ed7e94c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ed94712-6e90-4a7e-9f73-ab441dd4c701}, !- Handle
  StripMall Activity Default,             !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {facecd65-4882-498c-bab8-aef0ed7e94c9}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {de87518b-2dc4-48b4-8e25-1a009b271bef}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {d556299c-ef06-4c91-baa0-57e2e0db3e87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {a11fe834-f94b-456b-9144-132119f5f1e0}, !- Default Day Schedule Name
  {87e80fca-7fe6-4aec-8b6f-f3bafff02c20}, !- Summer Design Day Schedule Name
  {d44206f2-d18c-4332-8cc8-2c0feea908b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a11fe834-f94b-456b-9144-132119f5f1e0}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {87e80fca-7fe6-4aec-8b6f-f3bafff02c20}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddd14823-7dba-4bd3-a9ff-de3e63272fde}, !- Handle
  Schedule Rule 14,                       !- Name
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dc31eb3-2209-44bc-a789-68f64020c172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dc31eb3-2209-44bc-a789-68f64020c172}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0102879214320979,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00979802041152179,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00930811939094561,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00881821837036954,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00832831734979345,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00783841632921737,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00734851530864129,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00685861428806522,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00636871326748914,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00587881224691306,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00538891122633698,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0048990102057609,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00440910918518482,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00391920816460874,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00342930714403267,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00293940612345648,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0024495051028804,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00195960408230432,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00146970306172824,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00097980204115216,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.000489901020576083,                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.000416251265905956,                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00083250253181192,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00124875379771787,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00166500506362383,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00258466920316359,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00350433334270336,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00442399748224312,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00534366162178289,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00757474802679254,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0098058344318022,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0120369208368118,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0142680072418215,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0188815125914987,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.023495017941176,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0281085232908532,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0327220286405304,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0585471990373637,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0843723694341971,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.11019753983103,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.136022710227864,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.216946915951865,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.297871121675866,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.378795327399867,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.459719533123868,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.549618333459915,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.639517133795962,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.729415934132009,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.819314734468055,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.965763895523753,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.969846761001372,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.969939705609249,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.970032650217125,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.970125594825002,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.970218539432878,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.970233564074659,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.970248588716439,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.97026361335822,                       !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.970278638,                            !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.970226433093862,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.970174228187724,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.970122023281586,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.970069818375448,                      !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.969982638345494,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.969895458315539,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.969808278285584,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.96972109825563,                       !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.967553552742396,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.782524070730539,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.730835931738395,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.679147792746251,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.627459653754107,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.575771514761963,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.527987501171534,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.480203487581105,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.432419473990676,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.384635460400247,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.330245493159061,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.275855525917874,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.221465558676687,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.1670755914355,                        !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.141874345013923,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.116673098592345,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0914718521707677,                     !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0662706057491901,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.055834085858569,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0453975659679478,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0349610460773266,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0245245261867055,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0215777512737737,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0186309763608419,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0156842014479101,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0127374265349783,                     !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0122475255144022,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0117576244938261,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.01126772347325,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.010777822452674;                      !- Value Until Time 98

OS:Schedule:Day,
  {d44206f2-d18c-4332-8cc8-2c0feea908b0}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {290178c7-b5d9-4cd8-aae9-a1979f337a57}, !- Default Day Schedule Name
  {5bfe2c86-1d02-4680-b20f-64fd1dfa0b9d}, !- Summer Design Day Schedule Name
  {e32bbbc6-3512-4ed2-bbac-2c21381a5d61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {290178c7-b5d9-4cd8-aae9-a1979f337a57}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4232,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4237,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4191,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4247,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4252,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4257,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4262,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4267,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4272,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4277,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4282,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4287,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4292,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4297,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4302,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4307,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4312,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4317,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4322,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4372,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4422,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4472,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4522,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46335,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4745,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.48565,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4968,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.502628571428571,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.508457142857143,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.514285714285714,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.520114285714286,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.525942857142857,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.531771428571429,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5376,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.543428571428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.549257142857143,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.555085714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.558,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.5762,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.5944,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.6126,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.6308,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.647975,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.66515,                                !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.682325,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.6995,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.712125,                               !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.72475,                                !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.737375,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.75,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.75605,                                !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.7621,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.76815,                                !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.7742,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.776275,                               !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.77835,                                !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.780425,                               !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.7825,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.783725,                               !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.78495,                                !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.786175,                               !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.7874,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.787961904761905,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.78852380952381,                       !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.789085714285714,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.789647619047619,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.790209523809524,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.790771428571428,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.791333333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.791895238095238,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.792457142857143,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.793019047619048,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.7933,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.789075,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.78485,                                !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.780625,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.7764,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.768975,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.76155,                                !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.754125,                               !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.7467,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.735225,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.72375,                                !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.712275,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.7008,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.686175,                               !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.67155,                                !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.656925,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.6423,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.62796,                                !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.61362,                                !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.59928,                                !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.58494,                                !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.571605,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.55827,                                !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.544935,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.5316;                                 !- Value Until Time 97

OS:Schedule:Day,
  {5bfe2c86-1d02-4680-b20f-64fd1dfa0b9d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4026ff4e-32d8-4a8d-9189-7a65f9cec83e}, !- Handle
  Schedule Rule 16,                       !- Name
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {624832e9-ca17-4955-bc61-457b5013379f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {624832e9-ca17-4955-bc61-457b5013379f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.307844390790546,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.28813598207009,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.285152923797881,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282169865525672,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.279186807253464,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.276203748981255,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.270743235533822,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265282722086389,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.259822208638957,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.254361695191524,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.248850621434393,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.243339547677262,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.23782847392013,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.232317400162999,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.228474816625917,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.224632233088834,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.220789649551752,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.21694706601467,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.215885299511002,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.214823533007335,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.213761766503667,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2127,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.216390902607987,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.220081805215974,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.223772707823961,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.227463610431948,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.232924123879381,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.238384637326813,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.243845150774246,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.249305664221679,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.255979625101874,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.26265358598207,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.269327546862266,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.276001507742461,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.284748441320293,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.293495374898126,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.302242308475958,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.31098924205379,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.316146393643032,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.321303545232274,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.326460696821516,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.331617848410758,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.337078361858191,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.342538875305624,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.347999388753056,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.353459902200489,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.363673084759576,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.373886267318663,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.384099449877751,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.394312632436838,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.408115596984515,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.421918561532192,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.43572152607987,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.449524490627547,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.466664435615322,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.483804380603097,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.500944325590872,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.518084270578647,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.538864557864711,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.559644845150774,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.580425132436838,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.601205419722901,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.616980236348818,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.632755052974735,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.648529869600652,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.664304686226569,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.673557222901385,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.682809759576202,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.692062296251019,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.701314832925836,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.703236124694377,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.705157416462918,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.707078708231459,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.704348451507743,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.699696903015485,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.695045354523227,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.69039380603097,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.678866055419723,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.667338304808476,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.655810554197229,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.644282803585982,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.62638445395273,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.608486104319478,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.590587754686226,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.572689405052975,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.549178861043195,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.525668317033415,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.502157773023635,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.478647229013855,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.45072782599837,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.422808422982885,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3948890199674,                        !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.366969616951915,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.347261208231459,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.327552799511002;                      !- Value Until Time 96

OS:Schedule:Day,
  {e32bbbc6-3512-4ed2-bbac-2c21381a5d61}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Handle
  StripMall Infil Half On,                !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {90f714f9-713f-4ed9-8608-b02d1d8d69fb}, !- Default Day Schedule Name
  {f0261db4-0ad1-43ab-9651-8d84460f559d}, !- Summer Design Day Schedule Name
  {d2799b9f-a15e-49bc-8e68-ba970448973a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90f714f9-713f-4ed9-8608-b02d1d8d69fb}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f0261db4-0ad1-43ab-9651-8d84460f559d}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a3535c3-ca01-4473-a98a-765fc49380ca}, !- Handle
  Schedule Rule 17,                       !- Name
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07fac818-6fa5-454b-9ac0-309c0719649a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07fac818-6fa5-454b-9ac0-309c0719649a}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aab499b5-470e-4bb1-9c2f-43810bd54d78}, !- Handle
  Schedule Rule 18,                       !- Name
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3d353fc-4bad-4c61-a4db-7d10c7340573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3d353fc-4bad-4c61-a4db-7d10c7340573}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2799b9f-a15e-49bc-8e68-ba970448973a}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {79bedc01-a0ed-4779-b23a-09085f0f7eba}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e2cd3d23-0a6e-4082-ab05-602aca219ad8}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {79bedc01-a0ed-4779-b23a-09085f0f7eba}, !- People Definition Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Work Efficiency Schedule Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Clothing Insulation Schedule Name
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {40ead1ce-afed-4209-8fc2-2c1ed330be58}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {59fd87f6-2a50-4d91-ab07-5fa40e84eca8}, !- Handle
  {40ead1ce-afed-4209-8fc2-2c1ed330be58}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {937ee19e-d558-453a-94e2-0e0d4c2597cf}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c4ef324-fdd4-497d-971c-899fd445a5ea}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {937ee19e-d558-453a-94e2-0e0d4c2597cf}, !- Electric Equipment Definition Name
  {8d2db503-a0f1-454e-b61a-3364ef8be962}, !- Space or SpaceType Name
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a608267b-5aa8-4f99-9ff4-d73547354b90}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {43f63c8d-b718-4e86-91a9-6c4e990bd359}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Number of People Schedule Name
  {f62ad278-ee23-43d4-8363-d50203e6e390}, !- People Activity Level Schedule Name
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Lighting Schedule Name
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {72ebe054-a119-4ee1-b696-e63eaaf62072}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfa577b5-5f60-4e04-807b-e8a20f86f025}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {72ebe054-a119-4ee1-b696-e63eaaf62072}, !- People Definition Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d258b22b-f39f-4ed8-9120-a7eb4d8de10b}, !- Work Efficiency Schedule Name
  {db359247-980b-49f7-90b8-9072d155f725}, !- Clothing Insulation Schedule Name
  {c01bee3a-4e42-44c4-846e-4f787ad06f9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9222c54f-e917-48f1-aa59-591367def657}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8365e986-c6f3-4731-9e53-ea2536862610}, !- Handle
  {9222c54f-e917-48f1-aa59-591367def657}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f716aced-f767-4672-b362-8e6fe1f739ca}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {26f146c7-303f-4901-b2ba-f08843577f74}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {f716aced-f767-4672-b362-8e6fe1f739ca}, !- Electric Equipment Definition Name
  {287f8f56-2cb9-4972-9154-b9f5eabee898}, !- Space or SpaceType Name
  {e0016bf3-7905-46ac-973d-41626c914985}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de4eaac8-9fe2-41cb-a16f-a1875dd416b4}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7eeaa475-90ab-4b32-8b84-4fe45ec0de5f}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Number of People Schedule Name
  {f62ad278-ee23-43d4-8363-d50203e6e390}, !- People Activity Level Schedule Name
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Lighting Schedule Name
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdd45755-aeb4-4797-80e1-05bc6bf94c26}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {683dbe64-ee0a-4dda-9082-0e42be2e32c3}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.547886701158,                        !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {68898bd4-ca60-4308-a5f0-33b7fcf3dd9b}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0279eed7-87cd-4889-be81-749253a03c96}, !- Handle
  Foundation F 126 Perim 826 Area 3776,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.7562306155208,                       !- Area {m2}
  8.2581431792478;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {068da01a-48df-467d-a8e1-3a7bc34ec090}, !- Handle
  Foundation F 126 Perim 0 Area 24849,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  248.486890768958,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f81797e9-9feb-4dee-b691-ec76bb475b7c}, !- Handle
  Foundation F 126 Perim 1283 Area 5866,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  58.6594146155211,                       !- Area {m2}
  12.8301431792479;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a6e3da3-852b-4050-814a-7329c8e4e78f}, !- Handle
  Foundation F 126 Perim 0 Area 3013,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.1276550230095,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eda88616-3dd5-4360-9cac-227cc65b1c41}, !- Handle
  Foundation F 126 Perim 156 Area 711,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.11212813649515,                       !- Area {m2}
  1.55558358191058;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1df93868-0376-4e87-b058-0a5f310ac2e9}, !- Handle
  Foundation F 126 Perim 2109 Area 9642,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  96.4156452310418,                       !- Area {m2}
  21.0882863584957;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7d7753a-09d3-4033-aad0-42e2b159c7ec}, !- Handle
  Foundation F 126 Perim 415 Area 1896,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.9587228037364,                       !- Area {m2}
  4.14670227553291;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {89cccc30-4c70-4ecf-8886-39d0ddd44a19}, !- Handle
  Foundation F 126 Perim 0 Area 40843,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  408.425894836756,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1083f60c-d828-493c-82b1-0ab17df8705a}, !- Handle
  Foundation F 126 Perim 0 Area 15994,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  159.939004067799,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7fb83e1-5a06-44fe-b3b8-cd36209934b8}, !- Handle
  Foundation F 126 Perim 0 Area 8031,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.3109630965272,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {8b048c5c-a4f8-414d-99f2-edfa6b4c0e4d}, !- Handle
  ComStock DOE Ref Pre-1980 - StMall - ASHRAE 169-2013-3A, !- Name
  {83f24551-563f-4a55-9974-23e2ce8d5d07}, !- Default Exterior Surface Constructions Name
  {fc867b01-4fb4-4db3-ad23-fae95e2b055e}, !- Default Interior Surface Constructions Name
  {a1dcf5ca-5d55-4e0a-8111-edc5e477a1b5}, !- Default Ground Contact Surface Constructions Name
  {c60c7a53-c979-4503-94c2-7bd88d3613ff}, !- Default Exterior SubSurface Constructions Name
  {a3933ef3-dd9e-4197-bb69-1248b7b1d73e}, !- Default Interior SubSurface Constructions Name
  {72a0f160-cc5b-4b5c-8dcd-cb007f1dccac}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {83f24551-563f-4a55-9974-23e2ce8d5d07}, !- Handle
  Default Surface Constructions 1,        !- Name
  {58fb1138-94cf-4bc5-b1ab-82e863a576b4}, !- Floor Construction Name
  {0449dc0d-cdb3-4f77-bd0b-ae0f905213e4}, !- Wall Construction Name
  {00c16b30-6e25-47bd-ab0d-b9b78684b029}; !- Roof Ceiling Construction Name

OS:Construction,
  {58fb1138-94cf-4bc5-b1ab-82e863a576b4}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {44f4969f-780b-40f7-88cc-ab9b3c18c220}, !- Layer 1
  {389006be-39d0-4948-a3ad-ea5c844f8053}; !- Layer 2

OS:Material:NoMass,
  {4c35ef03-4d99-484c-8bc8-d0dc65a3632f}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44f4969f-780b-40f7-88cc-ab9b3c18c220}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {389006be-39d0-4948-a3ad-ea5c844f8053}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e23b99e6-4c06-4cf6-a9db-31fee650f507}, !- Handle
  {58fb1138-94cf-4bc5-b1ab-82e863a576b4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0449dc0d-cdb3-4f77-bd0b-ae0f905213e4}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {bbd5f6be-0a3d-4647-b93a-3c6b235d0904}, !- Layer 1
  {9d5d2b61-55a4-4dc2-adc3-eeba486dbfda}, !- Layer 2
  {4c35ef03-4d99-484c-8bc8-d0dc65a3632f}, !- Layer 3
  {9d5d2b61-55a4-4dc2-adc3-eeba486dbfda}; !- Layer 4

OS:Material,
  {bbd5f6be-0a3d-4647-b93a-3c6b235d0904}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d5d2b61-55a4-4dc2-adc3-eeba486dbfda}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7a18699c-87cc-4043-a369-c1dbdbfeae9f}, !- Handle
  {0449dc0d-cdb3-4f77-bd0b-ae0f905213e4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {00c16b30-6e25-47bd-ab0d-b9b78684b029}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {d727440b-351c-4913-9011-3a7b33d20b3a}, !- Layer 1
  {99d19c12-8b73-47f8-acd4-ab7f7e04b055}, !- Layer 2
  {8a796a79-8e15-4490-994f-7ecac86938d8}; !- Layer 3

OS:Material,
  {d727440b-351c-4913-9011-3a7b33d20b3a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {99d19c12-8b73-47f8-acd4-ab7f7e04b055}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a796a79-8e15-4490-994f-7ecac86938d8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fe9141da-e64d-4f41-a37e-541ae13b13bb}, !- Handle
  {00c16b30-6e25-47bd-ab0d-b9b78684b029}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fc867b01-4fb4-4db3-ad23-fae95e2b055e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fea7bd53-dfdc-418f-a222-980c2649cfd6}, !- Floor Construction Name
  {ee65a849-96b6-4660-8e9e-0ffa79846436}, !- Wall Construction Name
  {b2a7fde0-c83e-4f8e-bc22-8b182d11c158}; !- Roof Ceiling Construction Name

OS:Construction,
  {fea7bd53-dfdc-418f-a222-980c2649cfd6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3555593a-3270-4abd-b0a7-fb8349a07547}, !- Layer 1
  {12aa0801-54f9-438d-ac4b-b3d23bae4528}; !- Layer 2

OS:Material,
  {3555593a-3270-4abd-b0a7-fb8349a07547}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {12aa0801-54f9-438d-ac4b-b3d23bae4528}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e9f95dc9-930d-4930-bf37-d00e21d0316f}, !- Handle
  {fea7bd53-dfdc-418f-a222-980c2649cfd6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ee65a849-96b6-4660-8e9e-0ffa79846436}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {71a159bb-107a-485c-8f9f-6fe45d814920}, !- Layer 1
  {71a159bb-107a-485c-8f9f-6fe45d814920}; !- Layer 2

OS:Material,
  {71a159bb-107a-485c-8f9f-6fe45d814920}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c3c07f57-27d5-4245-aa4d-c2376b8d93c3}, !- Handle
  {ee65a849-96b6-4660-8e9e-0ffa79846436}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b2a7fde0-c83e-4f8e-bc22-8b182d11c158}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {12aa0801-54f9-438d-ac4b-b3d23bae4528}, !- Layer 1
  {3555593a-3270-4abd-b0a7-fb8349a07547}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc883ae2-c41f-4ef7-9d06-4afed60865c4}, !- Handle
  {b2a7fde0-c83e-4f8e-bc22-8b182d11c158}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a1dcf5ca-5d55-4e0a-8111-edc5e477a1b5}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b8b38ec2-e24b-40b0-8906-f71f7de5fb84}, !- Floor Construction Name
  {33875d00-8601-4a5c-8a9d-97e5ea8f1c61}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b8b38ec2-e24b-40b0-8906-f71f7de5fb84}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {dff01053-a6bf-47f8-8309-5792c7331fdf}, !- Layer 1
  {389006be-39d0-4948-a3ad-ea5c844f8053}; !- Layer 2

OS:Material:NoMass,
  {fda75d16-31e4-4b34-97f7-c42d53ade6ee}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dff01053-a6bf-47f8-8309-5792c7331fdf}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9c9b67bb-a7d6-4c93-87a1-7957f2569be1}, !- Handle
  {b8b38ec2-e24b-40b0-8906-f71f7de5fb84}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {33875d00-8601-4a5c-8a9d-97e5ea8f1c61}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1d9ad4eb-150b-4088-925f-13d90d8f772a}; !- Layer 1

OS:Material,
  {1d9ad4eb-150b-4088-925f-13d90d8f772a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1e143a90-5d7c-48f5-8b3d-a4ae5c5080c1}, !- Handle
  {33875d00-8601-4a5c-8a9d-97e5ea8f1c61}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c60c7a53-c979-4503-94c2-7bd88d3613ff}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {215cb113-dcff-43ca-b50f-c50a2bcb50a6}, !- Fixed Window Construction Name
  {5df83a9c-d131-4c2d-acd8-9939d5c38f87}, !- Operable Window Construction Name
  {c12e439a-b8db-4039-9673-a6eeae4ed3e4}, !- Door Construction Name
  {75de8577-a24c-4f3a-a1cf-9c07ce5bb992}, !- Glass Door Construction Name
  {5466f0ef-f659-4c79-931f-bb89102f8dcb}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}, !- Tubular Daylight Dome Construction Name
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {215cb113-dcff-43ca-b50f-c50a2bcb50a6}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {751cfbf5-9ed2-49c9-b68f-335ca3561e17}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {751cfbf5-9ed2-49c9-b68f-335ca3561e17}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4d0f9e90-4776-4e36-9424-6eb485a0f481}, !- Handle
  {215cb113-dcff-43ca-b50f-c50a2bcb50a6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5df83a9c-d131-4c2d-acd8-9939d5c38f87}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {9cf75bd9-74d3-4f72-beaa-4fc684cb9700}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9cf75bd9-74d3-4f72-beaa-4fc684cb9700}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d53dd4d1-240c-47bc-b060-67ff283fca91}, !- Handle
  {5df83a9c-d131-4c2d-acd8-9939d5c38f87}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c12e439a-b8db-4039-9673-a6eeae4ed3e4}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e754c162-bf6c-4a3e-af03-d148e32c680c}, !- Layer 1
  {fda75d16-31e4-4b34-97f7-c42d53ade6ee}; !- Layer 2

OS:Material,
  {e754c162-bf6c-4a3e-af03-d148e32c680c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7243f3e5-ecfd-4a2d-9ac7-bf90bdc683fd}, !- Handle
  {c12e439a-b8db-4039-9673-a6eeae4ed3e4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {75de8577-a24c-4f3a-a1cf-9c07ce5bb992}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {1eab8b96-62c1-48fb-9350-49a4b5062595}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1eab8b96-62c1-48fb-9350-49a4b5062595}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {493e00e1-b2d8-4016-a774-78a78a5c7921}, !- Handle
  {75de8577-a24c-4f3a-a1cf-9c07ce5bb992}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5466f0ef-f659-4c79-931f-bb89102f8dcb}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fda75d16-31e4-4b34-97f7-c42d53ade6ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {c73ea390-bb80-492e-a9ae-caaa9167f1a7}, !- Handle
  {5466f0ef-f659-4c79-931f-bb89102f8dcb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8dbd0178-0190-4b46-bd48-6f05fe677822}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8dbd0178-0190-4b46-bd48-6f05fe677822}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cb8935c9-563e-462b-8f04-9e3c5c693037}, !- Handle
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a3933ef3-dd9e-4197-bb69-1248b7b1d73e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}, !- Fixed Window Construction Name
  {62a7edf7-d6b3-4b8a-9c89-c72489e26e5f}, !- Operable Window Construction Name
  {d2714bc9-9e7c-48a7-972f-be3f893e1187}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d2714bc9-9e7c-48a7-972f-be3f893e1187}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2e9d1697-501b-4e3f-9904-22769df8cc67}; !- Layer 1

OS:Material,
  {2e9d1697-501b-4e3f-9904-22769df8cc67}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0f7276f-2fc2-4102-a461-29ca37544b8b}, !- Handle
  {d2714bc9-9e7c-48a7-972f-be3f893e1187}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {72a0f160-cc5b-4b5c-8dcd-cb007f1dccac}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2e9d1697-501b-4e3f-9904-22769df8cc67}; !- Layer 1

OS:StandardsInformation:Construction,
  {04df00c0-878b-4526-a637-e7e47bc3786f}, !- Handle
  {72a0f160-cc5b-4b5c-8dcd-cb007f1dccac}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Handle
  Always On Discrete,                     !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {8c827fb0-e9d0-48d4-b991-99dfab4eadf1}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {cd4a0ca5-f8a5-4b3c-b088-0e235853a21e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {34bd6c95-e02f-4ac9-8e85-7878b061fed4}, !- Handle
  Parking Areas and Drives,               !- Name
  {cd4a0ca5-f8a5-4b3c-b088-0e235853a21e}, !- Exterior Lights Definition Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36756.1046511627,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {01054416-3fcb-4158-b03a-f5a2ce4d83f3}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {89a83d17-b576-4ffb-9715-a519a191cdde}, !- Handle
  Building Facades,                       !- Name
  {01054416-3fcb-4158-b03a-f5a2ce4d83f3}, !- Exterior Lights Definition Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9541.22633627354,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8bd52018-8caa-4687-a746-947d2ee6241d}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {851ee4e7-8373-4c9b-a949-84de9de63c39}, !- Handle
  Main Entries,                           !- Name
  {8bd52018-8caa-4687-a746-947d2ee6241d}, !- Exterior Lights Definition Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75.5999999999998,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a1fbfe2d-89a5-432f-904d-c0bd58417f8b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {270d9571-4810-49af-9e57-f002eca6d7f5}, !- Handle
  Other Doors,                            !- Name
  {a1fbfe2d-89a5-432f-904d-c0bd58417f8b}, !- Exterior Lights Definition Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.6799999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  {85145862-4a38-4d7e-adbc-124f3fdc378b}, !- Default Day Schedule Name
  {fc337a99-ad13-4c0a-add8-5d12b2c12a70}, !- Summer Design Day Schedule Name
  {7359ef32-683d-4ec6-89e9-52747d705ea6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85145862-4a38-4d7e-adbc-124f3fdc378b}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7359ef32-683d-4ec6-89e9-52747d705ea6}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fc337a99-ad13-4c0a-add8-5d12b2c12a70}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3490bd40-71c2-4758-8f49-deb2a18fed65}, !- Handle
  Schedule Rule 19,                       !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dacb7e2-d94c-47b0-808d-64b25b8cb99e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dacb7e2-d94c-47b0-808d-64b25b8cb99e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {1f12339d-2de2-4a8b-aec7-1732e7fb86ce}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {45dfb621-5b28-45cb-93af-e54c0ee2ac46}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0252907276533768,                     !- Maximum Flow Rate {m3/s}
  {92e0b5f8-ea8a-4755-b318-538e97ee50ea}, !- Air Inlet Node Name
  {4c5e30a7-41fb-46eb-a280-2de7c8f55bf3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c51fd276-a124-4082-a1bb-b78a4a1b3e95}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e302dfbd-2070-4c21-963c-d9493d168527}, !- Inlet Port
  {92e0b5f8-ea8a-4755-b318-538e97ee50ea}; !- Outlet Port

OS:Connection,
  {e302dfbd-2070-4c21-963c-d9493d168527}, !- Handle
  {e2e1b569-41b8-4fa2-8180-54614781761b}, !- Source Object
  2,                                      !- Outlet Port
  {c51fd276-a124-4082-a1bb-b78a4a1b3e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e0b5f8-ea8a-4755-b318-538e97ee50ea}, !- Handle
  {c51fd276-a124-4082-a1bb-b78a4a1b3e95}, !- Source Object
  3,                                      !- Outlet Port
  {45dfb621-5b28-45cb-93af-e54c0ee2ac46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bf56976-de15-4aac-a94f-f11108ef01ac}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4c5e30a7-41fb-46eb-a280-2de7c8f55bf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c5e30a7-41fb-46eb-a280-2de7c8f55bf3}, !- Handle
  {45dfb621-5b28-45cb-93af-e54c0ee2ac46}, !- Source Object
  7,                                      !- Outlet Port
  {5bf56976-de15-4aac-a94f-f11108ef01ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Schedule Type Limits Name
  {daa206ac-bc06-4c84-9368-afb4d9c2a51c}, !- Default Day Schedule Name
  {08b1baf3-f9cd-41f5-b3e5-dfef7d000f9d}, !- Summer Design Day Schedule Name
  {c0e72b59-bd9b-410d-aeb4-b7fd204f86d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daa206ac-bc06-4c84-9368-afb4d9c2a51c}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c0e72b59-bd9b-410d-aeb4-b7fd204f86d4}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {08b1baf3-f9cd-41f5-b3e5-dfef7d000f9d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {838cf0d8-dfa1-4f95-bcd8-e3927283b09a}, !- Handle
  Schedule Rule 20,                       !- Name
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87e7853d-b64f-4b02-97f9-007d68bd2768}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87e7853d-b64f-4b02-97f9-007d68bd2768}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3d5229d1-aaf6-4512-8587-1c24cd9790a1}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {2a0db7b2-e55e-4921-9f02-5566d66cc4fc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0236142133472754,                     !- Maximum Flow Rate {m3/s}
  {0862e75c-c615-45dd-86fb-9835ea5c6b6d}, !- Air Inlet Node Name
  {7a76721d-02dd-4936-bb19-d23978acb01f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {45dc5dff-50c2-4eac-a225-2c2503485f6f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {c9227626-6092-4458-a13b-c94b11384139}, !- Inlet Port
  {0862e75c-c615-45dd-86fb-9835ea5c6b6d}; !- Outlet Port

OS:Connection,
  {c9227626-6092-4458-a13b-c94b11384139}, !- Handle
  {9491543d-cdb3-43dc-8844-cdba55d59a60}, !- Source Object
  2,                                      !- Outlet Port
  {45dc5dff-50c2-4eac-a225-2c2503485f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0862e75c-c615-45dd-86fb-9835ea5c6b6d}, !- Handle
  {45dc5dff-50c2-4eac-a225-2c2503485f6f}, !- Source Object
  3,                                      !- Outlet Port
  {2a0db7b2-e55e-4921-9f02-5566d66cc4fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7da921a2-6c0c-4ba2-a1ad-2df2e8662b9d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {7a76721d-02dd-4936-bb19-d23978acb01f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a76721d-02dd-4936-bb19-d23978acb01f}, !- Handle
  {2a0db7b2-e55e-4921-9f02-5566d66cc4fc}, !- Source Object
  7,                                      !- Outlet Port
  {7da921a2-6c0c-4ba2-a1ad-2df2e8662b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {ac949933-08fd-4d81-b793-71ee52310c48}, !- Handle
  Zone Mixing 1,                          !- Name
  {48354957-6522-48ed-9231-d627da63c625}, !- Zone or Space Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0236142133472754,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3f0354c6-1012-4c61-bdae-8710fb26b97b}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {87eca0ff-eeed-44fe-85c3-a8c67002eb32}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.107133941261822,                      !- Maximum Flow Rate {m3/s}
  {5e84dd97-1dc7-4a35-9197-d6f826011127}, !- Air Inlet Node Name
  {6862bf14-5ae8-4f40-88e1-dfea7c5cbce4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4da144ca-034d-4a69-b9bd-30a708111268}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9b5ce06c-6090-4bc5-8c73-d0d4472135f9}, !- Inlet Port
  {5e84dd97-1dc7-4a35-9197-d6f826011127}; !- Outlet Port

OS:Connection,
  {9b5ce06c-6090-4bc5-8c73-d0d4472135f9}, !- Handle
  {be2fd668-f9a8-424b-a077-06d0b3be96d0}, !- Source Object
  2,                                      !- Outlet Port
  {4da144ca-034d-4a69-b9bd-30a708111268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e84dd97-1dc7-4a35-9197-d6f826011127}, !- Handle
  {4da144ca-034d-4a69-b9bd-30a708111268}, !- Source Object
  3,                                      !- Outlet Port
  {87eca0ff-eeed-44fe-85c3-a8c67002eb32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0820bcb-6760-43ef-95f6-b47b4384b7b6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6862bf14-5ae8-4f40-88e1-dfea7c5cbce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6862bf14-5ae8-4f40-88e1-dfea7c5cbce4}, !- Handle
  {87eca0ff-eeed-44fe-85c3-a8c67002eb32}, !- Source Object
  7,                                      !- Outlet Port
  {c0820bcb-6760-43ef-95f6-b47b4384b7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0c6361cc-74d3-4773-970c-ee30dbca4148}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.100032066311598,                      !- Maximum Flow Rate {m3/s}
  {5d42ea4e-55a6-4ca7-9c5b-926b2e53b2e8}, !- Air Inlet Node Name
  {a735ffee-7747-444c-a069-7ceba4af97c4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3b418429-deb3-4299-8419-9e84f43fb408}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {d6a0f387-7ea0-4bf0-b832-8eeff829f1a5}, !- Inlet Port
  {5d42ea4e-55a6-4ca7-9c5b-926b2e53b2e8}; !- Outlet Port

OS:Connection,
  {d6a0f387-7ea0-4bf0-b832-8eeff829f1a5}, !- Handle
  {878d4281-d314-449e-ae54-d0d2adca8b0e}, !- Source Object
  2,                                      !- Outlet Port
  {3b418429-deb3-4299-8419-9e84f43fb408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d42ea4e-55a6-4ca7-9c5b-926b2e53b2e8}, !- Handle
  {3b418429-deb3-4299-8419-9e84f43fb408}, !- Source Object
  3,                                      !- Outlet Port
  {0c6361cc-74d3-4773-970c-ee30dbca4148}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aac5593c-51c6-4aad-b9c8-adce980db848}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a735ffee-7747-444c-a069-7ceba4af97c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a735ffee-7747-444c-a069-7ceba4af97c4}, !- Handle
  {0c6361cc-74d3-4773-970c-ee30dbca4148}, !- Source Object
  7,                                      !- Outlet Port
  {aac5593c-51c6-4aad-b9c8-adce980db848}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {76ae54b7-f01f-4ed5-9521-8a1f0bf1d1c5}, !- Handle
  Zone Mixing 2,                          !- Name
  {dcab2104-a8c2-4040-aef9-80b5dce1c16f}, !- Zone or Space Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.100032066311598,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9e6fd9f3-9408-40e4-919c-68959929356d}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {bee57b46-12eb-4dcf-a920-54513c3415f2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0252907276533767,                     !- Maximum Flow Rate {m3/s}
  {057843e8-729d-4634-bde6-950446f34986}, !- Air Inlet Node Name
  {6e58f40e-4277-47f8-8f9e-b79c25fb7776}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {41b4d4b4-c39e-4d1a-879f-ece8ae5bfb5f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a65497ae-651d-4367-9432-b7fcfb3c56e2}, !- Inlet Port
  {057843e8-729d-4634-bde6-950446f34986}; !- Outlet Port

OS:Connection,
  {a65497ae-651d-4367-9432-b7fcfb3c56e2}, !- Handle
  {1a41d0b6-7dce-48f2-a75a-dfc76f143eac}, !- Source Object
  2,                                      !- Outlet Port
  {41b4d4b4-c39e-4d1a-879f-ece8ae5bfb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057843e8-729d-4634-bde6-950446f34986}, !- Handle
  {41b4d4b4-c39e-4d1a-879f-ece8ae5bfb5f}, !- Source Object
  3,                                      !- Outlet Port
  {bee57b46-12eb-4dcf-a920-54513c3415f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8f7d795-7bdd-42b5-afed-465e1b28731c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6e58f40e-4277-47f8-8f9e-b79c25fb7776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e58f40e-4277-47f8-8f9e-b79c25fb7776}, !- Handle
  {bee57b46-12eb-4dcf-a920-54513c3415f2}, !- Source Object
  7,                                      !- Outlet Port
  {a8f7d795-7bdd-42b5-afed-465e1b28731c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {88454e4b-b189-4e40-8477-468dc8ee7cc6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0236142133472754,                     !- Maximum Flow Rate {m3/s}
  {5ba86c68-bc5d-41c2-a156-a3780f63f61e}, !- Air Inlet Node Name
  {5084a47f-3331-40b8-a5fb-7224457d64fe}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {845cf1a4-1313-42aa-bd5b-79c43996b2e1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {d226d23d-2f9a-4c79-baee-adaaeeb1b913}, !- Inlet Port
  {5ba86c68-bc5d-41c2-a156-a3780f63f61e}; !- Outlet Port

OS:Connection,
  {d226d23d-2f9a-4c79-baee-adaaeeb1b913}, !- Handle
  {4ce1fe7f-5582-45a5-aa11-504a128c6cdf}, !- Source Object
  2,                                      !- Outlet Port
  {845cf1a4-1313-42aa-bd5b-79c43996b2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba86c68-bc5d-41c2-a156-a3780f63f61e}, !- Handle
  {845cf1a4-1313-42aa-bd5b-79c43996b2e1}, !- Source Object
  3,                                      !- Outlet Port
  {88454e4b-b189-4e40-8477-468dc8ee7cc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {feda47ce-99a9-4abd-964b-e2bf644d3c70}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {5084a47f-3331-40b8-a5fb-7224457d64fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5084a47f-3331-40b8-a5fb-7224457d64fe}, !- Handle
  {88454e4b-b189-4e40-8477-468dc8ee7cc6}, !- Source Object
  7,                                      !- Outlet Port
  {feda47ce-99a9-4abd-964b-e2bf644d3c70}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {acdb593a-29cc-4902-9ba0-f83dd59257e8}, !- Handle
  Zone Mixing 3,                          !- Name
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Zone or Space Name
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0236142133472754,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {f58ed20e-0411-42cb-9c98-4b82ecbd2be8}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {92efe003-c811-4210-909f-e8dd52f7fa9a}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {fd2274c7-64fd-4d59-8a20-24046b85105e}, !- Default Day Schedule Name
  {173877b1-695b-4597-88ec-2e374535884e}, !- Summer Design Day Schedule Name
  {9cf395b6-6347-433b-87df-776cbe20f921}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd2274c7-64fd-4d59-8a20-24046b85105e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1125,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.484615384615385,                      !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.469230769230769,                      !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.453846153846154,                      !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  0.438461538461538,                      !- Value Until Time 22
  12,                                     !- Hour 23
  52,                                     !- Minute 23
  0.423076923076923,                      !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.407692307692308,                      !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3875,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.3625,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3375,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3125,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  52,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2,                                    !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1875,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.125,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0625,                                 !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {173877b1-695b-4597-88ec-2e374535884e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {a2862a16-26c2-47e7-a16a-26bfc85f84cc}, !- Handle
  Schedule Rule 21,                       !- Name
  {92efe003-c811-4210-909f-e8dd52f7fa9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00684acd-28b9-42db-8725-0ed227f847f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00684acd-28b9-42db-8725-0ed227f847f9}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0375,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1125,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2625,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  30,                                     !- Minute 12
  0.4875,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  4,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5875,                                 !- Value Until Time 14
  4,                                      !- Hour 15
  15,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.525,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.475,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.4375,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  15,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  30,                                     !- Minute 24
  0.4125,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.404761904761905,                      !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.40952380952381,                       !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.414285714285714,                      !- Value Until Time 28
  7,                                      !- Hour 29
  45,                                     !- Minute 29
  0.419047619047619,                      !- Value Until Time 29
  8,                                      !- Hour 30
  0,                                      !- Minute 30
  0.423809523809524,                      !- Value Until Time 30
  8,                                      !- Hour 31
  15,                                     !- Minute 31
  0.428571428571429,                      !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.433333333333333,                      !- Value Until Time 32
  8,                                      !- Hour 33
  45,                                     !- Minute 33
  0.438095238095238,                      !- Value Until Time 33
  9,                                      !- Hour 34
  0,                                      !- Minute 34
  0.442857142857143,                      !- Value Until Time 34
  9,                                      !- Hour 35
  15,                                     !- Minute 35
  0.447619047619048,                      !- Value Until Time 35
  9,                                      !- Hour 36
  22,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  37,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  52,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  10,                                     !- Hour 39
  7,                                      !- Minute 39
  0.4125,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  22,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  37,                                     !- Minute 41
  0.3875,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  52,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  7,                                      !- Minute 43
  0.3625,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  22,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  37,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  52,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  7,                                      !- Minute 47
  0.3125,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  22,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  22,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  37,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  14,                                     !- Hour 51
  52,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  7,                                      !- Minute 52
  0.375,                                  !- Value Until Time 52
  15,                                     !- Hour 53
  22,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  37,                                     !- Minute 54
  0.414285714285714,                      !- Value Until Time 54
  15,                                     !- Hour 55
  52,                                     !- Minute 55
  0.428571428571429,                      !- Value Until Time 55
  16,                                     !- Hour 56
  7,                                      !- Minute 56
  0.442857142857143,                      !- Value Until Time 56
  16,                                     !- Hour 57
  22,                                     !- Minute 57
  0.457142857142857,                      !- Value Until Time 57
  16,                                     !- Hour 58
  37,                                     !- Minute 58
  0.471428571428572,                      !- Value Until Time 58
  16,                                     !- Hour 59
  52,                                     !- Minute 59
  0.485714285714286,                      !- Value Until Time 59
  17,                                     !- Hour 60
  7,                                      !- Minute 60
  0.5,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  22,                                     !- Minute 61
  0.514285714285714,                      !- Value Until Time 61
  17,                                     !- Hour 62
  37,                                     !- Minute 62
  0.528571428571429,                      !- Value Until Time 62
  17,                                     !- Hour 63
  52,                                     !- Minute 63
  0.542857142857143,                      !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0.55,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5625,                                 !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.575,                                  !- Value Until Time 66
  18,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5875,                                 !- Value Until Time 67
  19,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6,                                    !- Value Until Time 68
  19,                                     !- Hour 69
  15,                                     !- Minute 69
  0.575,                                  !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.55,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  45,                                     !- Minute 71
  0.525,                                  !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5,                                    !- Value Until Time 72
  20,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5125,                                 !- Value Until Time 73
  20,                                     !- Hour 74
  30,                                     !- Minute 74
  0.525,                                  !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5375,                                 !- Value Until Time 75
  21,                                     !- Hour 76
  0,                                      !- Minute 76
  0.55,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  15,                                     !- Minute 77
  0.525,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  30,                                     !- Minute 78
  0.5,                                    !- Value Until Time 78
  21,                                     !- Hour 79
  45,                                     !- Minute 79
  0.475,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.45,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4,                                    !- Value Until Time 81
  22,                                     !- Hour 82
  30,                                     !- Minute 82
  0.35,                                   !- Value Until Time 82
  22,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3,                                    !- Value Until Time 83
  23,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2375,                                 !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  23,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2125,                                 !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2;                                    !- Value Until Time 88

OS:Schedule:Day,
  {9cf395b6-6347-433b-87df-776cbe20f921}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {b0ff3076-639f-4e7b-8b0d-4534f1aca30b}, !- Handle
  Schedule Rule 22,                       !- Name
  {92efe003-c811-4210-909f-e8dd52f7fa9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90e0270b-2044-4770-9bd0-f95917d79ff8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90e0270b-2044-4770-9bd0-f95917d79ff8}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.4125,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.483333333333333,                      !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.466666666666667,                      !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.4375,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3625,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.533333333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.516666666666667,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5125,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.5375,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.55,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5125,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.475,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  45,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  15,                                     !- Minute 46
  0.275,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  30,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  45,                                     !- Minute 48
  0.225,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  15,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  21,                                     !- Hour 52
  45,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  22,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:WaterUse:Connections,
  {615bbe6b-fcad-4c48-bf21-4017ec53c81e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.42gpm at 180F, !- Name
  {bd840d2b-ac8f-40a0-aceb-5f401cea4840}, !- Inlet Node Name
  {4a8a181e-26dc-4b56-9f3a-4204c49ee091}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6965ad32-6689-4f64-9bb3-85c6f65d32db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bc08097-fcf1-4126-80bb-acbd7e6702c1}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.42gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.66879516880596e-05,                   !- Peak Flow Rate {m3/s}
  {cadb0bcb-dc43-4c0c-86ab-b099bb5d769c}, !- Target Temperature Schedule Name
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Sensible Fraction Schedule Name
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {09ebeda1-0e86-46c8-afaf-6c03342d4f72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09ebeda1-0e86-46c8-afaf-6c03342d4f72}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  {7d0b52b4-2c21-4fbc-bcdc-b3668c326c9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d0b52b4-2c21-4fbc-bcdc-b3668c326c9b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8c315153-395b-4e7d-8f23-6a52b7ce922e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cadb0bcb-dc43-4c0c-86ab-b099bb5d769c}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {589ac09c-039a-42f3-8f89-277794aefde7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {589ac09c-039a-42f3-8f89-277794aefde7}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6965ad32-6689-4f64-9bb3-85c6f65d32db}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.42gpm at 180F, !- Name
  {1bc08097-fcf1-4126-80bb-acbd7e6702c1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {92efe003-c811-4210-909f-e8dd52f7fa9a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2c20ae00-8b5f-4c6b-8349-01d91d1e3d9a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.28gpm at 140F, !- Name
  {f7dba522-01c0-4578-ba93-2c4c5f927666}, !- Inlet Node Name
  {01f865cc-76e2-48ce-a0e3-589b75ba5fe3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {616f87ab-6843-4440-b497-d5613b2d8737}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {209fdc8e-3d7f-48b7-a40c-44230c5fe94f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.28gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.77919677920397e-05,                   !- Peak Flow Rate {m3/s}
  {f1481dd7-9abd-45e4-8b40-fdd721cb405e}, !- Target Temperature Schedule Name
  {db4d0283-710c-4063-b858-ff47034e3df5}, !- Sensible Fraction Schedule Name
  {b23a5218-332f-47d3-9880-b9b1dfe32bbd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1481dd7-9abd-45e4-8b40-fdd721cb405e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {f33f631b-4b16-4fd4-b7e2-19ed8081f27f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f33f631b-4b16-4fd4-b7e2-19ed8081f27f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {616f87ab-6843-4440-b497-d5613b2d8737}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.28gpm at 140F, !- Name
  {209fdc8e-3d7f-48b7-a40c-44230c5fe94f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {92efe003-c811-4210-909f-e8dd52f7fa9a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {42431589-6fc6-4644-8aa4-55d7d8c69971}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000240191565192536,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0288229878231043,                     !- Plant Loop Volume {m3}
  {9cf6eb62-55ca-4168-8c84-f01060b813c2}, !- Plant Side Inlet Node Name
  {2764bed1-b767-4582-bb3e-8026ba5a0024}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {da956a36-95da-4306-bd35-e6651f156723}, !- Demand Side Inlet Node Name
  {7e01fd57-2077-46b9-ac77-ee55781ce5ba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {858d7b94-b567-4b42-9d4b-7f9d321b95ec}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Demand Mixer Name
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Demand Splitter Name
  {d3c85c9f-420f-48b5-81f9-8c6105c369a2}, !- Supply Mixer Name
  {e6625fb7-4ca4-49f6-99ec-8141abaadff1}; !- Supply Splitter Name

OS:Node,
  {2110b172-4181-44a3-ac39-2dda886c1f7f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {9cf6eb62-55ca-4168-8c84-f01060b813c2}, !- Inlet Port
  {7fd30761-819c-4075-8be8-26281db762be}; !- Outlet Port

OS:Node,
  {42431589-6fc6-4644-8aa4-55d7d8c69971}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {8cc7d003-c7ec-4145-951e-98810e8cd2fa}, !- Inlet Port
  {2764bed1-b767-4582-bb3e-8026ba5a0024}; !- Outlet Port

OS:Node,
  {bb50aa6d-21ae-4684-b8c5-f8fce01ea290}, !- Handle
  40gal NaturalGas Water Heater - 27kBtu/hr Supply Inlet Water Node, !- Name
  {b2c8b26e-0e23-44e4-b6cf-6ad3c59b7688}, !- Inlet Port
  {97a414b3-35b1-435e-a263-4f55c3279e88}; !- Outlet Port

OS:Connector:Mixer,
  {d3c85c9f-420f-48b5-81f9-8c6105c369a2}, !- Handle
  Connector Mixer 1,                      !- Name
  {0b49ae7e-fd1e-4431-ba7f-0774579c8c07}, !- Outlet Branch Name
  {db2cda2c-33c3-4999-9e33-845ddc25196c}, !- Inlet Branch Name 1
  {25c0fbcf-be10-4740-8311-adfd66e71488}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e6625fb7-4ca4-49f6-99ec-8141abaadff1}, !- Handle
  Connector Splitter 1,                   !- Name
  {ec03acdc-2098-476d-833a-20da95afe97b}, !- Inlet Branch Name
  {b2c8b26e-0e23-44e4-b6cf-6ad3c59b7688}, !- Outlet Branch Name 1
  {1a855597-4e06-420c-9617-f55d8176d27a}; !- Outlet Branch Name 2

OS:Connection,
  {9cf6eb62-55ca-4168-8c84-f01060b813c2}, !- Handle
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Source Object
  14,                                     !- Outlet Port
  {2110b172-4181-44a3-ac39-2dda886c1f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8b26e-0e23-44e4-b6cf-6ad3c59b7688}, !- Handle
  {e6625fb7-4ca4-49f6-99ec-8141abaadff1}, !- Source Object
  3,                                      !- Outlet Port
  {bb50aa6d-21ae-4684-b8c5-f8fce01ea290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2764bed1-b767-4582-bb3e-8026ba5a0024}, !- Handle
  {42431589-6fc6-4644-8aa4-55d7d8c69971}, !- Source Object
  3,                                      !- Outlet Port
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {82bd4a09-6516-48d8-9fbb-948233b5f02c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {da956a36-95da-4306-bd35-e6651f156723}, !- Inlet Port
  {1882e07d-d7ba-4de7-97a3-c3c305c1fa19}; !- Outlet Port

OS:Node,
  {800c83a9-2ea0-42f5-8751-5f03baca2cdc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {84732ec6-b5f9-44bd-944f-88908c794022}, !- Inlet Port
  {7e01fd57-2077-46b9-ac77-ee55781ce5ba}; !- Outlet Port

OS:Node,
  {f3e953df-8b61-4203-bb36-bd062055e4db}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8d49579a-e8d3-430a-b32e-3a3a1e7f4599}, !- Inlet Port
  {3e64a889-f357-41b0-9167-6e0f3d8e835a}; !- Outlet Port

OS:Connector:Mixer,
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Handle
  Connector Mixer 2,                      !- Name
  {a8d676ed-42f7-4573-bde3-461a0f1d157a}, !- Outlet Branch Name
  {474e2f1e-9b13-422a-8dfb-fec654b6c010}, !- Inlet Branch Name 1
  {82a86193-bc17-49ed-876b-db2d876db787}, !- Inlet Branch Name 2
  {aa67d073-660b-4444-a915-dde66c17407d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Handle
  Connector Splitter 2,                   !- Name
  {8b555cfc-7ed7-4393-945d-bb892d71733c}, !- Inlet Branch Name
  {8d49579a-e8d3-430a-b32e-3a3a1e7f4599}, !- Outlet Branch Name 1
  {3fac00be-ab61-4716-b5cf-00b5bf1d65f7}, !- Outlet Branch Name 2
  {e24c411e-b63f-4278-82e6-d5143ae8e7d7}; !- Outlet Branch Name 3

OS:Connection,
  {da956a36-95da-4306-bd35-e6651f156723}, !- Handle
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Source Object
  17,                                     !- Outlet Port
  {82bd4a09-6516-48d8-9fbb-948233b5f02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d49579a-e8d3-430a-b32e-3a3a1e7f4599}, !- Handle
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Source Object
  3,                                      !- Outlet Port
  {f3e953df-8b61-4203-bb36-bd062055e4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e01fd57-2077-46b9-ac77-ee55781ce5ba}, !- Handle
  {800c83a9-2ea0-42f5-8751-5f03baca2cdc}, !- Source Object
  3,                                      !- Outlet Port
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b4a4e766-a955-48a5-a213-9280a2ac82a6}, !- Handle
  {8cca2e54-1ac4-42ab-8563-7ccb20b7d247}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {858d7b94-b567-4b42-9d4b-7f9d321b95ec}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6ff9c8fd-1619-4c42-8422-f01ab2a22d46}, !- Schedule Type Limits Name
  {d9acc046-90e8-444b-a503-2276300cad78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9acc046-90e8-444b-a503-2276300cad78}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6ff9c8fd-1619-4c42-8422-f01ab2a22d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0ebda170-da79-4d90-8ab2-8a77a5ceb495}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Schedule Name
  {42431589-6fc6-4644-8aa4-55d7d8c69971}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {90356a1d-a879-4331-9d5b-0df3491928cc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {7fd30761-819c-4075-8be8-26281db762be}, !- Inlet Node Name
  {c2f4a6d9-a6a6-4ba9-8689-dd98cb2469db}, !- Outlet Node Name
  0.000240191565192536,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.73258065552337e-07,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a79f3171-30f9-4115-8d77-8aa968d97b3f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c2f4a6d9-a6a6-4ba9-8689-dd98cb2469db}, !- Inlet Port
  {ec03acdc-2098-476d-833a-20da95afe97b}; !- Outlet Port

OS:Connection,
  {7fd30761-819c-4075-8be8-26281db762be}, !- Handle
  {2110b172-4181-44a3-ac39-2dda886c1f7f}, !- Source Object
  3,                                      !- Outlet Port
  {90356a1d-a879-4331-9d5b-0df3491928cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f4a6d9-a6a6-4ba9-8689-dd98cb2469db}, !- Handle
  {90356a1d-a879-4331-9d5b-0df3491928cc}, !- Source Object
  3,                                      !- Outlet Port
  {a79f3171-30f9-4115-8d77-8aa968d97b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec03acdc-2098-476d-833a-20da95afe97b}, !- Handle
  {a79f3171-30f9-4115-8d77-8aa968d97b3f}, !- Source Object
  3,                                      !- Outlet Port
  {e6625fb7-4ca4-49f6-99ec-8141abaadff1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d6cddaa1-6bfe-4b9f-8b29-c49e50ff28e4}, !- Handle
  40gal NaturalGas Water Heater - 27kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c246bd31-8f15-4fe8-b213-90f11995d4de}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7810.28466421367,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21628219-c261-48bf-85b0-117ff4739d44}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {97a414b3-35b1-435e-a263-4f55c3279e88}, !- Use Side Inlet Node Name
  {51bf42a0-0be3-4c71-a0ff-0b804b773143}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {12617c21-6185-49bb-b26d-5e9375f6e1c2}, !- Handle
  {d6cddaa1-6bfe-4b9f-8b29-c49e50ff28e4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {21628219-c261-48bf-85b0-117ff4739d44}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {d976df5c-3a3a-4792-a273-0da0950dd84f}, !- Schedule Type Limits Name
  {8276f0d9-29cb-423f-809f-238ecc1dd54f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8276f0d9-29cb-423f-809f-238ecc1dd54f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {d976df5c-3a3a-4792-a273-0da0950dd84f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {84096f92-d781-4663-98a3-a9a223edbd46}, !- Handle
  40gal NaturalGas Water Heater - 27kBtu/hr Supply Outlet Water Node, !- Name
  {51bf42a0-0be3-4c71-a0ff-0b804b773143}, !- Inlet Port
  {db2cda2c-33c3-4999-9e33-845ddc25196c}; !- Outlet Port

OS:Connection,
  {97a414b3-35b1-435e-a263-4f55c3279e88}, !- Handle
  {bb50aa6d-21ae-4684-b8c5-f8fce01ea290}, !- Source Object
  3,                                      !- Outlet Port
  {d6cddaa1-6bfe-4b9f-8b29-c49e50ff28e4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {51bf42a0-0be3-4c71-a0ff-0b804b773143}, !- Handle
  {d6cddaa1-6bfe-4b9f-8b29-c49e50ff28e4}, !- Source Object
  32,                                     !- Outlet Port
  {84096f92-d781-4663-98a3-a9a223edbd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2cda2c-33c3-4999-9e33-845ddc25196c}, !- Handle
  {84096f92-d781-4663-98a3-a9a223edbd46}, !- Source Object
  3,                                      !- Outlet Port
  {d3c85c9f-420f-48b5-81f9-8c6105c369a2}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7c97a904-128e-4cfa-ac29-d46353570758}, !- Handle
  {d6cddaa1-6bfe-4b9f-8b29-c49e50ff28e4}; !- Object Name

OS:Schedule:Ruleset,
  {0ba86ba2-e6d3-419c-bf61-7ce8fbee0e55}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  {def9c8fd-a795-4fb6-9059-a6f65a0630a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def9c8fd-a795-4fb6-9059-a6f65a0630a3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b29b2bd3-94c5-4ff2-9439-4b36f7285246}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a6164f9a-6d02-4573-b850-41e212fd2d8e}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dcbfe389-3a51-41b3-9c8d-a5de699bce50}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {a6164f9a-6d02-4573-b850-41e212fd2d8e}; !- Layer 1

OS:Pipe:Indoor,
  {d3d521ef-a4cb-4d3e-be35-fea6fa2854aa}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {dcbfe389-3a51-41b3-9c8d-a5de699bce50}, !- Construction
  {1882e07d-d7ba-4de7-97a3-c3c305c1fa19}, !- Fluid Inlet Node
  {8e131dd9-3150-4321-b3d7-d82199ae28e4}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9b3be56f-1231-464b-9c64-5b56fc16236a}, !- Ambient Temperature Schedule
  {0ba86ba2-e6d3-419c-bf61-7ce8fbee0e55}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {fe931321-7558-4529-b64c-fba80ce9bedd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {8e131dd9-3150-4321-b3d7-d82199ae28e4}, !- Inlet Port
  {8b555cfc-7ed7-4393-945d-bb892d71733c}; !- Outlet Port

OS:Connection,
  {1882e07d-d7ba-4de7-97a3-c3c305c1fa19}, !- Handle
  {82bd4a09-6516-48d8-9fbb-948233b5f02c}, !- Source Object
  3,                                      !- Outlet Port
  {d3d521ef-a4cb-4d3e-be35-fea6fa2854aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e131dd9-3150-4321-b3d7-d82199ae28e4}, !- Handle
  {d3d521ef-a4cb-4d3e-be35-fea6fa2854aa}, !- Source Object
  4,                                      !- Outlet Port
  {fe931321-7558-4529-b64c-fba80ce9bedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b555cfc-7ed7-4393-945d-bb892d71733c}, !- Handle
  {fe931321-7558-4529-b64c-fba80ce9bedd}, !- Source Object
  3,                                      !- Outlet Port
  {5ad597e3-3b16-449d-9ff7-cd2bd61c9c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69834330-9857-4089-9fc7-ffb9a4c668ae}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {56af7f1e-72f2-4071-bc5c-ab73f573a1b0}, !- Inlet Node Name
  {6fb56245-0472-410d-95f4-f195be745ef8}; !- Outlet Node Name

OS:Node,
  {131b8415-4eb1-4d72-9489-62d532636f6c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1a855597-4e06-420c-9617-f55d8176d27a}, !- Inlet Port
  {56af7f1e-72f2-4071-bc5c-ab73f573a1b0}; !- Outlet Port

OS:Connection,
  {1a855597-4e06-420c-9617-f55d8176d27a}, !- Handle
  {e6625fb7-4ca4-49f6-99ec-8141abaadff1}, !- Source Object
  4,                                      !- Outlet Port
  {131b8415-4eb1-4d72-9489-62d532636f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d903d983-9289-4f9e-8a5d-c23673c44312}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {6fb56245-0472-410d-95f4-f195be745ef8}, !- Inlet Port
  {25c0fbcf-be10-4740-8311-adfd66e71488}; !- Outlet Port

OS:Connection,
  {56af7f1e-72f2-4071-bc5c-ab73f573a1b0}, !- Handle
  {131b8415-4eb1-4d72-9489-62d532636f6c}, !- Source Object
  3,                                      !- Outlet Port
  {69834330-9857-4089-9fc7-ffb9a4c668ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb56245-0472-410d-95f4-f195be745ef8}, !- Handle
  {69834330-9857-4089-9fc7-ffb9a4c668ae}, !- Source Object
  3,                                      !- Outlet Port
  {d903d983-9289-4f9e-8a5d-c23673c44312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c0fbcf-be10-4740-8311-adfd66e71488}, !- Handle
  {d903d983-9289-4f9e-8a5d-c23673c44312}, !- Source Object
  3,                                      !- Outlet Port
  {d3c85c9f-420f-48b5-81f9-8c6105c369a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5624b4d4-152f-41ee-ac29-30248c51cf9a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3e64a889-f357-41b0-9167-6e0f3d8e835a}, !- Inlet Node Name
  {bccad256-1a9f-443c-9c3c-2221a8733bff}; !- Outlet Node Name

OS:Node,
  {48ae7f16-291d-42a8-962f-6ca558a2fc1e}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {bccad256-1a9f-443c-9c3c-2221a8733bff}, !- Inlet Port
  {474e2f1e-9b13-422a-8dfb-fec654b6c010}; !- Outlet Port

OS:Connection,
  {3e64a889-f357-41b0-9167-6e0f3d8e835a}, !- Handle
  {f3e953df-8b61-4203-bb36-bd062055e4db}, !- Source Object
  3,                                      !- Outlet Port
  {5624b4d4-152f-41ee-ac29-30248c51cf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccad256-1a9f-443c-9c3c-2221a8733bff}, !- Handle
  {5624b4d4-152f-41ee-ac29-30248c51cf9a}, !- Source Object
  3,                                      !- Outlet Port
  {48ae7f16-291d-42a8-962f-6ca558a2fc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474e2f1e-9b13-422a-8dfb-fec654b6c010}, !- Handle
  {48ae7f16-291d-42a8-962f-6ca558a2fc1e}, !- Source Object
  3,                                      !- Outlet Port
  {3ad496ba-6235-4a31-9707-c3427af5d313}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2fe2f50-ea12-4669-bd0c-d9cde451fa51}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cdf51b05-1fe0-4b69-8896-e5f76c8defd7}, !- Inlet Node Name
  {8cc7d003-c7ec-4145-951e-98810e8cd2fa}; !- Outlet Node Name

OS:Node,
  {0d5cdfeb-5939-4497-8741-2b7d059eabb5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0b49ae7e-fd1e-4431-ba7f-0774579c8c07}, !- Inlet Port
  {cdf51b05-1fe0-4b69-8896-e5f76c8defd7}; !- Outlet Port

OS:Connection,
  {0b49ae7e-fd1e-4431-ba7f-0774579c8c07}, !- Handle
  {d3c85c9f-420f-48b5-81f9-8c6105c369a2}, !- Source Object
  2,                                      !- Outlet Port
  {0d5cdfeb-5939-4497-8741-2b7d059eabb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf51b05-1fe0-4b69-8896-e5f76c8defd7}, !- Handle
  {0d5cdfeb-5939-4497-8741-2b7d059eabb5}, !- Source Object
  3,                                      !- Outlet Port
  {f2fe2f50-ea12-4669-bd0c-d9cde451fa51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc7d003-c7ec-4145-951e-98810e8cd2fa}, !- Handle
  {f2fe2f50-ea12-4669-bd0c-d9cde451fa51}, !- Source Object
  3,                                      !- Outlet Port
  {42431589-6fc6-4644-8aa4-55d7d8c69971}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a831c714-d5a3-4e6f-9861-eb7d0e0ebf31}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8e8b077a-03a1-4d47-a93f-b0ffe1632809}, !- Inlet Node Name
  {84732ec6-b5f9-44bd-944f-88908c794022}; !- Outlet Node Name

OS:Node,
