  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8d36c6b2-4693-41bb-ab10-83731cc82a66}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.564769051398861,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec401857-3520-49c7-ba92-26b0ccaac91b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9ce8c46-36e5-4000-8e3e-3669771ee063}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ec401857-3520-49c7-ba92-26b0ccaac91b}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9ce8c46-36e5-4000-8e3e-3669771ee063}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7717445b-debe-450d-9025-255b5d037dda}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {97bfca8e-45b8-437d-a372-3846e3bcae84}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {dc9afaca-8d44-4309-9910-5383ad418b3d}, !- Air Inlet Node Name
  {efeb4c2e-ae9d-423a-8fd0-0bb5aec72c52}, !- Air Outlet Node Name
  {8d36c6b2-4693-41bb-ab10-83731cc82a66}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7c6ebbb4-bef1-4462-849c-392f63a52162}, !- Supply Air Fan Operating Mode Schedule Name
  {0ec617b6-cf55-4478-9e05-1df30b2fb9a2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {02e5f9f3-6f1b-4de6-b8e8-95426ce4e3e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.564769051398861,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.564769051398861,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dc9afaca-8d44-4309-9910-5383ad418b3d}, !- Handle
  {ca05ffa9-ea15-4300-8b4a-7c4369db7b53}, !- Source Object
  3,                                      !- Outlet Port
  {7717445b-debe-450d-9025-255b5d037dda}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {efeb4c2e-ae9d-423a-8fd0-0bb5aec72c52}, !- Handle
  {7717445b-debe-450d-9025-255b5d037dda}, !- Source Object
  7,                                      !- Outlet Port
  {346864d6-fc79-4ac4-8956-79e7fbf52855}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0e9a670-3627-4427-9455-e6175557c327}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {a8f89eb2-0e9c-4209-b8af-a119aea23c7c}, !- Air Inlet Node Name
  {ecbee174-899f-4930-8450-2e2b44dbec9e}, !- Air Outlet Node Name
  0.564769051398861;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d5109e5-20b5-47be-b6d0-2043b271a1e0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {7e03fe20-d6e1-426d-b832-53263cb9a776}, !- Inlet Port
  {b6d2c5fc-c757-4f9e-844f-293af12db162}; !- Outlet Port

OS:Connection,
  {d1af2456-120e-4e32-ba48-1d891a86a2bf}, !- Handle
  {9693a44a-ba57-4054-990a-0ad793ebc959}, !- Source Object
  3,                                      !- Outlet Port
  {b451dc1b-2b4d-46fa-a8b1-bea00474ae9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e03fe20-d6e1-426d-b832-53263cb9a776}, !- Handle
  {58b2cf3c-41cc-4794-8dc0-a0fb387ebeeb}, !- Source Object
  2,                                      !- Outlet Port
  {9d5109e5-20b5-47be-b6d0-2043b271a1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d2c5fc-c757-4f9e-844f-293af12db162}, !- Handle
  {9d5109e5-20b5-47be-b6d0-2043b271a1e0}, !- Source Object
  3,                                      !- Outlet Port
  {ed26e834-8697-4d5c-a269-47eb99b4df2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f252bc9-e9f1-4ffe-9978-84e1016ce1d6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air Inlet Air Node, !- Name
  {9bada4a9-76a8-4917-a219-522ec8fbe534}, !- Inlet Port
  {a8f89eb2-0e9c-4209-b8af-a119aea23c7c}; !- Outlet Port

OS:Connection,
  {9bada4a9-76a8-4917-a219-522ec8fbe534}, !- Handle
  {3377291b-3dcc-493a-9945-e5168f03951c}, !- Source Object
  3,                                      !- Outlet Port
  {5f252bc9-e9f1-4ffe-9978-84e1016ce1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f89eb2-0e9c-4209-b8af-a119aea23c7c}, !- Handle
  {5f252bc9-e9f1-4ffe-9978-84e1016ce1d6}, !- Source Object
  3,                                      !- Outlet Port
  {e0e9a670-3627-4427-9455-e6175557c327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecbee174-899f-4930-8450-2e2b44dbec9e}, !- Handle
  {e0e9a670-3627-4427-9455-e6175557c327}, !- Source Object
  4,                                      !- Outlet Port
  {9693a44a-ba57-4054-990a-0ad793ebc959}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {62de2041-d8eb-4375-afeb-fa55b8376e64}, !- Availability Schedule
  {09bbc541-0195-4168-9142-3440033f91f7}, !- Availability Manager List Name
  0.626696831125636,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c167fff5-bcc3-4c5d-8046-29191291d747}, !- Supply Side Inlet Node Name
  {34397764-18d9-44d8-bf72-79069423dba4}, !- Demand Side Outlet Node Name
  {ee80895a-431c-461b-8b31-ae9b9f5214d3}, !- Demand Side Inlet Node A
  {b0f1942d-cdfb-4a16-93de-a51b09829b33}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ad7d840-89c5-4f17-9b77-3a8dda59f834}, !- Demand Mixer Name
  {dbd2fcc3-c2e9-4175-8dac-87c7962c6acc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f92da0de-be28-4921-9c27-7fa07f0eb2d4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {c167fff5-bcc3-4c5d-8046-29191291d747}, !- Inlet Port
  {61c3b1dc-b0b7-44a4-990a-6f40abb36d17}; !- Outlet Port

OS:Node,
  {ce9f9cb2-6dca-49fd-bc7a-05e0278193c4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {54e4991b-5fc2-4aff-9196-7b4d4a5d4c53}, !- Inlet Port
  {b0f1942d-cdfb-4a16-93de-a51b09829b33}; !- Outlet Port

OS:Connection,
  {c167fff5-bcc3-4c5d-8046-29191291d747}, !- Handle
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- Source Object
  9,                                      !- Outlet Port
  {f92da0de-be28-4921-9c27-7fa07f0eb2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f1942d-cdfb-4a16-93de-a51b09829b33}, !- Handle
  {ce9f9cb2-6dca-49fd-bc7a-05e0278193c4}, !- Source Object
  3,                                      !- Outlet Port
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc6b0e8c-d494-4021-aaab-057a460456fd}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {ee80895a-431c-461b-8b31-ae9b9f5214d3}, !- Inlet Port
  {2cd50b16-836c-418f-b82c-e7ba97db011c}; !- Outlet Port

OS:Node,
  {7e14a397-8023-4e02-9220-2d41bf829741}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {e5836813-4d12-4864-aec4-9591d5b27a89}, !- Inlet Port
  {34397764-18d9-44d8-bf72-79069423dba4}; !- Outlet Port

OS:Node,
  {4abf2351-06bf-434f-b6e8-fdc33adf6b4e}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Direct Air Outlet Air Node, !- Name
  {253376b9-4676-4be8-a9b4-a9b3f5d67e0d}, !- Inlet Port
  {d5ea6ffe-b3e4-4798-9e14-491bdb13b4c9}; !- Outlet Port

OS:Connection,
  {ee80895a-431c-461b-8b31-ae9b9f5214d3}, !- Handle
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- Source Object
  11,                                     !- Outlet Port
  {dc6b0e8c-d494-4021-aaab-057a460456fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34397764-18d9-44d8-bf72-79069423dba4}, !- Handle
  {7e14a397-8023-4e02-9220-2d41bf829741}, !- Source Object
  3,                                      !- Outlet Port
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbd2fcc3-c2e9-4175-8dac-87c7962c6acc}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2cd50b16-836c-418f-b82c-e7ba97db011c}, !- Inlet Node Name
  {1a92df3c-12f0-4e45-bf39-61f01750e179}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ad7d840-89c5-4f17-9b77-3a8dda59f834}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {e5836813-4d12-4864-aec4-9591d5b27a89}, !- Outlet Node Name
  {00ac7290-417e-4256-8901-208452b43ae0}; !- Inlet Node Name 1

OS:Connection,
  {2cd50b16-836c-418f-b82c-e7ba97db011c}, !- Handle
  {dc6b0e8c-d494-4021-aaab-057a460456fd}, !- Source Object
  3,                                      !- Outlet Port
  {dbd2fcc3-c2e9-4175-8dac-87c7962c6acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5836813-4d12-4864-aec4-9591d5b27a89}, !- Handle
  {0ad7d840-89c5-4f17-9b77-3a8dda59f834}, !- Source Object
  2,                                      !- Outlet Port
  {7e14a397-8023-4e02-9220-2d41bf829741}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6662acd0-9ab6-4096-979b-21c109ad545a}, !- Handle
  {6b341145-a7bd-4287-8d03-17abc9cde05f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  18349.07,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9787.8,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {09bbc541-0195-4168-9142-3440033f91f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {b5ab8ba0-4073-4247-a7af-a475e7191083}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {85f7f253-7d80-44f7-99ff-d74131028100}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Heating Coil 162kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  40496.5175221618,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {78a31a69-7c70-4fea-bf02-bd74a7c6d9cb}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Cooling Coil 62kBtu/hr 11.06SEER 65kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  15562.3747485879,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.626696831125636,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {de1cc5e1-b678-40e5-953e-9d82d5f29d6f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.626696831125636,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10ffdea0-cff8-41f2-a526-d0e980c20745}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7c785bd-7d63-4b5c-8be9-39ca6357d700}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {10ffdea0-cff8-41f2-a526-d0e980c20745}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7c785bd-7d63-4b5c-8be9-39ca6357d700}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3eeaeb93-9ebc-464e-a5f9-c7b13b491fb3}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {49cc4263-4b99-480e-9261-ab9b35501e1c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {61c3b1dc-b0b7-44a4-990a-6f40abb36d17}, !- Air Inlet Node Name
  {54e4991b-5fc2-4aff-9196-7b4d4a5d4c53}, !- Air Outlet Node Name
  {de1cc5e1-b678-40e5-953e-9d82d5f29d6f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {62de2041-d8eb-4375-afeb-fa55b8376e64}, !- Supply Air Fan Operating Mode Schedule Name
  {85f7f253-7d80-44f7-99ff-d74131028100}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {78a31a69-7c70-4fea-bf02-bd74a7c6d9cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.626696831125636,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.626696831125636,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {61c3b1dc-b0b7-44a4-990a-6f40abb36d17}, !- Handle
  {f92da0de-be28-4921-9c27-7fa07f0eb2d4}, !- Source Object
  3,                                      !- Outlet Port
  {3eeaeb93-9ebc-464e-a5f9-c7b13b491fb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {54e4991b-5fc2-4aff-9196-7b4d4a5d4c53}, !- Handle
  {3eeaeb93-9ebc-464e-a5f9-c7b13b491fb3}, !- Source Object
  7,                                      !- Outlet Port
  {ce9f9cb2-6dca-49fd-bc7a-05e0278193c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c0324dd-5205-4775-9c47-bd5e50b83d5f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {c8710c0d-ffd5-4e6a-92b2-a8b5b755a568}, !- Air Inlet Node Name
  {253376b9-4676-4be8-a9b4-a9b3f5d67e0d}, !- Air Outlet Node Name
  0.626696831125636;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {048a8e1b-66ea-43fd-b722-d88f1e59f2e5}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Return Air Node, !- Name
  {e58d20c4-b89a-4279-9dff-cf749b314120}, !- Inlet Port
  {00ac7290-417e-4256-8901-208452b43ae0}; !- Outlet Port

OS:Connection,
  {d5ea6ffe-b3e4-4798-9e14-491bdb13b4c9}, !- Handle
  {4abf2351-06bf-434f-b6e8-fdc33adf6b4e}, !- Source Object
  3,                                      !- Outlet Port
  {bc699641-fc80-419c-9be6-52a62464009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e58d20c4-b89a-4279-9dff-cf749b314120}, !- Handle
  {0a9a4c7a-548c-485d-b6d6-5ab931a95844}, !- Source Object
  2,                                      !- Outlet Port
  {048a8e1b-66ea-43fd-b722-d88f1e59f2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ac7290-417e-4256-8901-208452b43ae0}, !- Handle
  {048a8e1b-66ea-43fd-b722-d88f1e59f2e5}, !- Source Object
  3,                                      !- Outlet Port
  {0ad7d840-89c5-4f17-9b77-3a8dda59f834}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2107a385-09c1-46a2-9b2b-132f8ca296f9}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Direct Air Inlet Air Node, !- Name
  {1a92df3c-12f0-4e45-bf39-61f01750e179}, !- Inlet Port
  {c8710c0d-ffd5-4e6a-92b2-a8b5b755a568}; !- Outlet Port

OS:Connection,
  {1a92df3c-12f0-4e45-bf39-61f01750e179}, !- Handle
  {dbd2fcc3-c2e9-4175-8dac-87c7962c6acc}, !- Source Object
  3,                                      !- Outlet Port
  {2107a385-09c1-46a2-9b2b-132f8ca296f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8710c0d-ffd5-4e6a-92b2-a8b5b755a568}, !- Handle
  {2107a385-09c1-46a2-9b2b-132f8ca296f9}, !- Source Object
  3,                                      !- Outlet Port
  {8c0324dd-5205-4775-9c47-bd5e50b83d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {253376b9-4676-4be8-a9b4-a9b3f5d67e0d}, !- Handle
  {8c0324dd-5205-4775-9c47-bd5e50b83d5f}, !- Source Object
  4,                                      !- Outlet Port
  {4abf2351-06bf-434f-b6e8-fdc33adf6b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {5cffc655-af8b-4f83-a58d-b95f8500bb7a}, !- Availability Schedule
  {2aa2e9fd-211c-47f3-8065-b5ef82ec0294}, !- Availability Manager List Name
  1.65438725463955,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91ff62c5-e2fd-4d78-bbe2-89e282802b72}, !- Supply Side Inlet Node Name
  {27afb5df-402d-449e-9987-df1810d1ffad}, !- Demand Side Outlet Node Name
  {219faee6-7859-47bd-b32e-a62a39f4e174}, !- Demand Side Inlet Node A
  {1a2aeeed-08c6-408d-82eb-efb6741d5431}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5573aeb-6cc5-4077-a19d-dc1fecc14f5c}, !- Demand Mixer Name
  {41afef65-3496-483b-b364-edc157daabb3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b264693-b1bb-4c3b-9c78-faa9ef56e4e3}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {91ff62c5-e2fd-4d78-bbe2-89e282802b72}, !- Inlet Port
  {407b1f46-87c0-44cf-a4e2-07366fd864e1}; !- Outlet Port

OS:Node,
  {90bad04c-a305-422f-8861-4a67e6d3c77e}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ba6754b5-c353-495b-ae1e-42d827c8609b}, !- Inlet Port
  {1a2aeeed-08c6-408d-82eb-efb6741d5431}; !- Outlet Port

OS:Connection,
  {91ff62c5-e2fd-4d78-bbe2-89e282802b72}, !- Handle
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- Source Object
  9,                                      !- Outlet Port
  {0b264693-b1bb-4c3b-9c78-faa9ef56e4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2aeeed-08c6-408d-82eb-efb6741d5431}, !- Handle
  {90bad04c-a305-422f-8861-4a67e6d3c77e}, !- Source Object
  3,                                      !- Outlet Port
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {016d6558-7f8e-4da2-80c7-acb7b485399b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {219faee6-7859-47bd-b32e-a62a39f4e174}, !- Inlet Port
  {ca207cb0-068a-490b-ae1b-12cd5d1faecb}; !- Outlet Port

OS:Node,
  {9503b6fb-c3e2-4329-9dd0-ae7f7c3a0b7a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {221d609c-f0d1-4622-9962-5022a8d6def1}, !- Inlet Port
  {27afb5df-402d-449e-9987-df1810d1ffad}; !- Outlet Port

OS:Node,
  {1395f6b2-b14d-4049-bc59-b9973e27a050}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Direct Air Outlet Air Node, !- Name
  {322a762a-870c-4f3d-b2a6-92c8fa5289a1}, !- Inlet Port
  {63006789-c38e-49d8-9c29-8c8c5f6e6c4e}; !- Outlet Port

OS:Connection,
  {219faee6-7859-47bd-b32e-a62a39f4e174}, !- Handle
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- Source Object
  11,                                     !- Outlet Port
  {016d6558-7f8e-4da2-80c7-acb7b485399b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27afb5df-402d-449e-9987-df1810d1ffad}, !- Handle
  {9503b6fb-c3e2-4329-9dd0-ae7f7c3a0b7a}, !- Source Object
  3,                                      !- Outlet Port
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41afef65-3496-483b-b364-edc157daabb3}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {ca207cb0-068a-490b-ae1b-12cd5d1faecb}, !- Inlet Node Name
  {52152ad2-ba5c-4e95-be38-298300c71f10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f5573aeb-6cc5-4077-a19d-dc1fecc14f5c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {221d609c-f0d1-4622-9962-5022a8d6def1}, !- Outlet Node Name
  {b4024fd4-ee79-449e-aef4-68326af978e5}; !- Inlet Node Name 1

OS:Connection,
  {ca207cb0-068a-490b-ae1b-12cd5d1faecb}, !- Handle
  {016d6558-7f8e-4da2-80c7-acb7b485399b}, !- Source Object
  3,                                      !- Outlet Port
  {41afef65-3496-483b-b364-edc157daabb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221d609c-f0d1-4622-9962-5022a8d6def1}, !- Handle
  {f5573aeb-6cc5-4077-a19d-dc1fecc14f5c}, !- Source Object
  2,                                      !- Outlet Port
  {9503b6fb-c3e2-4329-9dd0-ae7f7c3a0b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ce8d2e4-bc2a-4642-b973-8ead318c1804}, !- Handle
  {62fcedd2-583d-482e-9c52-35c1ea302ed8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  49232.2,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24470.83,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2aa2e9fd-211c-47f3-8065-b5ef82ec0294}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e1f3dd42-7018-4906-9ae5-e8d260338778}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {3bbc59b1-7b09-48f5-ae4d-6544e888ac6c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Heating Coil 498kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  106904.836786259,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bc91f1a3-43b3-41ef-b901-2ca649fb43f3}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Cooling Coil 191kBtu/hr 9.28EER 220kBtu/hr 8.5EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  41082.3753324944,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  1.65438725463955,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5171f924-5020-47e4-98e1-3cf999a64306}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.65438725463955,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39b6f82c-cae7-4cc0-9915-a68f1f71e033}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34224ec5-4ec0-465a-b308-6cc0708a1d46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {39b6f82c-cae7-4cc0-9915-a68f1f71e033}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34224ec5-4ec0-465a-b308-6cc0708a1d46}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {979d7966-6ece-4a54-bc66-192f883b3041}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {ead69fa8-a20d-49bd-ba40-f4cc7eb8baf5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {407b1f46-87c0-44cf-a4e2-07366fd864e1}, !- Air Inlet Node Name
  {ba6754b5-c353-495b-ae1e-42d827c8609b}, !- Air Outlet Node Name
  {5171f924-5020-47e4-98e1-3cf999a64306}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {5cffc655-af8b-4f83-a58d-b95f8500bb7a}, !- Supply Air Fan Operating Mode Schedule Name
  {3bbc59b1-7b09-48f5-ae4d-6544e888ac6c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bc91f1a3-43b3-41ef-b901-2ca649fb43f3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.65438725463955,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.65438725463955,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {407b1f46-87c0-44cf-a4e2-07366fd864e1}, !- Handle
  {0b264693-b1bb-4c3b-9c78-faa9ef56e4e3}, !- Source Object
  3,                                      !- Outlet Port
  {979d7966-6ece-4a54-bc66-192f883b3041}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ba6754b5-c353-495b-ae1e-42d827c8609b}, !- Handle
  {979d7966-6ece-4a54-bc66-192f883b3041}, !- Source Object
  7,                                      !- Outlet Port
  {90bad04c-a305-422f-8861-4a67e6d3c77e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efa841a2-9985-45b0-a107-a94457e7448a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {1464ca69-edda-4429-9a96-57542bc49022}, !- Air Inlet Node Name
  {322a762a-870c-4f3d-b2a6-92c8fa5289a1}, !- Air Outlet Node Name
  1.65438725463955;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d2be896-abaa-469a-b912-084ad837a984}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Return Air Node, !- Name
  {36a3b4a1-b07c-4263-ac97-2080b5e06600}, !- Inlet Port
  {b4024fd4-ee79-449e-aef4-68326af978e5}; !- Outlet Port

OS:Connection,
  {63006789-c38e-49d8-9c29-8c8c5f6e6c4e}, !- Handle
  {1395f6b2-b14d-4049-bc59-b9973e27a050}, !- Source Object
  3,                                      !- Outlet Port
  {d445ea68-1a3c-4f2f-883b-d257be47e0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a3b4a1-b07c-4263-ac97-2080b5e06600}, !- Handle
  {42589a16-017a-4c92-8720-96dbc24f20e1}, !- Source Object
  2,                                      !- Outlet Port
  {8d2be896-abaa-469a-b912-084ad837a984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4024fd4-ee79-449e-aef4-68326af978e5}, !- Handle
  {8d2be896-abaa-469a-b912-084ad837a984}, !- Source Object
  3,                                      !- Outlet Port
  {f5573aeb-6cc5-4077-a19d-dc1fecc14f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f02f9029-f7d0-4c38-b701-cba364b09262}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Direct Air Inlet Air Node, !- Name
  {52152ad2-ba5c-4e95-be38-298300c71f10}, !- Inlet Port
  {1464ca69-edda-4429-9a96-57542bc49022}; !- Outlet Port

OS:Connection,
  {52152ad2-ba5c-4e95-be38-298300c71f10}, !- Handle
  {41afef65-3496-483b-b364-edc157daabb3}, !- Source Object
  3,                                      !- Outlet Port
  {f02f9029-f7d0-4c38-b701-cba364b09262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1464ca69-edda-4429-9a96-57542bc49022}, !- Handle
  {f02f9029-f7d0-4c38-b701-cba364b09262}, !- Source Object
  3,                                      !- Outlet Port
  {efa841a2-9985-45b0-a107-a94457e7448a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {322a762a-870c-4f3d-b2a6-92c8fa5289a1}, !- Handle
  {efa841a2-9985-45b0-a107-a94457e7448a}, !- Source Object
  4,                                      !- Outlet Port
  {1395f6b2-b14d-4049-bc59-b9973e27a050}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {68a78a2d-6d6d-489f-940a-d63983a92f4e}, !- Availability Schedule
  {a20a05aa-e5ca-4019-b9fa-435b4194ef1a}, !- Availability Manager List Name
  0.996655556847233,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79bc2652-0e45-49ed-89ba-c911b1cbddd5}, !- Supply Side Inlet Node Name
  {ba48d8dd-56bc-467b-9047-27c55feb03a8}, !- Demand Side Outlet Node Name
  {2cd97257-5056-474d-aaef-ab9621da8835}, !- Demand Side Inlet Node A
  {79ff0a82-b4d4-47d6-a937-3b6344d70a14}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ed7915e-f87e-4ae8-a9af-509021abb4c1}, !- Demand Mixer Name
  {459b6a69-f97d-4e25-9c02-333193244097}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c338594-dbfa-4e5a-bd8a-f4cd00140e50}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {79bc2652-0e45-49ed-89ba-c911b1cbddd5}, !- Inlet Port
  {945a2425-5ae1-4052-9e8a-8598d216b664}; !- Outlet Port

OS:Node,
  {d748dafa-0211-4ebd-bbb7-ac6bf650b4e3}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {01f65949-9664-4d1f-ac51-a3967164df6a}, !- Inlet Port
  {79ff0a82-b4d4-47d6-a937-3b6344d70a14}; !- Outlet Port

OS:Connection,
  {79bc2652-0e45-49ed-89ba-c911b1cbddd5}, !- Handle
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- Source Object
  9,                                      !- Outlet Port
  {2c338594-dbfa-4e5a-bd8a-f4cd00140e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ff0a82-b4d4-47d6-a937-3b6344d70a14}, !- Handle
  {d748dafa-0211-4ebd-bbb7-ac6bf650b4e3}, !- Source Object
  3,                                      !- Outlet Port
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88192a47-f9c9-4e20-af07-7b610d02750e}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {2cd97257-5056-474d-aaef-ab9621da8835}, !- Inlet Port
  {2bdcd9e3-cd05-4271-a60e-47fa0965738e}; !- Outlet Port

OS:Node,
  {c35af09f-36a7-4120-b66b-9778bbcd1aea}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {c7f322d9-a586-423c-b177-a8cde94377ac}, !- Inlet Port
  {ba48d8dd-56bc-467b-9047-27c55feb03a8}; !- Outlet Port

OS:Node,
  {eee57384-43d4-429a-a56c-d90ea5d36d56}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Direct Air Outlet Air Node, !- Name
  {7b20e360-c76d-48e2-9727-2c065f97e417}, !- Inlet Port
  {f7dd3252-d1f9-487d-bb78-2fe84b67c9be}; !- Outlet Port

OS:Connection,
  {2cd97257-5056-474d-aaef-ab9621da8835}, !- Handle
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- Source Object
  11,                                     !- Outlet Port
  {88192a47-f9c9-4e20-af07-7b610d02750e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba48d8dd-56bc-467b-9047-27c55feb03a8}, !- Handle
  {c35af09f-36a7-4120-b66b-9778bbcd1aea}, !- Source Object
  3,                                      !- Outlet Port
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {459b6a69-f97d-4e25-9c02-333193244097}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {2bdcd9e3-cd05-4271-a60e-47fa0965738e}, !- Inlet Node Name
  {39893dbf-1cb0-4ea4-bfa1-43df83a59ba4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ed7915e-f87e-4ae8-a9af-509021abb4c1}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c7f322d9-a586-423c-b177-a8cde94377ac}, !- Outlet Node Name
  {028cec86-212e-4e66-acc7-48bd27b3234d}; !- Inlet Node Name 1

OS:Connection,
  {2bdcd9e3-cd05-4271-a60e-47fa0965738e}, !- Handle
  {88192a47-f9c9-4e20-af07-7b610d02750e}, !- Source Object
  3,                                      !- Outlet Port
  {459b6a69-f97d-4e25-9c02-333193244097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f322d9-a586-423c-b177-a8cde94377ac}, !- Handle
  {3ed7915e-f87e-4ae8-a9af-509021abb4c1}, !- Source Object
  2,                                      !- Outlet Port
  {c35af09f-36a7-4120-b66b-9778bbcd1aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {987b4880-dcd4-4f99-a15d-b9a99681a1a1}, !- Handle
  {0dd8fe30-f812-4148-b228-42322de6c2f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  22131.44,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9829.6,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a20a05aa-e5ca-4019-b9fa-435b4194ef1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {c6962032-c7b4-45b1-8bcc-1b95e75fa639}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {ff510734-8ee0-4882-b2f2-824fcc807d44}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Heating Coil 225kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  64402.8774629826,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bcfdc75e-41e7-4c27-87f6-ee424a96c5e2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Cooling Coil 86kBtu/hr 9.63EER 90kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  24749.3309373537,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.996655556847233,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7a2efbc0-8c9c-416d-aeff-9ed3591db699}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.996655556847233,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52ce2481-b922-4d56-9b01-dddfe81efd0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d2842b2-d46e-45ff-b863-842369bb82c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {52ce2481-b922-4d56-9b01-dddfe81efd0f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d2842b2-d46e-45ff-b863-842369bb82c6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {76c46332-f189-4345-b110-4b65f50a88b4}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {3aecf35f-b810-4667-a4a2-2ee210b2f3bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {945a2425-5ae1-4052-9e8a-8598d216b664}, !- Air Inlet Node Name
  {01f65949-9664-4d1f-ac51-a3967164df6a}, !- Air Outlet Node Name
  {7a2efbc0-8c9c-416d-aeff-9ed3591db699}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {68a78a2d-6d6d-489f-940a-d63983a92f4e}, !- Supply Air Fan Operating Mode Schedule Name
  {ff510734-8ee0-4882-b2f2-824fcc807d44}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bcfdc75e-41e7-4c27-87f6-ee424a96c5e2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.996655556847233,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.996655556847232,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {945a2425-5ae1-4052-9e8a-8598d216b664}, !- Handle
  {2c338594-dbfa-4e5a-bd8a-f4cd00140e50}, !- Source Object
  3,                                      !- Outlet Port
  {76c46332-f189-4345-b110-4b65f50a88b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {01f65949-9664-4d1f-ac51-a3967164df6a}, !- Handle
  {76c46332-f189-4345-b110-4b65f50a88b4}, !- Source Object
  7,                                      !- Outlet Port
  {d748dafa-0211-4ebd-bbb7-ac6bf650b4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b65a12d7-12ea-4c5e-b68e-29a822ed4c9e}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {10b08a70-966e-441f-be85-83ea3f796df1}, !- Air Inlet Node Name
  {7b20e360-c76d-48e2-9727-2c065f97e417}, !- Air Outlet Node Name
  0.996655556847232;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55d2226c-c327-4f26-a17a-89afa953b287}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Return Air Node, !- Name
  {76cbf85f-4061-4b80-ba26-739ee1cf8790}, !- Inlet Port
  {028cec86-212e-4e66-acc7-48bd27b3234d}; !- Outlet Port

OS:Connection,
  {f7dd3252-d1f9-487d-bb78-2fe84b67c9be}, !- Handle
  {eee57384-43d4-429a-a56c-d90ea5d36d56}, !- Source Object
  3,                                      !- Outlet Port
  {d6930950-9c1a-4e1b-a305-2eeb47c79fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cbf85f-4061-4b80-ba26-739ee1cf8790}, !- Handle
  {fd200f32-5965-4f2b-a263-ccf342bc1a05}, !- Source Object
  2,                                      !- Outlet Port
  {55d2226c-c327-4f26-a17a-89afa953b287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028cec86-212e-4e66-acc7-48bd27b3234d}, !- Handle
  {55d2226c-c327-4f26-a17a-89afa953b287}, !- Source Object
  3,                                      !- Outlet Port
  {3ed7915e-f87e-4ae8-a9af-509021abb4c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9922fa6-c1b7-49d1-bed3-11753b99a1b8}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Direct Air Inlet Air Node, !- Name
  {39893dbf-1cb0-4ea4-bfa1-43df83a59ba4}, !- Inlet Port
  {10b08a70-966e-441f-be85-83ea3f796df1}; !- Outlet Port

OS:Connection,
  {39893dbf-1cb0-4ea4-bfa1-43df83a59ba4}, !- Handle
  {459b6a69-f97d-4e25-9c02-333193244097}, !- Source Object
  3,                                      !- Outlet Port
  {c9922fa6-c1b7-49d1-bed3-11753b99a1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b08a70-966e-441f-be85-83ea3f796df1}, !- Handle
  {c9922fa6-c1b7-49d1-bed3-11753b99a1b8}, !- Source Object
  3,                                      !- Outlet Port
  {b65a12d7-12ea-4c5e-b68e-29a822ed4c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b20e360-c76d-48e2-9727-2c065f97e417}, !- Handle
  {b65a12d7-12ea-4c5e-b68e-29a822ed4c9e}, !- Source Object
  4,                                      !- Outlet Port
  {eee57384-43d4-429a-a56c-d90ea5d36d56}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {cc25080a-aa2f-4851-9abc-df485109f105}, !- Availability Schedule
  {60cb4317-4816-4ad6-a6a5-fb0fb2203e09}, !- Availability Manager List Name
  0.414242610136113,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f784df1-96b1-448d-8222-3d2d42be56df}, !- Supply Side Inlet Node Name
  {3a8a8931-8695-4016-9453-2594f016bf6b}, !- Demand Side Outlet Node Name
  {5a6853ce-b94c-4476-9c3a-00bb619a5995}, !- Demand Side Inlet Node A
  {5346c15b-48d5-4e34-b413-684aae294127}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {721590b1-21db-4a77-85d5-77ca8210d47a}, !- Demand Mixer Name
  {f15cbb93-b13e-4158-b71d-84c0ee78cedb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e4b4e4b-716f-4ef7-a63e-7d01ad7ce9a6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {7f784df1-96b1-448d-8222-3d2d42be56df}, !- Inlet Port
  {c6b9338c-9c3b-48ef-b7ef-7b69f88a2eea}; !- Outlet Port

OS:Node,
  {f16c1095-5555-415d-8e1d-c1582369846c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {2e62e2a3-d77e-4012-b254-b831b4dc8cbd}, !- Inlet Port
  {5346c15b-48d5-4e34-b413-684aae294127}; !- Outlet Port

OS:Connection,
  {7f784df1-96b1-448d-8222-3d2d42be56df}, !- Handle
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- Source Object
  9,                                      !- Outlet Port
  {6e4b4e4b-716f-4ef7-a63e-7d01ad7ce9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5346c15b-48d5-4e34-b413-684aae294127}, !- Handle
  {f16c1095-5555-415d-8e1d-c1582369846c}, !- Source Object
  3,                                      !- Outlet Port
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0dfae15f-777a-49db-acaa-59b9db988853}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {5a6853ce-b94c-4476-9c3a-00bb619a5995}, !- Inlet Port
  {c2b30aa8-9165-4976-9a61-e2660a8b84dd}; !- Outlet Port

OS:Node,
  {fd829d84-c2ad-4209-8b88-1a5524a9e2b9}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {9e135bba-af81-4c6e-8547-3385744c2d8c}, !- Inlet Port
  {3a8a8931-8695-4016-9453-2594f016bf6b}; !- Outlet Port

OS:Node,
  {62723bb6-c695-4c9c-8f34-3589e8d65482}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Direct Air Outlet Air Node, !- Name
  {8c59b78c-c78c-40be-ae6e-2612c830bf6a}, !- Inlet Port
  {6d0f9153-5efe-4637-a207-40d3740ddb66}; !- Outlet Port

OS:Connection,
  {5a6853ce-b94c-4476-9c3a-00bb619a5995}, !- Handle
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- Source Object
  11,                                     !- Outlet Port
  {0dfae15f-777a-49db-acaa-59b9db988853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8a8931-8695-4016-9453-2594f016bf6b}, !- Handle
  {fd829d84-c2ad-4209-8b88-1a5524a9e2b9}, !- Source Object
  3,                                      !- Outlet Port
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f15cbb93-b13e-4158-b71d-84c0ee78cedb}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {c2b30aa8-9165-4976-9a61-e2660a8b84dd}, !- Inlet Node Name
  {44b37eb2-ae5a-441b-96f8-63bf220cff96}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {721590b1-21db-4a77-85d5-77ca8210d47a}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {9e135bba-af81-4c6e-8547-3385744c2d8c}, !- Outlet Node Name
  {ccf10925-2eb7-4540-b5f2-9ce82b33e2bd}; !- Inlet Node Name 1

OS:Connection,
  {c2b30aa8-9165-4976-9a61-e2660a8b84dd}, !- Handle
  {0dfae15f-777a-49db-acaa-59b9db988853}, !- Source Object
  3,                                      !- Outlet Port
  {f15cbb93-b13e-4158-b71d-84c0ee78cedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e135bba-af81-4c6e-8547-3385744c2d8c}, !- Handle
  {721590b1-21db-4a77-85d5-77ca8210d47a}, !- Source Object
  2,                                      !- Outlet Port
  {fd829d84-c2ad-4209-8b88-1a5524a9e2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1735474-dffb-4908-845b-b39af6639f69}, !- Handle
  {604b9b10-c531-433b-8923-53bb0aaf594f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12128.62,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6530.68,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60cb4317-4816-4ad6-a6a5-fb0fb2203e09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {1e5b4987-459e-488a-8979-5eb4c5aaeb5b}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {2cebabcb-b224-44f4-9238-f63ac3ed7a93}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Heating Coil 91kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  26767.9399139009,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {82293f7c-8c8b-4d11-993d-3ad32d1e9dbc}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Cooling Coil 35kBtu/hr 11.06SEER 36kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  10286.6304975444,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.414242610136113,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {12c98843-3334-4df8-bb9c-e4a2bba66815}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.414242610136113,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16249e91-fecd-4fca-867c-8ce1d033696d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7aac8818-8476-4523-a6c8-e5ef2af006aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {16249e91-fecd-4fca-867c-8ce1d033696d}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7aac8818-8476-4523-a6c8-e5ef2af006aa}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8c21a0e8-6a38-4caa-aef6-72cc0d38657a}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {2875315b-5248-423f-9ea9-b1984e9e5ca1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {c6b9338c-9c3b-48ef-b7ef-7b69f88a2eea}, !- Air Inlet Node Name
  {2e62e2a3-d77e-4012-b254-b831b4dc8cbd}, !- Air Outlet Node Name
  {12c98843-3334-4df8-bb9c-e4a2bba66815}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {cc25080a-aa2f-4851-9abc-df485109f105}, !- Supply Air Fan Operating Mode Schedule Name
  {2cebabcb-b224-44f4-9238-f63ac3ed7a93}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {82293f7c-8c8b-4d11-993d-3ad32d1e9dbc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.414242610136113,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.414242610136113,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6b9338c-9c3b-48ef-b7ef-7b69f88a2eea}, !- Handle
  {6e4b4e4b-716f-4ef7-a63e-7d01ad7ce9a6}, !- Source Object
  3,                                      !- Outlet Port
  {8c21a0e8-6a38-4caa-aef6-72cc0d38657a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2e62e2a3-d77e-4012-b254-b831b4dc8cbd}, !- Handle
  {8c21a0e8-6a38-4caa-aef6-72cc0d38657a}, !- Source Object
  7,                                      !- Outlet Port
  {f16c1095-5555-415d-8e1d-c1582369846c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f573dfa9-ec55-4e43-bb9c-f450a78a72a3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {fa16be2c-7b2f-4778-b7ac-07b41b514d39}, !- Air Inlet Node Name
  {8c59b78c-c78c-40be-ae6e-2612c830bf6a}, !- Air Outlet Node Name
  0.414242610136113;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {491b7b97-4cd3-4e93-8895-b512190209bb}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Return Air Node, !- Name
  {6dc79651-3a95-48ce-9ac0-bd8eb5394b2d}, !- Inlet Port
  {ccf10925-2eb7-4540-b5f2-9ce82b33e2bd}; !- Outlet Port

OS:Connection,
  {6d0f9153-5efe-4637-a207-40d3740ddb66}, !- Handle
  {62723bb6-c695-4c9c-8f34-3589e8d65482}, !- Source Object
  3,                                      !- Outlet Port
  {bef57623-745e-473e-adf3-b56f7039927f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc79651-3a95-48ce-9ac0-bd8eb5394b2d}, !- Handle
  {beb622eb-97b4-4a29-a0d7-939fa93a7896}, !- Source Object
  2,                                      !- Outlet Port
  {491b7b97-4cd3-4e93-8895-b512190209bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf10925-2eb7-4540-b5f2-9ce82b33e2bd}, !- Handle
  {491b7b97-4cd3-4e93-8895-b512190209bb}, !- Source Object
  3,                                      !- Outlet Port
  {721590b1-21db-4a77-85d5-77ca8210d47a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff4ba49f-da86-4d2a-9668-eeb078610af4}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Direct Air Inlet Air Node, !- Name
  {44b37eb2-ae5a-441b-96f8-63bf220cff96}, !- Inlet Port
  {fa16be2c-7b2f-4778-b7ac-07b41b514d39}; !- Outlet Port

OS:Connection,
  {44b37eb2-ae5a-441b-96f8-63bf220cff96}, !- Handle
  {f15cbb93-b13e-4158-b71d-84c0ee78cedb}, !- Source Object
  3,                                      !- Outlet Port
  {ff4ba49f-da86-4d2a-9668-eeb078610af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa16be2c-7b2f-4778-b7ac-07b41b514d39}, !- Handle
  {ff4ba49f-da86-4d2a-9668-eeb078610af4}, !- Source Object
  3,                                      !- Outlet Port
  {f573dfa9-ec55-4e43-bb9c-f450a78a72a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c59b78c-c78c-40be-ae6e-2612c830bf6a}, !- Handle
  {f573dfa9-ec55-4e43-bb9c-f450a78a72a3}, !- Source Object
  4,                                      !- Outlet Port
  {62723bb6-c695-4c9c-8f34-3589e8d65482}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {20151a7f-6203-4d74-82c0-c8f5c9e59343}, !- Availability Schedule
  {10c46ad2-c240-43ef-a078-b2ce296d4f07}, !- Availability Manager List Name
  0.460229920807085,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae4ca09d-4f25-4939-a7da-4c830d1cd2a8}, !- Supply Side Inlet Node Name
  {6f74f71d-491e-44a9-98b6-f9608fc4539f}, !- Demand Side Outlet Node Name
  {adc1bf10-2a3a-44be-a1d5-bf5eed67d2db}, !- Demand Side Inlet Node A
  {43eb7a1b-473c-46d1-a917-96be8eb4a353}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a368494a-f7d0-4a52-b9b6-03b9244bbc6f}, !- Demand Mixer Name
  {ce6d5146-3829-43fb-a676-53addf987b0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2867aebc-acd4-47b7-aa48-703cfae0b4fe}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {ae4ca09d-4f25-4939-a7da-4c830d1cd2a8}, !- Inlet Port
  {2287f41e-a362-47ac-8c5a-bfbbc2e78a95}; !- Outlet Port

OS:Node,
  {c57a0bf1-85bb-4c5e-a83a-a8c79aeeccd0}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {8fbe1c2f-28c8-499c-974a-f78bb6a72f6f}, !- Inlet Port
  {43eb7a1b-473c-46d1-a917-96be8eb4a353}; !- Outlet Port

OS:Connection,
  {ae4ca09d-4f25-4939-a7da-4c830d1cd2a8}, !- Handle
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- Source Object
  9,                                      !- Outlet Port
  {2867aebc-acd4-47b7-aa48-703cfae0b4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43eb7a1b-473c-46d1-a917-96be8eb4a353}, !- Handle
  {c57a0bf1-85bb-4c5e-a83a-a8c79aeeccd0}, !- Source Object
  3,                                      !- Outlet Port
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0647ae6f-f3ed-41f4-9834-057c6ae859ba}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {adc1bf10-2a3a-44be-a1d5-bf5eed67d2db}, !- Inlet Port
  {65e0dc97-8986-4937-b322-01ac2b920a80}; !- Outlet Port

OS:Node,
  {d87157c7-c81d-485d-ab99-e2e662d51fe2}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {9297c885-d37f-4876-8bbd-28766748e12c}, !- Inlet Port
  {6f74f71d-491e-44a9-98b6-f9608fc4539f}; !- Outlet Port

OS:Node,
  {b5481595-401a-4a42-b920-a5fa1374409c}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {e9e5bf1e-4287-4de0-996b-5ad763349aeb}, !- Inlet Port
  {75b1b9c4-bb61-4d37-a338-b03d2fa1d828}; !- Outlet Port

OS:Connection,
  {adc1bf10-2a3a-44be-a1d5-bf5eed67d2db}, !- Handle
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- Source Object
  11,                                     !- Outlet Port
  {0647ae6f-f3ed-41f4-9834-057c6ae859ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f74f71d-491e-44a9-98b6-f9608fc4539f}, !- Handle
  {d87157c7-c81d-485d-ab99-e2e662d51fe2}, !- Source Object
  3,                                      !- Outlet Port
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce6d5146-3829-43fb-a676-53addf987b0c}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {65e0dc97-8986-4937-b322-01ac2b920a80}, !- Inlet Node Name
  {90f8b0e7-150f-4416-ae79-b05a262a0193}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a368494a-f7d0-4a52-b9b6-03b9244bbc6f}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {9297c885-d37f-4876-8bbd-28766748e12c}, !- Outlet Node Name
  {fc212f62-75d8-44a5-ad82-90f251c4a508}; !- Inlet Node Name 1

OS:Connection,
  {65e0dc97-8986-4937-b322-01ac2b920a80}, !- Handle
  {0647ae6f-f3ed-41f4-9834-057c6ae859ba}, !- Source Object
  3,                                      !- Outlet Port
  {ce6d5146-3829-43fb-a676-53addf987b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9297c885-d37f-4876-8bbd-28766748e12c}, !- Handle
  {a368494a-f7d0-4a52-b9b6-03b9244bbc6f}, !- Source Object
  2,                                      !- Outlet Port
  {d87157c7-c81d-485d-ab99-e2e662d51fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f765e926-fccf-4d38-9c24-de45cb54d059}, !- Handle
  {cb4f0a86-1e91-46a1-82f5-ab8998c676e1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11922.44,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6482.08,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {10c46ad2-c240-43ef-a078-b2ce296d4f07}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {d3994ba8-3407-4830-989b-15c9626bbd00}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {157f4c73-3633-44ce-945e-e6d86755e5af}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Heating Coil 87kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  29739.5935746337,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {38abd3de-79cc-4967-b60f-b4ddfc43c634}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Cooling Coil 33kBtu/hr 11.06SEER 34kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  11428.6049368534,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.460229920807085,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a7fb156e-e964-4015-bc49-63638e1ccfc9}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.460229920807085,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1771f78-5024-43a1-ab6e-bf03ec326a00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {881d2ead-5208-4fc3-a27f-71f22b1974c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {b1771f78-5024-43a1-ab6e-bf03ec326a00}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {881d2ead-5208-4fc3-a27f-71f22b1974c1}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4448fa62-e371-4b90-af02-c91bcd0be300}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {ca0857ff-fce6-47f7-9c72-6fdb50feb671}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {2287f41e-a362-47ac-8c5a-bfbbc2e78a95}, !- Air Inlet Node Name
  {8fbe1c2f-28c8-499c-974a-f78bb6a72f6f}, !- Air Outlet Node Name
  {a7fb156e-e964-4015-bc49-63638e1ccfc9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20151a7f-6203-4d74-82c0-c8f5c9e59343}, !- Supply Air Fan Operating Mode Schedule Name
  {157f4c73-3633-44ce-945e-e6d86755e5af}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {38abd3de-79cc-4967-b60f-b4ddfc43c634}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.460229920807085,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.460229920807085,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2287f41e-a362-47ac-8c5a-bfbbc2e78a95}, !- Handle
  {2867aebc-acd4-47b7-aa48-703cfae0b4fe}, !- Source Object
  3,                                      !- Outlet Port
  {4448fa62-e371-4b90-af02-c91bcd0be300}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8fbe1c2f-28c8-499c-974a-f78bb6a72f6f}, !- Handle
  {4448fa62-e371-4b90-af02-c91bcd0be300}, !- Source Object
  7,                                      !- Outlet Port
  {c57a0bf1-85bb-4c5e-a83a-a8c79aeeccd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89786fe6-b115-45ac-9d97-3bf42a07a944}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {0d906794-d0fb-4c74-8e86-8d301631233e}, !- Air Inlet Node Name
  {e9e5bf1e-4287-4de0-996b-5ad763349aeb}, !- Air Outlet Node Name
  0.460229920807085;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93294e96-c1cf-4408-b662-a4987c15a29a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Return Air Node, !- Name
  {1369bf93-bf9e-49f8-b621-775d41732280}, !- Inlet Port
  {fc212f62-75d8-44a5-ad82-90f251c4a508}; !- Outlet Port

OS:Connection,
  {75b1b9c4-bb61-4d37-a338-b03d2fa1d828}, !- Handle
  {b5481595-401a-4a42-b920-a5fa1374409c}, !- Source Object
  3,                                      !- Outlet Port
  {7b405a67-3da0-4cdd-aed1-cfca79a8c77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1369bf93-bf9e-49f8-b621-775d41732280}, !- Handle
  {0e7934da-777d-446d-8e7d-be6441a0cb7b}, !- Source Object
  2,                                      !- Outlet Port
  {93294e96-c1cf-4408-b662-a4987c15a29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc212f62-75d8-44a5-ad82-90f251c4a508}, !- Handle
  {93294e96-c1cf-4408-b662-a4987c15a29a}, !- Source Object
  3,                                      !- Outlet Port
  {a368494a-f7d0-4a52-b9b6-03b9244bbc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ba96b2b-014a-48b5-bd9e-c9a661afd809}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {90f8b0e7-150f-4416-ae79-b05a262a0193}, !- Inlet Port
  {0d906794-d0fb-4c74-8e86-8d301631233e}; !- Outlet Port

OS:Connection,
  {90f8b0e7-150f-4416-ae79-b05a262a0193}, !- Handle
  {ce6d5146-3829-43fb-a676-53addf987b0c}, !- Source Object
  3,                                      !- Outlet Port
  {2ba96b2b-014a-48b5-bd9e-c9a661afd809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d906794-d0fb-4c74-8e86-8d301631233e}, !- Handle
  {2ba96b2b-014a-48b5-bd9e-c9a661afd809}, !- Source Object
  3,                                      !- Outlet Port
  {89786fe6-b115-45ac-9d97-3bf42a07a944}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9e5bf1e-4287-4de0-996b-5ad763349aeb}, !- Handle
  {89786fe6-b115-45ac-9d97-3bf42a07a944}, !- Source Object
  4,                                      !- Outlet Port
  {b5481595-401a-4a42-b920-a5fa1374409c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {02640dd8-3906-48a0-ada0-aaa37702df6a}, !- Availability Schedule
  {67b12f5f-f307-477e-835d-ace326072ba7}, !- Availability Manager List Name
  1.1096477960151,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {592f8818-ad0f-4a62-b375-57cde988fe16}, !- Supply Side Inlet Node Name
  {a1ce8001-8880-4aca-85da-8477e205fea6}, !- Demand Side Outlet Node Name
  {b4a56ccf-7ebe-440a-b94c-7e9dfc2570e7}, !- Demand Side Inlet Node A
  {6a279452-b5e1-4e26-9505-05548509d692}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d9de744-3418-4857-b695-23b0522bf6c7}, !- Demand Mixer Name
  {555cfe3f-df20-4339-ac3c-2c2216f4069b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1b3201c6-90b7-4d57-acbb-800902b19572}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {592f8818-ad0f-4a62-b375-57cde988fe16}, !- Inlet Port
  {e11a5a48-807d-4ab7-a937-350daafef627}; !- Outlet Port

OS:Node,
  {34d1096b-0909-4d38-abf0-e18d67e179e7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {f1d6ca62-b8c7-443a-8def-2c37ac658e0a}, !- Inlet Port
  {6a279452-b5e1-4e26-9505-05548509d692}; !- Outlet Port

OS:Connection,
  {592f8818-ad0f-4a62-b375-57cde988fe16}, !- Handle
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- Source Object
  9,                                      !- Outlet Port
  {1b3201c6-90b7-4d57-acbb-800902b19572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a279452-b5e1-4e26-9505-05548509d692}, !- Handle
  {34d1096b-0909-4d38-abf0-e18d67e179e7}, !- Source Object
  3,                                      !- Outlet Port
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8e129c2-b84a-4259-9185-0515755cca91}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {b4a56ccf-7ebe-440a-b94c-7e9dfc2570e7}, !- Inlet Port
  {30e8f86c-27fa-40f4-9e13-33efb1f18044}; !- Outlet Port

OS:Node,
  {6a8f389e-7ce5-48d5-a742-5f0e8426a0c1}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {678a6d15-47e3-4f42-9cc3-4e536d1b1511}, !- Inlet Port
  {a1ce8001-8880-4aca-85da-8477e205fea6}; !- Outlet Port

OS:Node,
  {7048aa57-f6f3-437e-a70a-825989d5c816}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Direct Air Outlet Air Node, !- Name
  {5a6c8d34-6d89-4f21-ac6f-2dc375d4cfcf}, !- Inlet Port
  {4f0c2ef6-a799-49c4-8078-7ee9db55d86f}; !- Outlet Port

OS:Connection,
  {b4a56ccf-7ebe-440a-b94c-7e9dfc2570e7}, !- Handle
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- Source Object
  11,                                     !- Outlet Port
  {a8e129c2-b84a-4259-9185-0515755cca91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ce8001-8880-4aca-85da-8477e205fea6}, !- Handle
  {6a8f389e-7ce5-48d5-a742-5f0e8426a0c1}, !- Source Object
  3,                                      !- Outlet Port
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {555cfe3f-df20-4339-ac3c-2c2216f4069b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {30e8f86c-27fa-40f4-9e13-33efb1f18044}, !- Inlet Node Name
  {fdd3ec2b-3826-4a6f-9fa1-af03c20de3f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d9de744-3418-4857-b695-23b0522bf6c7}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {678a6d15-47e3-4f42-9cc3-4e536d1b1511}, !- Outlet Node Name
  {9d5d859e-51a2-4458-af0a-fa9ab9537c2b}; !- Inlet Node Name 1

OS:Connection,
  {30e8f86c-27fa-40f4-9e13-33efb1f18044}, !- Handle
  {a8e129c2-b84a-4259-9185-0515755cca91}, !- Source Object
  3,                                      !- Outlet Port
  {555cfe3f-df20-4339-ac3c-2c2216f4069b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678a6d15-47e3-4f42-9cc3-4e536d1b1511}, !- Handle
  {1d9de744-3418-4857-b695-23b0522bf6c7}, !- Source Object
  2,                                      !- Outlet Port
  {6a8f389e-7ce5-48d5-a742-5f0e8426a0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {319dda57-32d8-433a-a282-a0b77b2bf410}, !- Handle
  {c209b5ea-a669-4ad9-81dc-d5d474a2f793}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  33021.53,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15750.69,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67b12f5f-f307-477e-835d-ace326072ba7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {ff021740-4b1a-4b23-9d86-b85881a9a2c3}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {68736f97-9ebe-4337-971d-45f2e847941d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Heating Coil 268kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  71704.3220627757,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cc945bae-1e82-4f64-af07-4caaf3e29382}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Cooling Coil 103kBtu/hr 9.63EER 116kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  27555.1973184777,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.1096477960151,                        !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a4437056-9f9f-4037-815f-5bbea26a0c50}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.1096477960151,                        !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d50cd84d-70c5-4b2e-a569-e8a52e958928}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abe4ac51-3d2f-4227-a93e-6d6c854dc6c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d50cd84d-70c5-4b2e-a569-e8a52e958928}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abe4ac51-3d2f-4227-a93e-6d6c854dc6c5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3e28573f-da26-46d5-8e3f-d925de49fdf4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {51ef2a85-da1a-4795-8a61-f839f358ab52}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {e11a5a48-807d-4ab7-a937-350daafef627}, !- Air Inlet Node Name
  {f1d6ca62-b8c7-443a-8def-2c37ac658e0a}, !- Air Outlet Node Name
  {a4437056-9f9f-4037-815f-5bbea26a0c50}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {02640dd8-3906-48a0-ada0-aaa37702df6a}, !- Supply Air Fan Operating Mode Schedule Name
  {68736f97-9ebe-4337-971d-45f2e847941d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cc945bae-1e82-4f64-af07-4caaf3e29382}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.1096477960151,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.1096477960151,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e11a5a48-807d-4ab7-a937-350daafef627}, !- Handle
  {1b3201c6-90b7-4d57-acbb-800902b19572}, !- Source Object
  3,                                      !- Outlet Port
  {3e28573f-da26-46d5-8e3f-d925de49fdf4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f1d6ca62-b8c7-443a-8def-2c37ac658e0a}, !- Handle
  {3e28573f-da26-46d5-8e3f-d925de49fdf4}, !- Source Object
  7,                                      !- Outlet Port
  {34d1096b-0909-4d38-abf0-e18d67e179e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {087664e9-2e4f-482c-8c4e-16be37a5f6c8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {fe900bd2-f344-4161-9458-e39ffe652e55}, !- Air Inlet Node Name
  {5a6c8d34-6d89-4f21-ac6f-2dc375d4cfcf}, !- Air Outlet Node Name
  1.1096477960151;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b77305c2-342e-480d-8a36-af11e5a2b48f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Return Air Node, !- Name
  {7cb713d6-b7db-4ff2-a716-ec72e6a4bc54}, !- Inlet Port
  {9d5d859e-51a2-4458-af0a-fa9ab9537c2b}; !- Outlet Port

OS:Connection,
  {4f0c2ef6-a799-49c4-8078-7ee9db55d86f}, !- Handle
  {7048aa57-f6f3-437e-a70a-825989d5c816}, !- Source Object
  3,                                      !- Outlet Port
  {94a5f884-8501-4905-95db-77af63193c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb713d6-b7db-4ff2-a716-ec72e6a4bc54}, !- Handle
  {c7623b5d-79e1-42fd-a238-132bc55ca10c}, !- Source Object
  2,                                      !- Outlet Port
  {b77305c2-342e-480d-8a36-af11e5a2b48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5d859e-51a2-4458-af0a-fa9ab9537c2b}, !- Handle
  {b77305c2-342e-480d-8a36-af11e5a2b48f}, !- Source Object
  3,                                      !- Outlet Port
  {1d9de744-3418-4857-b695-23b0522bf6c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12483090-9ecb-4dc2-a011-b5c4061b3d2c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Direct Air Inlet Air Node, !- Name
  {fdd3ec2b-3826-4a6f-9fa1-af03c20de3f5}, !- Inlet Port
  {fe900bd2-f344-4161-9458-e39ffe652e55}; !- Outlet Port

OS:Connection,
  {fdd3ec2b-3826-4a6f-9fa1-af03c20de3f5}, !- Handle
  {555cfe3f-df20-4339-ac3c-2c2216f4069b}, !- Source Object
  3,                                      !- Outlet Port
  {12483090-9ecb-4dc2-a011-b5c4061b3d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe900bd2-f344-4161-9458-e39ffe652e55}, !- Handle
  {12483090-9ecb-4dc2-a011-b5c4061b3d2c}, !- Source Object
  3,                                      !- Outlet Port
  {087664e9-2e4f-482c-8c4e-16be37a5f6c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a6c8d34-6d89-4f21-ac6f-2dc375d4cfcf}, !- Handle
  {087664e9-2e4f-482c-8c4e-16be37a5f6c8}, !- Source Object
  4,                                      !- Outlet Port
  {7048aa57-f6f3-437e-a70a-825989d5c816}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {ca1d8d79-6203-4a9a-8fd1-684a3500013d}, !- Availability Schedule
  {4b62dcd3-9690-4b87-a570-f1f9831fbf8d}, !- Availability Manager List Name
  1.56812017613128,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28b7e42d-8f3a-40da-afb1-3d7b8871a74f}, !- Supply Side Inlet Node Name
  {9987eb9e-38bc-4843-ad17-70ef89f5345e}, !- Demand Side Outlet Node Name
  {05e3d74f-60d0-48be-ab5b-2cce53f7aaba}, !- Demand Side Inlet Node A
  {961f0acd-28a2-484a-b71b-62908a39fa83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aebe49d8-f16c-4b58-96e9-a7c270987ebf}, !- Demand Mixer Name
  {f50384f1-917e-4265-8e7d-055c1dce7d7b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e61478c-84f5-4bc0-aac5-73ec15419683}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {28b7e42d-8f3a-40da-afb1-3d7b8871a74f}, !- Inlet Port
  {8e2ef7a3-3b12-4982-8a60-1ac9108fb2ab}; !- Outlet Port

OS:Node,
  {b0e6e674-f80d-4d86-b1c0-bda9db4ae5f9}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {c5eea004-ebcc-4a05-a54d-fd5fe251cd5e}, !- Inlet Port
  {961f0acd-28a2-484a-b71b-62908a39fa83}; !- Outlet Port

OS:Connection,
  {28b7e42d-8f3a-40da-afb1-3d7b8871a74f}, !- Handle
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- Source Object
  9,                                      !- Outlet Port
  {6e61478c-84f5-4bc0-aac5-73ec15419683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961f0acd-28a2-484a-b71b-62908a39fa83}, !- Handle
  {b0e6e674-f80d-4d86-b1c0-bda9db4ae5f9}, !- Source Object
  3,                                      !- Outlet Port
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21285e6f-c843-47dd-aafc-2d6299a9c67f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {05e3d74f-60d0-48be-ab5b-2cce53f7aaba}, !- Inlet Port
  {38aebbf8-9673-4e67-8832-629a9a4f7a76}; !- Outlet Port

OS:Node,
  {13d09273-b281-47d2-ad4a-078a0804859f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {ac5e7365-ce0e-4e5d-9bdb-95071f72576f}, !- Inlet Port
  {9987eb9e-38bc-4843-ad17-70ef89f5345e}; !- Outlet Port

OS:Node,
  {1ba4d909-a948-464e-b5ba-e1c9d7e9c06c}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {fe2693c2-ff2a-446e-bd7e-063c331a0a0f}, !- Inlet Port
  {2bcd5eea-7719-42d4-b0d4-c035f8447dfc}; !- Outlet Port

OS:Connection,
  {05e3d74f-60d0-48be-ab5b-2cce53f7aaba}, !- Handle
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- Source Object
  11,                                     !- Outlet Port
  {21285e6f-c843-47dd-aafc-2d6299a9c67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9987eb9e-38bc-4843-ad17-70ef89f5345e}, !- Handle
  {13d09273-b281-47d2-ad4a-078a0804859f}, !- Source Object
  3,                                      !- Outlet Port
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f50384f1-917e-4265-8e7d-055c1dce7d7b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {38aebbf8-9673-4e67-8832-629a9a4f7a76}, !- Inlet Node Name
  {db4c26a3-a1a4-43ef-8d6f-1f74417e93e5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aebe49d8-f16c-4b58-96e9-a7c270987ebf}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {ac5e7365-ce0e-4e5d-9bdb-95071f72576f}, !- Outlet Node Name
  {e4ea6dc4-ab14-4acf-b121-9a6fe422d8dd}; !- Inlet Node Name 1

OS:Connection,
  {38aebbf8-9673-4e67-8832-629a9a4f7a76}, !- Handle
  {21285e6f-c843-47dd-aafc-2d6299a9c67f}, !- Source Object
  3,                                      !- Outlet Port
  {f50384f1-917e-4265-8e7d-055c1dce7d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5e7365-ce0e-4e5d-9bdb-95071f72576f}, !- Handle
  {aebe49d8-f16c-4b58-96e9-a7c270987ebf}, !- Source Object
  2,                                      !- Outlet Port
  {13d09273-b281-47d2-ad4a-078a0804859f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d434e7f3-bc0c-4742-8dd9-f80d8f42caff}, !- Handle
  {dd4e9b41-f5cd-4844-ae50-177e8b4d58bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  43822.5,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15001.49,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4b62dcd3-9690-4b87-a570-f1f9831fbf8d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {7416eefc-2541-4576-9839-423cce043c7d}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {db013d21-ffef-4485-aa45-2074ad44f350}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Heating Coil 306kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  101330.34512955,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cd7898a5-949e-49a4-b344-ef7558945c2f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Cooling Coil 117kBtu/hr 9.63EER 123kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  38940.1583345239,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.56812017613128,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0ceafd73-2252-4b85-b110-75addc41accf}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.56812017613128,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17b3fe65-ae6a-4cc5-aa6b-75158f7f1905}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1938226e-497b-48f5-b457-eff99a595f43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {17b3fe65-ae6a-4cc5-aa6b-75158f7f1905}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1938226e-497b-48f5-b457-eff99a595f43}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e8836a82-eb06-40a5-bbf5-547a84188b69}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {4b65e84b-3e0c-48f6-af5b-0b1ee03a2adf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {8e2ef7a3-3b12-4982-8a60-1ac9108fb2ab}, !- Air Inlet Node Name
  {c5eea004-ebcc-4a05-a54d-fd5fe251cd5e}, !- Air Outlet Node Name
  {0ceafd73-2252-4b85-b110-75addc41accf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ca1d8d79-6203-4a9a-8fd1-684a3500013d}, !- Supply Air Fan Operating Mode Schedule Name
  {db013d21-ffef-4485-aa45-2074ad44f350}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd7898a5-949e-49a4-b344-ef7558945c2f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.56812017613128,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.56812017613128,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8e2ef7a3-3b12-4982-8a60-1ac9108fb2ab}, !- Handle
  {6e61478c-84f5-4bc0-aac5-73ec15419683}, !- Source Object
  3,                                      !- Outlet Port
  {e8836a82-eb06-40a5-bbf5-547a84188b69}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c5eea004-ebcc-4a05-a54d-fd5fe251cd5e}, !- Handle
  {e8836a82-eb06-40a5-bbf5-547a84188b69}, !- Source Object
  7,                                      !- Outlet Port
  {b0e6e674-f80d-4d86-b1c0-bda9db4ae5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8ce118b-528e-4544-b47d-f037b60d0b8b}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {1b9692f2-8cf5-4b0c-b3b3-1c32d572eb65}, !- Air Inlet Node Name
  {fe2693c2-ff2a-446e-bd7e-063c331a0a0f}, !- Air Outlet Node Name
  1.56812017613128;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc6ac168-0638-437f-b65d-83af230dc079}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Return Air Node, !- Name
  {c1268d8d-1726-4337-b66c-a2683ab9fe6b}, !- Inlet Port
  {e4ea6dc4-ab14-4acf-b121-9a6fe422d8dd}; !- Outlet Port

OS:Connection,
  {2bcd5eea-7719-42d4-b0d4-c035f8447dfc}, !- Handle
  {1ba4d909-a948-464e-b5ba-e1c9d7e9c06c}, !- Source Object
  3,                                      !- Outlet Port
  {05484bac-0548-4f45-af0d-194f2a7d131e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1268d8d-1726-4337-b66c-a2683ab9fe6b}, !- Handle
  {f4c50d53-7564-427f-af87-b550ccbe645b}, !- Source Object
  2,                                      !- Outlet Port
  {bc6ac168-0638-437f-b65d-83af230dc079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ea6dc4-ab14-4acf-b121-9a6fe422d8dd}, !- Handle
  {bc6ac168-0638-437f-b65d-83af230dc079}, !- Source Object
  3,                                      !- Outlet Port
  {aebe49d8-f16c-4b58-96e9-a7c270987ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59ebed54-965e-4435-8071-5c94cc406f59}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {db4c26a3-a1a4-43ef-8d6f-1f74417e93e5}, !- Inlet Port
  {1b9692f2-8cf5-4b0c-b3b3-1c32d572eb65}; !- Outlet Port

OS:Connection,
  {db4c26a3-a1a4-43ef-8d6f-1f74417e93e5}, !- Handle
  {f50384f1-917e-4265-8e7d-055c1dce7d7b}, !- Source Object
  3,                                      !- Outlet Port
  {59ebed54-965e-4435-8071-5c94cc406f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9692f2-8cf5-4b0c-b3b3-1c32d572eb65}, !- Handle
  {59ebed54-965e-4435-8071-5c94cc406f59}, !- Source Object
  3,                                      !- Outlet Port
  {b8ce118b-528e-4544-b47d-f037b60d0b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe2693c2-ff2a-446e-bd7e-063c331a0a0f}, !- Handle
  {b8ce118b-528e-4544-b47d-f037b60d0b8b}, !- Source Object
  4,                                      !- Outlet Port
  {1ba4d909-a948-464e-b5ba-e1c9d7e9c06c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65269439-d25e-45ba-8e64-5e656106d707}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {67ee9842-750f-4f33-9af2-0e4b985df10d}, !- Availability Schedule
  {4244cfd0-a2f6-47c8-912b-a97d2b926c94}, !- Availability Manager List Name
  0.653313791058344,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e4bddfb-453e-4715-a3da-8aa108c2ccd9}, !- Supply Side Inlet Node Name
  {782d8fed-ff88-4cb0-a33a-f971a828d8b4}, !- Demand Side Outlet Node Name
  {aa624fe9-78e2-42b2-a930-054f2e44f562}, !- Demand Side Inlet Node A
  {1e1014b8-1444-47ed-acc0-6a4c52886d46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9735c4af-84e7-4d2f-a05b-937b9629ffdf}, !- Demand Mixer Name
  {0e792b86-5637-4c73-b4d0-55f5fbc42c90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbb078a2-145a-4197-9f16-4625722e5370}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {1e4bddfb-453e-4715-a3da-8aa108c2ccd9}, !- Inlet Port
  {fd96192b-5e67-4996-a02c-9a39817e27bd}; !- Outlet Port

OS:Node,
  {9a269ad2-3172-4914-af86-f40fba93412c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {7c857ee0-7d21-4094-9078-4d1b93db0ef3}, !- Inlet Port
  {1e1014b8-1444-47ed-acc0-6a4c52886d46}; !- Outlet Port

OS:Connection,
  {1e4bddfb-453e-4715-a3da-8aa108c2ccd9}, !- Handle
  {65269439-d25e-45ba-8e64-5e656106d707}, !- Source Object
  9,                                      !- Outlet Port
  {dbb078a2-145a-4197-9f16-4625722e5370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1014b8-1444-47ed-acc0-6a4c52886d46}, !- Handle
  {9a269ad2-3172-4914-af86-f40fba93412c}, !- Source Object
  3,                                      !- Outlet Port
  {65269439-d25e-45ba-8e64-5e656106d707}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {199b0d11-c0ed-46c3-910e-d25a493a7e6e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {aa624fe9-78e2-42b2-a930-054f2e44f562}, !- Inlet Port
  {599d67be-d8f7-406b-9149-8b364d355712}; !- Outlet Port

OS:Node,
  {89222b27-4695-413a-a843-49bd6bae2601}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {077b4723-07b8-48cd-a690-515a716242d8}, !- Inlet Port
  {782d8fed-ff88-4cb0-a33a-f971a828d8b4}; !- Outlet Port

OS:Node,
  {f304659e-47e3-4d9a-bb11-57c6bba683de}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Direct Air Outlet Air Node, !- Name
  {a9ab994a-b192-4ee1-97a2-b6b0d3ace7c0}, !- Inlet Port
  {32120a03-eedb-4150-9277-a9852f7ea56f}; !- Outlet Port

OS:Connection,
  {aa624fe9-78e2-42b2-a930-054f2e44f562}, !- Handle
  {65269439-d25e-45ba-8e64-5e656106d707}, !- Source Object
  11,                                     !- Outlet Port
  {199b0d11-c0ed-46c3-910e-d25a493a7e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782d8fed-ff88-4cb0-a33a-f971a828d8b4}, !- Handle
  {89222b27-4695-413a-a843-49bd6bae2601}, !- Source Object
  3,                                      !- Outlet Port
  {65269439-d25e-45ba-8e64-5e656106d707}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e792b86-5637-4c73-b4d0-55f5fbc42c90}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {599d67be-d8f7-406b-9149-8b364d355712}, !- Inlet Node Name
  {a8776a13-d23f-48d3-8872-ec2bccad0598}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9735c4af-84e7-4d2f-a05b-937b9629ffdf}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {077b4723-07b8-48cd-a690-515a716242d8}, !- Outlet Node Name
  {579705c5-1c36-4a91-89de-d901085de6e7}; !- Inlet Node Name 1

OS:Connection,
  {599d67be-d8f7-406b-9149-8b364d355712}, !- Handle
  {199b0d11-c0ed-46c3-910e-d25a493a7e6e}, !- Source Object
  3,                                      !- Outlet Port
  {0e792b86-5637-4c73-b4d0-55f5fbc42c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077b4723-07b8-48cd-a690-515a716242d8}, !- Handle
  {9735c4af-84e7-4d2f-a05b-937b9629ffdf}, !- Source Object
  2,                                      !- Outlet Port
  {89222b27-4695-413a-a843-49bd6bae2601}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5872b7a-56ef-462d-abdf-962c4bf43647}, !- Handle
  {65269439-d25e-45ba-8e64-5e656106d707}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14507.29,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6557.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4244cfd0-a2f6-47c8-912b-a97d2b926c94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {9981d46d-9da1-4be0-b4a9-34a36680bfc5}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {7c5d48d2-0c2e-44b7-aee7-8743cd304ddb}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Heating Coil 130kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  42216.4786433398,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0e72200b-2594-40ed-9dee-58f76779e728}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Cooling Coil 50kBtu/hr 11.06SEER 52kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  16223.337250021,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.653313791058344,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {197a4c74-40cb-43c6-afed-f9f20587d912}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.653313791058344,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1d10259-888f-45e5-8008-fb4a611300e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2cd201ce-f475-4cb9-ac26-bbd76613fe36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a1d10259-888f-45e5-8008-fb4a611300e7}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2cd201ce-f475-4cb9-ac26-bbd76613fe36}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {06ceedce-5b1a-487b-9e66-b6aaa07421ab}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {a4cc19b2-3212-48c6-b4c3-3273db0a0546}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {fd96192b-5e67-4996-a02c-9a39817e27bd}, !- Air Inlet Node Name
  {7c857ee0-7d21-4094-9078-4d1b93db0ef3}, !- Air Outlet Node Name
  {197a4c74-40cb-43c6-afed-f9f20587d912}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {67ee9842-750f-4f33-9af2-0e4b985df10d}, !- Supply Air Fan Operating Mode Schedule Name
  {7c5d48d2-0c2e-44b7-aee7-8743cd304ddb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0e72200b-2594-40ed-9dee-58f76779e728}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.653313791058344,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.653313791058344,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fd96192b-5e67-4996-a02c-9a39817e27bd}, !- Handle
  {dbb078a2-145a-4197-9f16-4625722e5370}, !- Source Object
  3,                                      !- Outlet Port
  {06ceedce-5b1a-487b-9e66-b6aaa07421ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7c857ee0-7d21-4094-9078-4d1b93db0ef3}, !- Handle
  {06ceedce-5b1a-487b-9e66-b6aaa07421ab}, !- Source Object
  7,                                      !- Outlet Port
  {9a269ad2-3172-4914-af86-f40fba93412c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2c30396-75db-4abb-8599-a2e11d318175}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {1ce15879-60eb-40f2-b305-d2d14513b65a}, !- Air Inlet Node Name
  {a9ab994a-b192-4ee1-97a2-b6b0d3ace7c0}, !- Air Outlet Node Name
  0.653313791058344;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {432fce02-6dfa-4229-94ba-8aacf2ce0f8c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Return Air Node, !- Name
  {a9729968-796f-4694-a1ce-0013109f3fb0}, !- Inlet Port
  {579705c5-1c36-4a91-89de-d901085de6e7}; !- Outlet Port

OS:Connection,
  {32120a03-eedb-4150-9277-a9852f7ea56f}, !- Handle
  {f304659e-47e3-4d9a-bb11-57c6bba683de}, !- Source Object
  3,                                      !- Outlet Port
  {d39c42bf-66ab-4943-9797-accef6522886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9729968-796f-4694-a1ce-0013109f3fb0}, !- Handle
  {291e7172-b6ec-4d14-a72e-580e384bb89e}, !- Source Object
  2,                                      !- Outlet Port
  {432fce02-6dfa-4229-94ba-8aacf2ce0f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579705c5-1c36-4a91-89de-d901085de6e7}, !- Handle
  {432fce02-6dfa-4229-94ba-8aacf2ce0f8c}, !- Source Object
  3,                                      !- Outlet Port
  {9735c4af-84e7-4d2f-a05b-937b9629ffdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {776bd88c-80be-4c2a-830c-f2d199d2824c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Direct Air Inlet Air Node, !- Name
  {a8776a13-d23f-48d3-8872-ec2bccad0598}, !- Inlet Port
  {1ce15879-60eb-40f2-b305-d2d14513b65a}; !- Outlet Port

OS:Connection,
  {a8776a13-d23f-48d3-8872-ec2bccad0598}, !- Handle
  {0e792b86-5637-4c73-b4d0-55f5fbc42c90}, !- Source Object
  3,                                      !- Outlet Port
  {776bd88c-80be-4c2a-830c-f2d199d2824c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce15879-60eb-40f2-b305-d2d14513b65a}, !- Handle
  {776bd88c-80be-4c2a-830c-f2d199d2824c}, !- Source Object
  3,                                      !- Outlet Port
  {b2c30396-75db-4abb-8599-a2e11d318175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9ab994a-b192-4ee1-97a2-b6b0d3ace7c0}, !- Handle
  {b2c30396-75db-4abb-8599-a2e11d318175}, !- Source Object
  4,                                      !- Outlet Port
  {f304659e-47e3-4d9a-bb11-57c6bba683de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Availability Schedule
  {c8de374a-9ff5-4563-b651-cfd74d805534}, !- Availability Manager List Name
  0.524769088873137,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29b891c6-4d63-4991-9273-3ec813dfec9d}, !- Supply Side Inlet Node Name
  {71c549be-109c-42c2-82d2-e5f392b6a73a}, !- Demand Side Outlet Node Name
  {10526815-4dcf-4113-9a8a-c44d8632be4c}, !- Demand Side Inlet Node A
  {b847249a-3bc7-4118-a95e-e656270c4a27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b74a419c-7d7d-4e54-b583-b905a2fd4e87}, !- Demand Mixer Name
  {c1cde716-545e-45e9-8322-cd8085a9b9d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ec89dab-deac-47f3-ba92-5918eb39648e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {29b891c6-4d63-4991-9273-3ec813dfec9d}, !- Inlet Port
  {3181ce8a-8ae2-47c0-843d-c8281cfe2b4f}; !- Outlet Port

OS:Node,
  {eab14ebc-8e72-4bc7-abd5-8c6c064cd8b1}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {69313304-656b-4c3d-a6b8-b13a95980fbe}, !- Inlet Port
  {b847249a-3bc7-4118-a95e-e656270c4a27}; !- Outlet Port

OS:Connection,
  {29b891c6-4d63-4991-9273-3ec813dfec9d}, !- Handle
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- Source Object
  9,                                      !- Outlet Port
  {5ec89dab-deac-47f3-ba92-5918eb39648e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b847249a-3bc7-4118-a95e-e656270c4a27}, !- Handle
  {eab14ebc-8e72-4bc7-abd5-8c6c064cd8b1}, !- Source Object
  3,                                      !- Outlet Port
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35dbf297-511f-4384-98c1-e60d934937f3}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {10526815-4dcf-4113-9a8a-c44d8632be4c}, !- Inlet Port
  {c0fbaaae-f4cd-4819-96e6-7fa2e5c4dfed}; !- Outlet Port

OS:Node,
  {1a2c03fb-ea13-4842-9105-d6d89b8f7ab5}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {a2949a51-451f-49e7-ac68-60142c141c9a}, !- Inlet Port
  {71c549be-109c-42c2-82d2-e5f392b6a73a}; !- Outlet Port

OS:Node,
  {88be0ff2-0e02-45bb-b704-25f361359547}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {65d5ceda-a80c-4c72-81b9-cbcb39a4c9c2}, !- Inlet Port
  {c0558941-5850-455a-8579-c1c7748a9278}; !- Outlet Port

OS:Connection,
  {10526815-4dcf-4113-9a8a-c44d8632be4c}, !- Handle
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- Source Object
  11,                                     !- Outlet Port
  {35dbf297-511f-4384-98c1-e60d934937f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c549be-109c-42c2-82d2-e5f392b6a73a}, !- Handle
  {1a2c03fb-ea13-4842-9105-d6d89b8f7ab5}, !- Source Object
  3,                                      !- Outlet Port
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1cde716-545e-45e9-8322-cd8085a9b9d4}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {c0fbaaae-f4cd-4819-96e6-7fa2e5c4dfed}, !- Inlet Node Name
  {cdd2a0aa-99c4-49fb-a5c1-266b7518c62f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b74a419c-7d7d-4e54-b583-b905a2fd4e87}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a2949a51-451f-49e7-ac68-60142c141c9a}, !- Outlet Node Name
  {ce66c35f-a234-48be-a703-0594a1d5c24f}; !- Inlet Node Name 1

OS:Connection,
  {c0fbaaae-f4cd-4819-96e6-7fa2e5c4dfed}, !- Handle
  {35dbf297-511f-4384-98c1-e60d934937f3}, !- Source Object
  3,                                      !- Outlet Port
  {c1cde716-545e-45e9-8322-cd8085a9b9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2949a51-451f-49e7-ac68-60142c141c9a}, !- Handle
  {b74a419c-7d7d-4e54-b583-b905a2fd4e87}, !- Source Object
  2,                                      !- Outlet Port
  {1a2c03fb-ea13-4842-9105-d6d89b8f7ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a781e243-7474-4c88-8dad-c3f700db6af4}, !- Handle
  {6738a9c5-212f-447c-a848-bdad6e32ee8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11403.73,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6496.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c8de374a-9ff5-4563-b651-cfd74d805534}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {a038e427-2b2a-49b0-89fa-8e809dc93ea8}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {f7f3a4b5-2413-4d72-b75f-e55511bd398e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Heating Coil 97kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  33910.049560119,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d7bba269-987f-4526-9205-7a53ffbc5c76}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Cooling Coil 37kBtu/hr 11.06SEER 38kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  13031.2661751462,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.524769088873137,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {44a7e2f4-1711-4470-97e2-b5eacd44376f}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.524769088873137,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0de174b-dc0d-4c11-baac-4d993e32ae59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e0f5c75-2c15-40ee-b401-0961065ce558}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {f0de174b-dc0d-4c11-baac-4d993e32ae59}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e0f5c75-2c15-40ee-b401-0961065ce558}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f92d5d7-8d17-475d-b919-2760fd167831}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {3248ad5e-ae72-4b94-b294-f7890f19524a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {3181ce8a-8ae2-47c0-843d-c8281cfe2b4f}, !- Air Inlet Node Name
  {69313304-656b-4c3d-a6b8-b13a95980fbe}, !- Air Outlet Node Name
  {44a7e2f4-1711-4470-97e2-b5eacd44376f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {35847a2a-94c5-44de-a999-5ff59efecf24}, !- Supply Air Fan Operating Mode Schedule Name
  {f7f3a4b5-2413-4d72-b75f-e55511bd398e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d7bba269-987f-4526-9205-7a53ffbc5c76}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.524769088873137,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.524769088873137,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3181ce8a-8ae2-47c0-843d-c8281cfe2b4f}, !- Handle
  {5ec89dab-deac-47f3-ba92-5918eb39648e}, !- Source Object
  3,                                      !- Outlet Port
  {6f92d5d7-8d17-475d-b919-2760fd167831}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {69313304-656b-4c3d-a6b8-b13a95980fbe}, !- Handle
  {6f92d5d7-8d17-475d-b919-2760fd167831}, !- Source Object
  7,                                      !- Outlet Port
  {eab14ebc-8e72-4bc7-abd5-8c6c064cd8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffc30817-b592-474d-898c-8bf039df5f00}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {a26ba9ba-1264-4457-8e4e-a5058f1bb6fc}, !- Air Inlet Node Name
  {65d5ceda-a80c-4c72-81b9-cbcb39a4c9c2}, !- Air Outlet Node Name
  0.524769088873137;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0ecd09c-53a1-46e6-82fd-6bffa31f24e4}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Return Air Node, !- Name
  {9f1098c5-92b9-432b-b598-ec618ed42c34}, !- Inlet Port
  {ce66c35f-a234-48be-a703-0594a1d5c24f}; !- Outlet Port

OS:Connection,
  {c0558941-5850-455a-8579-c1c7748a9278}, !- Handle
  {88be0ff2-0e02-45bb-b704-25f361359547}, !- Source Object
  3,                                      !- Outlet Port
  {67105b2a-1d14-443c-8a2e-f5e21cf9fe40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1098c5-92b9-432b-b598-ec618ed42c34}, !- Handle
  {3386a922-24ae-4110-bda4-7671b38ecde3}, !- Source Object
  2,                                      !- Outlet Port
  {d0ecd09c-53a1-46e6-82fd-6bffa31f24e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce66c35f-a234-48be-a703-0594a1d5c24f}, !- Handle
  {d0ecd09c-53a1-46e6-82fd-6bffa31f24e4}, !- Source Object
  3,                                      !- Outlet Port
  {b74a419c-7d7d-4e54-b583-b905a2fd4e87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9a285ab-f89b-4ead-92e0-7b924540bcb6}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {cdd2a0aa-99c4-49fb-a5c1-266b7518c62f}, !- Inlet Port
  {a26ba9ba-1264-4457-8e4e-a5058f1bb6fc}; !- Outlet Port

OS:Connection,
  {cdd2a0aa-99c4-49fb-a5c1-266b7518c62f}, !- Handle
  {c1cde716-545e-45e9-8322-cd8085a9b9d4}, !- Source Object
  3,                                      !- Outlet Port
  {a9a285ab-f89b-4ead-92e0-7b924540bcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26ba9ba-1264-4457-8e4e-a5058f1bb6fc}, !- Handle
  {a9a285ab-f89b-4ead-92e0-7b924540bcb6}, !- Source Object
  3,                                      !- Outlet Port
  {ffc30817-b592-474d-898c-8bf039df5f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d5ceda-a80c-4c72-81b9-cbcb39a4c9c2}, !- Handle
  {ffc30817-b592-474d-898c-8bf039df5f00}, !- Source Object
  4,                                      !- Outlet Port
  {88be0ff2-0e02-45bb-b704-25f361359547}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Availability Schedule
  {4c5857ab-de75-47a8-b0c0-fd28aeea5eda}, !- Availability Manager List Name
  1.06424230191675,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da640c04-ad8f-4f50-a486-922b725cbd47}, !- Supply Side Inlet Node Name
  {cb047d7d-7fbd-4e7d-95ff-258a0749428a}, !- Demand Side Outlet Node Name
  {af1fde5e-45da-488e-bb8d-761ef0be01da}, !- Demand Side Inlet Node A
  {2b4a0d1e-20b2-4159-b3a7-33fc50241500}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {665ab000-8774-43a6-b615-dcb06565b980}, !- Demand Mixer Name
  {66fdd969-196a-4ae5-88ed-cd10c9e3e126}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f3e886a-243d-4c6a-b29e-b886d396047b}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {da640c04-ad8f-4f50-a486-922b725cbd47}, !- Inlet Port
  {518b4c83-1103-40a7-9f96-9c103ff37570}; !- Outlet Port

OS:Node,
  {71bd058e-7b2c-42eb-a826-879c4aa59fbb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {d6a0ab61-36b0-40fc-bb58-6cbdda6bc4d6}, !- Inlet Port
  {2b4a0d1e-20b2-4159-b3a7-33fc50241500}; !- Outlet Port

OS:Connection,
  {da640c04-ad8f-4f50-a486-922b725cbd47}, !- Handle
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- Source Object
  9,                                      !- Outlet Port
  {1f3e886a-243d-4c6a-b29e-b886d396047b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4a0d1e-20b2-4159-b3a7-33fc50241500}, !- Handle
  {71bd058e-7b2c-42eb-a826-879c4aa59fbb}, !- Source Object
  3,                                      !- Outlet Port
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75c252ac-fdd4-4b54-9a2d-3063f3a76246}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {af1fde5e-45da-488e-bb8d-761ef0be01da}, !- Inlet Port
  {c7c0aa8b-b2bb-4542-bf61-23e7a0a834a7}; !- Outlet Port

OS:Node,
  {5f9a22e4-1eef-40a8-9450-e4fedaf96ad3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {94d18399-e7a9-4aeb-b632-8265d0dd00b5}, !- Inlet Port
  {cb047d7d-7fbd-4e7d-95ff-258a0749428a}; !- Outlet Port

OS:Node,
  {bc137309-6ae6-4877-bf4f-2c699911719b}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Direct Air Outlet Air Node, !- Name
  {3d3d2dfb-15dc-4425-ab4e-f923c4866197}, !- Inlet Port
  {c9d3d97c-0d1c-474c-94db-e9d3dbc20634}; !- Outlet Port

OS:Connection,
  {af1fde5e-45da-488e-bb8d-761ef0be01da}, !- Handle
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- Source Object
  11,                                     !- Outlet Port
  {75c252ac-fdd4-4b54-9a2d-3063f3a76246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb047d7d-7fbd-4e7d-95ff-258a0749428a}, !- Handle
  {5f9a22e4-1eef-40a8-9450-e4fedaf96ad3}, !- Source Object
  3,                                      !- Outlet Port
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66fdd969-196a-4ae5-88ed-cd10c9e3e126}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {c7c0aa8b-b2bb-4542-bf61-23e7a0a834a7}, !- Inlet Node Name
  {55f132b1-570c-4c2f-8990-c37b5f9851c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {665ab000-8774-43a6-b615-dcb06565b980}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {94d18399-e7a9-4aeb-b632-8265d0dd00b5}, !- Outlet Node Name
  {4e626029-47ea-4017-87ce-bd5704c861c6}; !- Inlet Node Name 1

OS:Connection,
  {c7c0aa8b-b2bb-4542-bf61-23e7a0a834a7}, !- Handle
  {75c252ac-fdd4-4b54-9a2d-3063f3a76246}, !- Source Object
  3,                                      !- Outlet Port
  {66fdd969-196a-4ae5-88ed-cd10c9e3e126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d18399-e7a9-4aeb-b632-8265d0dd00b5}, !- Handle
  {665ab000-8774-43a6-b615-dcb06565b980}, !- Source Object
  2,                                      !- Outlet Port
  {5f9a22e4-1eef-40a8-9450-e4fedaf96ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d14d1373-b829-45ec-a35a-81f9516e72e0}, !- Handle
  {ca645c83-bda1-487a-b378-8e7773c7fe87}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  31159.98,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16109.01,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c5857ab-de75-47a8-b0c0-fd28aeea5eda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {1c0ae7b1-d18c-4154-adec-60173b555398}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {82bbbe9c-304d-4b86-9890-274d4c5e7095}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Heating Coil 209kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  68770.2648025,                          !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9304ea25-1ca2-4fd9-90e4-620b7811b272}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Cooling Coil 80kBtu/hr 9.63EER 84kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  26427.6707702198,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.06424230191675,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d55b47f9-d7e0-4619-a8c5-fbb11cfd8c71}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.06424230191675,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {260adcfd-7bad-40be-a2d5-0b6c54eb1972}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0e01912-36d4-4a96-b61d-0e0f48c909e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {260adcfd-7bad-40be-a2d5-0b6c54eb1972}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0e01912-36d4-4a96-b61d-0e0f48c909e7}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cc7d9846-a759-4bb0-af14-cc800181949e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c8d4b444-f0b5-4cc4-a52f-30f0687bd02c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {518b4c83-1103-40a7-9f96-9c103ff37570}, !- Air Inlet Node Name
  {d6a0ab61-36b0-40fc-bb58-6cbdda6bc4d6}, !- Air Outlet Node Name
  {d55b47f9-d7e0-4619-a8c5-fbb11cfd8c71}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {95e86e1b-29c0-43d6-b240-3d95cab5b0b7}, !- Supply Air Fan Operating Mode Schedule Name
  {82bbbe9c-304d-4b86-9890-274d4c5e7095}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9304ea25-1ca2-4fd9-90e4-620b7811b272}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.06424230191675,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.06424230191675,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {518b4c83-1103-40a7-9f96-9c103ff37570}, !- Handle
  {1f3e886a-243d-4c6a-b29e-b886d396047b}, !- Source Object
  3,                                      !- Outlet Port
  {cc7d9846-a759-4bb0-af14-cc800181949e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d6a0ab61-36b0-40fc-bb58-6cbdda6bc4d6}, !- Handle
  {cc7d9846-a759-4bb0-af14-cc800181949e}, !- Source Object
  7,                                      !- Outlet Port
  {71bd058e-7b2c-42eb-a826-879c4aa59fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa223823-7899-4184-b0f6-e2722ad33daa}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {5369faf5-aaf6-4da1-b2be-f88925021807}, !- Air Inlet Node Name
  {3d3d2dfb-15dc-4425-ab4e-f923c4866197}, !- Air Outlet Node Name
  1.06424230191675;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c621f87-1c9c-4b06-ba58-503db44ced06}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Return Air Node, !- Name
  {801b46e7-eb36-4fe2-a290-c4e42da79dc2}, !- Inlet Port
  {4e626029-47ea-4017-87ce-bd5704c861c6}; !- Outlet Port

OS:Connection,
  {c9d3d97c-0d1c-474c-94db-e9d3dbc20634}, !- Handle
  {bc137309-6ae6-4877-bf4f-2c699911719b}, !- Source Object
  3,                                      !- Outlet Port
  {7e0a1095-5d71-4aaa-90b3-542f3ab6ffdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801b46e7-eb36-4fe2-a290-c4e42da79dc2}, !- Handle
  {f62452d7-d6c7-4cd7-9657-43f1874199de}, !- Source Object
  2,                                      !- Outlet Port
  {2c621f87-1c9c-4b06-ba58-503db44ced06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e626029-47ea-4017-87ce-bd5704c861c6}, !- Handle
  {2c621f87-1c9c-4b06-ba58-503db44ced06}, !- Source Object
  3,                                      !- Outlet Port
  {665ab000-8774-43a6-b615-dcb06565b980}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52c92bcc-31fa-4c53-a1e4-1c8f1398f0bd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Direct Air Inlet Air Node, !- Name
  {55f132b1-570c-4c2f-8990-c37b5f9851c2}, !- Inlet Port
  {5369faf5-aaf6-4da1-b2be-f88925021807}; !- Outlet Port

OS:Connection,
  {55f132b1-570c-4c2f-8990-c37b5f9851c2}, !- Handle
  {66fdd969-196a-4ae5-88ed-cd10c9e3e126}, !- Source Object
  3,                                      !- Outlet Port
  {52c92bcc-31fa-4c53-a1e4-1c8f1398f0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5369faf5-aaf6-4da1-b2be-f88925021807}, !- Handle
  {52c92bcc-31fa-4c53-a1e4-1c8f1398f0bd}, !- Source Object
  3,                                      !- Outlet Port
  {aa223823-7899-4184-b0f6-e2722ad33daa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d3d2dfb-15dc-4425-ab4e-f923c4866197}, !- Handle
  {aa223823-7899-4184-b0f6-e2722ad33daa}, !- Source Object
  4,                                      !- Outlet Port
  {bc137309-6ae6-4877-bf4f-2c699911719b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Availability Schedule
  {47db0a6d-ae98-4fea-b3a5-9a4db7cf0110}, !- Availability Manager List Name
  0.395588026507639,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7dafad3-ced4-4299-8db6-e4c123a80fbf}, !- Supply Side Inlet Node Name
  {8c894f3b-a925-44fe-b7b2-285c082925f0}, !- Demand Side Outlet Node Name
  {2ba4f2bc-69a2-434f-87ff-6a7023249652}, !- Demand Side Inlet Node A
  {a88c6898-f0a8-457d-9723-c230ce9f5e78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {911948f5-0828-48bd-96d0-d829f1969919}, !- Demand Mixer Name
  {930a0fc5-8990-429e-a951-afce67a4fa38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67ddc3df-7b9d-4f70-8bb4-f4c75b4a663a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e7dafad3-ced4-4299-8db6-e4c123a80fbf}, !- Inlet Port
  {6f4f28fa-16be-4c4e-a700-637aac8bf872}; !- Outlet Port

OS:Node,
  {3f6ecbc8-533a-4d0f-9767-ae58ce1c9d46}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ad93c966-1aa4-49a6-8f80-9d3741cc36a2}, !- Inlet Port
  {a88c6898-f0a8-457d-9723-c230ce9f5e78}; !- Outlet Port

OS:Connection,
  {e7dafad3-ced4-4299-8db6-e4c123a80fbf}, !- Handle
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- Source Object
  9,                                      !- Outlet Port
  {67ddc3df-7b9d-4f70-8bb4-f4c75b4a663a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88c6898-f0a8-457d-9723-c230ce9f5e78}, !- Handle
  {3f6ecbc8-533a-4d0f-9767-ae58ce1c9d46}, !- Source Object
  3,                                      !- Outlet Port
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8323e374-a19f-45ee-a859-f2541a31211b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {2ba4f2bc-69a2-434f-87ff-6a7023249652}, !- Inlet Port
  {d265504e-15d7-406c-a356-f73bf0d03df0}; !- Outlet Port

OS:Node,
  {42c230b3-6467-4b4d-af12-12933e48e3f9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {86a55dbe-e046-4339-be3c-a2c11ce901d1}, !- Inlet Port
  {8c894f3b-a925-44fe-b7b2-285c082925f0}; !- Outlet Port

OS:Node,
  {476462a5-36e2-43d0-8a6b-bed59268532c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {2d93fc2b-1c17-4668-b210-768416f1636e}, !- Inlet Port
  {896cd6ee-69ac-445f-92c3-451cd56e11f9}; !- Outlet Port

OS:Connection,
  {2ba4f2bc-69a2-434f-87ff-6a7023249652}, !- Handle
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- Source Object
  11,                                     !- Outlet Port
  {8323e374-a19f-45ee-a859-f2541a31211b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c894f3b-a925-44fe-b7b2-285c082925f0}, !- Handle
  {42c230b3-6467-4b4d-af12-12933e48e3f9}, !- Source Object
  3,                                      !- Outlet Port
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {930a0fc5-8990-429e-a951-afce67a4fa38}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {d265504e-15d7-406c-a356-f73bf0d03df0}, !- Inlet Node Name
  {74334425-c321-4f2b-9e5c-70219fb12745}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {911948f5-0828-48bd-96d0-d829f1969919}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {86a55dbe-e046-4339-be3c-a2c11ce901d1}, !- Outlet Node Name
  {5251bd78-d7c2-43e7-9249-d32936bdd98b}; !- Inlet Node Name 1

OS:Connection,
  {d265504e-15d7-406c-a356-f73bf0d03df0}, !- Handle
  {8323e374-a19f-45ee-a859-f2541a31211b}, !- Source Object
  3,                                      !- Outlet Port
  {930a0fc5-8990-429e-a951-afce67a4fa38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a55dbe-e046-4339-be3c-a2c11ce901d1}, !- Handle
  {911948f5-0828-48bd-96d0-d829f1969919}, !- Source Object
  2,                                      !- Outlet Port
  {42c230b3-6467-4b4d-af12-12933e48e3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89d1b56b-aaaf-48e2-b9a3-cdd58aa39d5f}, !- Handle
  {71d8e45a-ae8d-4974-9979-477f7c152d47}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10402,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6510.78,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {47db0a6d-ae98-4fea-b3a5-9a4db7cf0110}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {c784f6b5-6d87-442c-8ff4-b6ffc86a7e0b}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {788aad2f-1d11-40f2-adac-a049eca7d4c3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Heating Coil 75kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  25562.4995234936,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5caafe4a-a679-478d-90be-e1c2e6919f57}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Cooling Coil 29kBtu/hr 11.06SEER 30kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  9823.39276155052,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.395588026507639,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ea876f7b-8c5f-413a-97ef-77f7028895f7}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.395588026507639,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32343557-459a-4703-886c-fcbd6e8a5428}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b081245-3dce-43bb-8f93-5a2e47d53a60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {32343557-459a-4703-886c-fcbd6e8a5428}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b081245-3dce-43bb-8f93-5a2e47d53a60}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8bbc04d5-c7f4-4b62-b1e3-417cf8f20aa7}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {caf1a4d0-ccdd-43a0-bf2a-b2a86183ec75}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {6f4f28fa-16be-4c4e-a700-637aac8bf872}, !- Air Inlet Node Name
  {ad93c966-1aa4-49a6-8f80-9d3741cc36a2}, !- Air Outlet Node Name
  {ea876f7b-8c5f-413a-97ef-77f7028895f7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e9cd9bc6-ea33-4922-a525-fde1bd54739e}, !- Supply Air Fan Operating Mode Schedule Name
  {788aad2f-1d11-40f2-adac-a049eca7d4c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5caafe4a-a679-478d-90be-e1c2e6919f57}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.395588026507639,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.395588026507639,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6f4f28fa-16be-4c4e-a700-637aac8bf872}, !- Handle
  {67ddc3df-7b9d-4f70-8bb4-f4c75b4a663a}, !- Source Object
  3,                                      !- Outlet Port
  {8bbc04d5-c7f4-4b62-b1e3-417cf8f20aa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ad93c966-1aa4-49a6-8f80-9d3741cc36a2}, !- Handle
  {8bbc04d5-c7f4-4b62-b1e3-417cf8f20aa7}, !- Source Object
  7,                                      !- Outlet Port
  {3f6ecbc8-533a-4d0f-9767-ae58ce1c9d46}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88d7ae18-391b-4088-924c-05ebff14f23b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {c1ce071e-f1ec-46cd-980a-e826fb6178f2}, !- Air Inlet Node Name
  {2d93fc2b-1c17-4668-b210-768416f1636e}, !- Air Outlet Node Name
  0.395588026507639;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8364475f-a9b2-4f26-a4bb-1ed7230edd60}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Return Air Node, !- Name
  {cc053402-9c06-4317-bc47-f96836d55848}, !- Inlet Port
  {5251bd78-d7c2-43e7-9249-d32936bdd98b}; !- Outlet Port

OS:Connection,
  {896cd6ee-69ac-445f-92c3-451cd56e11f9}, !- Handle
  {476462a5-36e2-43d0-8a6b-bed59268532c}, !- Source Object
  3,                                      !- Outlet Port
  {75c74319-3390-4897-97e9-47328fdddbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc053402-9c06-4317-bc47-f96836d55848}, !- Handle
  {5ded62d4-b333-4727-a669-21348d0c6851}, !- Source Object
  2,                                      !- Outlet Port
  {8364475f-a9b2-4f26-a4bb-1ed7230edd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5251bd78-d7c2-43e7-9249-d32936bdd98b}, !- Handle
  {8364475f-a9b2-4f26-a4bb-1ed7230edd60}, !- Source Object
  3,                                      !- Outlet Port
  {911948f5-0828-48bd-96d0-d829f1969919}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e807c44-91d1-4274-bc57-778c38c418df}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {74334425-c321-4f2b-9e5c-70219fb12745}, !- Inlet Port
  {c1ce071e-f1ec-46cd-980a-e826fb6178f2}; !- Outlet Port

OS:Connection,
  {74334425-c321-4f2b-9e5c-70219fb12745}, !- Handle
  {930a0fc5-8990-429e-a951-afce67a4fa38}, !- Source Object
  3,                                      !- Outlet Port
  {8e807c44-91d1-4274-bc57-778c38c418df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ce071e-f1ec-46cd-980a-e826fb6178f2}, !- Handle
  {8e807c44-91d1-4274-bc57-778c38c418df}, !- Source Object
  3,                                      !- Outlet Port
  {88d7ae18-391b-4088-924c-05ebff14f23b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d93fc2b-1c17-4668-b210-768416f1636e}, !- Handle
  {88d7ae18-391b-4088-924c-05ebff14f23b}, !- Source Object
  4,                                      !- Outlet Port
  {476462a5-36e2-43d0-8a6b-bed59268532c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00117fc0-c345-457c-9718-09795c307905}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Availability Schedule
  {cb0e8810-a59f-488b-9535-9b96723d0396}, !- Availability Manager List Name
  2.78436966315375,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa977b45-fbf6-4a25-92f7-98ba66e1bede}, !- Supply Side Inlet Node Name
  {9e3c0b64-fe8b-4ad6-a2ab-3ce93ae06340}, !- Demand Side Outlet Node Name
  {36b59024-5b39-42fb-86a2-9e4232cc2460}, !- Demand Side Inlet Node A
  {0c15bd16-9bbb-4c2a-a67f-3bfa808c81b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef39491a-a034-40cf-bece-b24da52110fd}, !- Demand Mixer Name
  {7b4378d2-c76a-4eda-94c0-08eca8e55dad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45f9d0ec-903d-46c2-b9ae-7fbe789752a7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {aa977b45-fbf6-4a25-92f7-98ba66e1bede}, !- Inlet Port
  {f2258e75-57ff-437b-a2cd-a266ce08982a}; !- Outlet Port

OS:Node,
  {32a41293-7cf4-4050-94ca-871295d41ef4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {795fabe6-de4a-414e-9531-2fe59539acbf}, !- Inlet Port
  {0c15bd16-9bbb-4c2a-a67f-3bfa808c81b7}; !- Outlet Port

OS:Connection,
  {aa977b45-fbf6-4a25-92f7-98ba66e1bede}, !- Handle
  {00117fc0-c345-457c-9718-09795c307905}, !- Source Object
  9,                                      !- Outlet Port
  {45f9d0ec-903d-46c2-b9ae-7fbe789752a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c15bd16-9bbb-4c2a-a67f-3bfa808c81b7}, !- Handle
  {32a41293-7cf4-4050-94ca-871295d41ef4}, !- Source Object
  3,                                      !- Outlet Port
  {00117fc0-c345-457c-9718-09795c307905}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42e97849-b878-415f-8fcc-f4d53a28145e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {36b59024-5b39-42fb-86a2-9e4232cc2460}, !- Inlet Port
  {4401a8da-d900-49a5-bc5b-d838b3ef03ca}; !- Outlet Port

OS:Node,
  {93696011-5628-466f-ac58-51c7df76cb69}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {abd6ff9e-44ce-4e25-b10e-af52cc801908}, !- Inlet Port
  {9e3c0b64-fe8b-4ad6-a2ab-3ce93ae06340}; !- Outlet Port

OS:Node,
  {05ca1be7-0a2e-4e1b-b258-645e8ded2e98}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Direct Air Outlet Air Node, !- Name
  {9c999c4c-623b-43ff-b36f-1b184d15f33d}, !- Inlet Port
  {9c4f17c1-d251-46fd-9d06-49079b0b1d3d}; !- Outlet Port

OS:Connection,
  {36b59024-5b39-42fb-86a2-9e4232cc2460}, !- Handle
  {00117fc0-c345-457c-9718-09795c307905}, !- Source Object
  11,                                     !- Outlet Port
  {42e97849-b878-415f-8fcc-f4d53a28145e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3c0b64-fe8b-4ad6-a2ab-3ce93ae06340}, !- Handle
  {93696011-5628-466f-ac58-51c7df76cb69}, !- Source Object
  3,                                      !- Outlet Port
  {00117fc0-c345-457c-9718-09795c307905}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b4378d2-c76a-4eda-94c0-08eca8e55dad}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {4401a8da-d900-49a5-bc5b-d838b3ef03ca}, !- Inlet Node Name
  {d07fe19e-dd9b-441b-9c24-bb9f5e684c85}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef39491a-a034-40cf-bece-b24da52110fd}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {abd6ff9e-44ce-4e25-b10e-af52cc801908}, !- Outlet Node Name
  {009697c4-9524-4119-a4bb-d0cdc0b0b399}; !- Inlet Node Name 1

OS:Connection,
  {4401a8da-d900-49a5-bc5b-d838b3ef03ca}, !- Handle
  {42e97849-b878-415f-8fcc-f4d53a28145e}, !- Source Object
  3,                                      !- Outlet Port
  {7b4378d2-c76a-4eda-94c0-08eca8e55dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd6ff9e-44ce-4e25-b10e-af52cc801908}, !- Handle
  {ef39491a-a034-40cf-bece-b24da52110fd}, !- Source Object
  2,                                      !- Outlet Port
  {93696011-5628-466f-ac58-51c7df76cb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9002e014-a53f-469c-963e-d846f6365c3f}, !- Handle
  {00117fc0-c345-457c-9718-09795c307905}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  82858.86,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  40221.51,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cb0e8810-a59f-488b-9535-9b96723d0396}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {6fc8640e-6119-4236-8cb9-d01142bff4bb}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {49e90ea1-2cd5-4a33-8d5b-b37cb6dbce04}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Heating Coil 618kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  179923.161011607,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e936a386-396b-4bae-becd-c665eb53b0d7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Cooling Coil 237kBtu/hr 9.28EER 262kBtu/hr 8.5EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  69142.529504687,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  2.78436966315375,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8d91083c-0565-41cf-b1b4-be6588e601ea}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.78436966315375,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abc506bf-47f8-4408-b7b3-01c530c2b27d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dce14b16-ac84-4ca4-b426-2396b1036b77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {abc506bf-47f8-4408-b7b3-01c530c2b27d}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dce14b16-ac84-4ca4-b426-2396b1036b77}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {726f42de-e177-4d7e-8776-5a5f31e0a8a4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {20934bd4-f482-4ca7-8aea-804297f58aab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {f2258e75-57ff-437b-a2cd-a266ce08982a}, !- Air Inlet Node Name
  {795fabe6-de4a-414e-9531-2fe59539acbf}, !- Air Outlet Node Name
  {8d91083c-0565-41cf-b1b4-be6588e601ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e1d27a75-548d-4fe6-a3dc-62ef5ccaf237}, !- Supply Air Fan Operating Mode Schedule Name
  {49e90ea1-2cd5-4a33-8d5b-b37cb6dbce04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e936a386-396b-4bae-becd-c665eb53b0d7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.78436966315375,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.78436966315375,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f2258e75-57ff-437b-a2cd-a266ce08982a}, !- Handle
  {45f9d0ec-903d-46c2-b9ae-7fbe789752a7}, !- Source Object
  3,                                      !- Outlet Port
  {726f42de-e177-4d7e-8776-5a5f31e0a8a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {795fabe6-de4a-414e-9531-2fe59539acbf}, !- Handle
  {726f42de-e177-4d7e-8776-5a5f31e0a8a4}, !- Source Object
  7,                                      !- Outlet Port
  {32a41293-7cf4-4050-94ca-871295d41ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68e991bb-a464-4470-8df4-105ebdf62484}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {1876005a-eb2a-44be-9dfe-9ff2a1d3dd14}, !- Air Inlet Node Name
  {9c999c4c-623b-43ff-b36f-1b184d15f33d}, !- Air Outlet Node Name
  2.78436966315375;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7eb5f2c-b38b-4925-b77d-43a6a9a7ca83}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Return Air Node, !- Name
  {4f177a34-0808-41d5-a7dd-5ce84a2d8331}, !- Inlet Port
  {009697c4-9524-4119-a4bb-d0cdc0b0b399}; !- Outlet Port

OS:Connection,
  {9c4f17c1-d251-46fd-9d06-49079b0b1d3d}, !- Handle
  {05ca1be7-0a2e-4e1b-b258-645e8ded2e98}, !- Source Object
  3,                                      !- Outlet Port
  {eea7a4c6-d437-4f6b-8452-38d71ed59fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f177a34-0808-41d5-a7dd-5ce84a2d8331}, !- Handle
  {c5b2d862-cfd6-4c59-8e7f-02b1bd66f09a}, !- Source Object
  2,                                      !- Outlet Port
  {d7eb5f2c-b38b-4925-b77d-43a6a9a7ca83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009697c4-9524-4119-a4bb-d0cdc0b0b399}, !- Handle
  {d7eb5f2c-b38b-4925-b77d-43a6a9a7ca83}, !- Source Object
  3,                                      !- Outlet Port
  {ef39491a-a034-40cf-bece-b24da52110fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abf7677f-1c97-4691-952b-4d57974eeedf}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Direct Air Inlet Air Node, !- Name
  {d07fe19e-dd9b-441b-9c24-bb9f5e684c85}, !- Inlet Port
  {1876005a-eb2a-44be-9dfe-9ff2a1d3dd14}; !- Outlet Port

OS:Connection,
  {d07fe19e-dd9b-441b-9c24-bb9f5e684c85}, !- Handle
  {7b4378d2-c76a-4eda-94c0-08eca8e55dad}, !- Source Object
  3,                                      !- Outlet Port
  {abf7677f-1c97-4691-952b-4d57974eeedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1876005a-eb2a-44be-9dfe-9ff2a1d3dd14}, !- Handle
  {abf7677f-1c97-4691-952b-4d57974eeedf}, !- Source Object
  3,                                      !- Outlet Port
  {68e991bb-a464-4470-8df4-105ebdf62484}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c999c4c-623b-43ff-b36f-1b184d15f33d}, !- Handle
  {68e991bb-a464-4470-8df4-105ebdf62484}, !- Source Object
  4,                                      !- Outlet Port
  {05ca1be7-0a2e-4e1b-b258-645e8ded2e98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Availability Schedule
  {03af4117-ad8d-41c5-ac5d-7711cee52c09}, !- Availability Manager List Name
  1.39078060519463,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ee4ea26-5620-4878-ba06-1be139022a28}, !- Supply Side Inlet Node Name
  {1c8cde88-8b49-4041-96cb-4f00d17497f9}, !- Demand Side Outlet Node Name
  {a90173a9-a188-4590-b9c8-e31f6b771d40}, !- Demand Side Inlet Node A
  {0f1adb9c-4252-4d23-ac7a-1b123b6655ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7cae614a-ea4c-4a50-8bc2-e8ea86d8ec05}, !- Demand Mixer Name
  {1207ea09-75af-4a34-a0ec-35ffe22c54c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6be0228-95e6-46b5-a843-18ed5bc042f6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {3ee4ea26-5620-4878-ba06-1be139022a28}, !- Inlet Port
  {7bdeb68d-e992-47b3-b31c-e7564f9f2084}; !- Outlet Port

OS:Node,
  {4bd17941-77b3-49cf-bcbb-735e09d8da48}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ff790620-7fa5-4694-8f3f-46695bfa36a3}, !- Inlet Port
  {0f1adb9c-4252-4d23-ac7a-1b123b6655ab}; !- Outlet Port

OS:Connection,
  {3ee4ea26-5620-4878-ba06-1be139022a28}, !- Handle
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- Source Object
  9,                                      !- Outlet Port
  {a6be0228-95e6-46b5-a843-18ed5bc042f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1adb9c-4252-4d23-ac7a-1b123b6655ab}, !- Handle
  {4bd17941-77b3-49cf-bcbb-735e09d8da48}, !- Source Object
  3,                                      !- Outlet Port
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9751e873-1dbd-4970-af47-9649c4aaba77}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {a90173a9-a188-4590-b9c8-e31f6b771d40}, !- Inlet Port
  {6dc0eaf1-9476-4a39-9733-e72ffa3b8cf1}; !- Outlet Port

OS:Node,
  {fecd7a49-b984-4337-9509-6e7840739602}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {ac68f053-fcc4-4558-ab4d-5bbdad2b5dd6}, !- Inlet Port
  {1c8cde88-8b49-4041-96cb-4f00d17497f9}; !- Outlet Port

OS:Node,
  {18bc3a68-2dcd-4c89-856e-0109eca96f57}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {5cf233c1-066f-4060-a57b-72b5baf7384c}, !- Inlet Port
  {d65eb5bf-8e2c-403f-a795-62b9a86c523c}; !- Outlet Port

OS:Connection,
  {a90173a9-a188-4590-b9c8-e31f6b771d40}, !- Handle
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- Source Object
  11,                                     !- Outlet Port
  {9751e873-1dbd-4970-af47-9649c4aaba77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8cde88-8b49-4041-96cb-4f00d17497f9}, !- Handle
  {fecd7a49-b984-4337-9509-6e7840739602}, !- Source Object
  3,                                      !- Outlet Port
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1207ea09-75af-4a34-a0ec-35ffe22c54c4}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {6dc0eaf1-9476-4a39-9733-e72ffa3b8cf1}, !- Inlet Node Name
  {a8c7a564-8437-4bd2-8dc9-cdfd328b2770}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7cae614a-ea4c-4a50-8bc2-e8ea86d8ec05}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ac68f053-fcc4-4558-ab4d-5bbdad2b5dd6}, !- Outlet Node Name
  {1717d48f-c303-4ac2-9bcc-89e607fd7d03}; !- Inlet Node Name 1

OS:Connection,
  {6dc0eaf1-9476-4a39-9733-e72ffa3b8cf1}, !- Handle
  {9751e873-1dbd-4970-af47-9649c4aaba77}, !- Source Object
  3,                                      !- Outlet Port
  {1207ea09-75af-4a34-a0ec-35ffe22c54c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac68f053-fcc4-4558-ab4d-5bbdad2b5dd6}, !- Handle
  {7cae614a-ea4c-4a50-8bc2-e8ea86d8ec05}, !- Source Object
  2,                                      !- Outlet Port
  {fecd7a49-b984-4337-9509-6e7840739602}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8760daa-1724-4d0e-9002-5c1c9ee3070a}, !- Handle
  {cf6f74cd-2aef-488f-bfeb-8f7720c61f4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  35895.35,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15076.56,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {03af4117-ad8d-41c5-ac5d-7711cee52c09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {dde2c8d8-a598-426c-8433-ff2e3938ffa9}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {4a1e9723-e15c-4d0a-9808-a53f1eb918c7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Heating Coil 273kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  89870.840812431,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b7e7652c-b37e-4c7c-847f-11c01d832bb0}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Cooling Coil 105kBtu/hr 9.63EER 111kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  34536.394467212,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.39078060519463,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b68d3ad3-010a-4250-809c-4464f0e1e7c5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.39078060519463,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd1e75e2-a399-4f6b-9e5b-784e9eebfedf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66708d33-f041-458f-8237-919609318a10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {fd1e75e2-a399-4f6b-9e5b-784e9eebfedf}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66708d33-f041-458f-8237-919609318a10}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b21c235d-920b-4259-85fe-172b33b80387}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {2aff1d34-d6d6-4dbf-828e-b9c2b6bb9a2b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {7bdeb68d-e992-47b3-b31c-e7564f9f2084}, !- Air Inlet Node Name
  {ff790620-7fa5-4694-8f3f-46695bfa36a3}, !- Air Outlet Node Name
  {b68d3ad3-010a-4250-809c-4464f0e1e7c5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {043ef991-d30b-4aa0-8aee-ea44c73cf56e}, !- Supply Air Fan Operating Mode Schedule Name
  {4a1e9723-e15c-4d0a-9808-a53f1eb918c7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b7e7652c-b37e-4c7c-847f-11c01d832bb0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.39078060519463,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.39078060519463,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bdeb68d-e992-47b3-b31c-e7564f9f2084}, !- Handle
  {a6be0228-95e6-46b5-a843-18ed5bc042f6}, !- Source Object
  3,                                      !- Outlet Port
  {b21c235d-920b-4259-85fe-172b33b80387}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ff790620-7fa5-4694-8f3f-46695bfa36a3}, !- Handle
  {b21c235d-920b-4259-85fe-172b33b80387}, !- Source Object
  7,                                      !- Outlet Port
  {4bd17941-77b3-49cf-bcbb-735e09d8da48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efbed264-6ccf-47b4-9eb3-d1d8eac47d60}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {568c425f-7f13-43cf-bc5f-9889241d6581}, !- Air Inlet Node Name
  {5cf233c1-066f-4060-a57b-72b5baf7384c}, !- Air Outlet Node Name
  1.39078060519463;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1ba6a87-23c8-4ca4-a6cd-5667a98c515c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Return Air Node, !- Name
  {a5be1ef6-368f-4fdd-80dd-df43614918e6}, !- Inlet Port
  {1717d48f-c303-4ac2-9bcc-89e607fd7d03}; !- Outlet Port

OS:Connection,
  {d65eb5bf-8e2c-403f-a795-62b9a86c523c}, !- Handle
  {18bc3a68-2dcd-4c89-856e-0109eca96f57}, !- Source Object
  3,                                      !- Outlet Port
  {75752ce8-750b-4450-ba32-52a2edfd62d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5be1ef6-368f-4fdd-80dd-df43614918e6}, !- Handle
  {67c8d167-8330-47f5-929f-fd875a60836f}, !- Source Object
  2,                                      !- Outlet Port
  {c1ba6a87-23c8-4ca4-a6cd-5667a98c515c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1717d48f-c303-4ac2-9bcc-89e607fd7d03}, !- Handle
  {c1ba6a87-23c8-4ca4-a6cd-5667a98c515c}, !- Source Object
  3,                                      !- Outlet Port
  {7cae614a-ea4c-4a50-8bc2-e8ea86d8ec05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcb558d6-9341-4b83-aa84-450d919170fc}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {a8c7a564-8437-4bd2-8dc9-cdfd328b2770}, !- Inlet Port
  {568c425f-7f13-43cf-bc5f-9889241d6581}; !- Outlet Port

OS:Connection,
  {a8c7a564-8437-4bd2-8dc9-cdfd328b2770}, !- Handle
  {1207ea09-75af-4a34-a0ec-35ffe22c54c4}, !- Source Object
  3,                                      !- Outlet Port
  {fcb558d6-9341-4b83-aa84-450d919170fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568c425f-7f13-43cf-bc5f-9889241d6581}, !- Handle
  {fcb558d6-9341-4b83-aa84-450d919170fc}, !- Source Object
  3,                                      !- Outlet Port
  {efbed264-6ccf-47b4-9eb3-d1d8eac47d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cf233c1-066f-4060-a57b-72b5baf7384c}, !- Handle
  {efbed264-6ccf-47b4-9eb3-d1d8eac47d60}, !- Source Object
  4,                                      !- Outlet Port
  {18bc3a68-2dcd-4c89-856e-0109eca96f57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {858c7943-2e26-4106-91d1-1df383606d86}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Availability Schedule
  {b799b35e-0379-474e-adf7-ff048387604f}, !- Availability Manager List Name
  1.66096686180588,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {407e7e50-6345-4785-b088-1562c2711ab6}, !- Supply Side Inlet Node Name
  {64ae00da-cdae-488c-8723-18df8ff25a70}, !- Demand Side Outlet Node Name
  {c38f2131-2077-4766-aa2b-a389391c6b81}, !- Demand Side Inlet Node A
  {35c6e4e0-ae19-4dcb-aabd-cf94739d3777}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9eb28100-07d1-4fa6-886f-839ab7324f1f}, !- Demand Mixer Name
  {17a0b043-384b-49b2-85d6-fec4d9d853f0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {56ec9a86-eff3-49b8-a0da-114268a975cd}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {407e7e50-6345-4785-b088-1562c2711ab6}, !- Inlet Port
  {4d899bc3-5003-4398-ba7f-77bd7e07bacc}; !- Outlet Port

OS:Node,
  {9b05e401-6856-4114-b10e-4eecbe31c773}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {1349b5a6-068e-4d33-9a46-b74faa9e5e9b}, !- Inlet Port
  {35c6e4e0-ae19-4dcb-aabd-cf94739d3777}; !- Outlet Port

OS:Connection,
  {407e7e50-6345-4785-b088-1562c2711ab6}, !- Handle
  {858c7943-2e26-4106-91d1-1df383606d86}, !- Source Object
  9,                                      !- Outlet Port
  {56ec9a86-eff3-49b8-a0da-114268a975cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c6e4e0-ae19-4dcb-aabd-cf94739d3777}, !- Handle
  {9b05e401-6856-4114-b10e-4eecbe31c773}, !- Source Object
  3,                                      !- Outlet Port
  {858c7943-2e26-4106-91d1-1df383606d86}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e38b2dfb-3824-45e1-a251-cc6c630e9e49}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {c38f2131-2077-4766-aa2b-a389391c6b81}, !- Inlet Port
  {6d09462b-bbfd-45a4-9348-6574c19e9ab4}; !- Outlet Port

OS:Node,
  {5b724726-523f-4609-b42d-857ca673d2d4}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {63ac2ddf-9f32-4476-ad2f-59c39c8db5f4}, !- Inlet Port
  {64ae00da-cdae-488c-8723-18df8ff25a70}; !- Outlet Port

OS:Node,
  {e91bbfbb-3e26-4ca3-a016-4a7cdd82d0d8}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Direct Air Outlet Air Node, !- Name
  {7f7bedc9-d44a-4466-803d-54d8aa68fc15}, !- Inlet Port
  {22371db3-019c-498d-92fc-d4a9c6740581}; !- Outlet Port

OS:Connection,
  {c38f2131-2077-4766-aa2b-a389391c6b81}, !- Handle
  {858c7943-2e26-4106-91d1-1df383606d86}, !- Source Object
  11,                                     !- Outlet Port
  {e38b2dfb-3824-45e1-a251-cc6c630e9e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ae00da-cdae-488c-8723-18df8ff25a70}, !- Handle
  {5b724726-523f-4609-b42d-857ca673d2d4}, !- Source Object
  3,                                      !- Outlet Port
  {858c7943-2e26-4106-91d1-1df383606d86}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17a0b043-384b-49b2-85d6-fec4d9d853f0}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {6d09462b-bbfd-45a4-9348-6574c19e9ab4}, !- Inlet Node Name
  {dfeebe7e-6b20-4e4a-a6d9-aa77d780f9f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9eb28100-07d1-4fa6-886f-839ab7324f1f}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {63ac2ddf-9f32-4476-ad2f-59c39c8db5f4}, !- Outlet Node Name
  {e2562ad8-816b-4740-b5ea-9cc465ed27ad}; !- Inlet Node Name 1

OS:Connection,
  {6d09462b-bbfd-45a4-9348-6574c19e9ab4}, !- Handle
  {e38b2dfb-3824-45e1-a251-cc6c630e9e49}, !- Source Object
  3,                                      !- Outlet Port
  {17a0b043-384b-49b2-85d6-fec4d9d853f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ac2ddf-9f32-4476-ad2f-59c39c8db5f4}, !- Handle
  {9eb28100-07d1-4fa6-886f-839ab7324f1f}, !- Source Object
  2,                                      !- Outlet Port
  {5b724726-523f-4609-b42d-857ca673d2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2e26e06-c571-4749-83bf-8fe03b2865a1}, !- Handle
  {858c7943-2e26-4106-91d1-1df383606d86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  36554.37,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16176.85,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b799b35e-0379-474e-adf7-ff048387604f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {58d655b6-cb40-4d2f-8837-9840592bc22c}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {03e140a7-cdc1-4390-9198-12cf0928fe9b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Heating Coil 306kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  107330.004369158,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7148d779-9b7c-43e4-a4b6-d0dd57520513}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Cooling Coil 118kBtu/hr 9.63EER 123kBtu/hr 8.9EER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  41245.7626472779,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.66096686180588,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4f75ca29-fd78-40be-8159-5026c2317fd0}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.66096686180588,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c17477b1-8e6c-48bb-be05-cb9a65053ac3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c50035e-251c-49d8-93be-05c38c254e04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c17477b1-8e6c-48bb-be05-cb9a65053ac3}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c50035e-251c-49d8-93be-05c38c254e04}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3b01226-fca7-4943-b478-68d000131e3d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {ff197d05-dba0-4b48-bcbb-32d963020435}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {4d899bc3-5003-4398-ba7f-77bd7e07bacc}, !- Air Inlet Node Name
  {1349b5a6-068e-4d33-9a46-b74faa9e5e9b}, !- Air Outlet Node Name
  {4f75ca29-fd78-40be-8159-5026c2317fd0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {d105aada-c34a-492f-8fc7-9ffa6d0f8a7b}, !- Supply Air Fan Operating Mode Schedule Name
  {03e140a7-cdc1-4390-9198-12cf0928fe9b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7148d779-9b7c-43e4-a4b6-d0dd57520513}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.66096686180588,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.66096686180588,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4d899bc3-5003-4398-ba7f-77bd7e07bacc}, !- Handle
  {56ec9a86-eff3-49b8-a0da-114268a975cd}, !- Source Object
  3,                                      !- Outlet Port
  {f3b01226-fca7-4943-b478-68d000131e3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1349b5a6-068e-4d33-9a46-b74faa9e5e9b}, !- Handle
  {f3b01226-fca7-4943-b478-68d000131e3d}, !- Source Object
  7,                                      !- Outlet Port
  {9b05e401-6856-4114-b10e-4eecbe31c773}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a75e043-bec1-42b3-a170-2b4d5bb23189}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {fce462d6-f635-4f72-a21a-b7095a193ad8}, !- Air Inlet Node Name
  {7f7bedc9-d44a-4466-803d-54d8aa68fc15}, !- Air Outlet Node Name
  1.66096686180588;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f63d3d5-bd61-4d27-b73e-01cfddb61943}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Return Air Node, !- Name
  {7591e564-833d-4c96-9731-a5e60b369604}, !- Inlet Port
  {e2562ad8-816b-4740-b5ea-9cc465ed27ad}; !- Outlet Port

OS:Connection,
  {22371db3-019c-498d-92fc-d4a9c6740581}, !- Handle
  {e91bbfbb-3e26-4ca3-a016-4a7cdd82d0d8}, !- Source Object
  3,                                      !- Outlet Port
  {49f6271f-f1b1-4576-be2b-94b22c5f32e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7591e564-833d-4c96-9731-a5e60b369604}, !- Handle
  {f56274af-e189-4210-9064-6183b50a942a}, !- Source Object
  2,                                      !- Outlet Port
  {6f63d3d5-bd61-4d27-b73e-01cfddb61943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2562ad8-816b-4740-b5ea-9cc465ed27ad}, !- Handle
  {6f63d3d5-bd61-4d27-b73e-01cfddb61943}, !- Source Object
  3,                                      !- Outlet Port
  {9eb28100-07d1-4fa6-886f-839ab7324f1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {004314bb-19f4-4eb5-8b12-e574440cbd9b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Direct Air Inlet Air Node, !- Name
  {dfeebe7e-6b20-4e4a-a6d9-aa77d780f9f4}, !- Inlet Port
  {fce462d6-f635-4f72-a21a-b7095a193ad8}; !- Outlet Port

OS:Connection,
  {dfeebe7e-6b20-4e4a-a6d9-aa77d780f9f4}, !- Handle
  {17a0b043-384b-49b2-85d6-fec4d9d853f0}, !- Source Object
  3,                                      !- Outlet Port
  {004314bb-19f4-4eb5-8b12-e574440cbd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce462d6-f635-4f72-a21a-b7095a193ad8}, !- Handle
  {004314bb-19f4-4eb5-8b12-e574440cbd9b}, !- Source Object
  3,                                      !- Outlet Port
  {5a75e043-bec1-42b3-a170-2b4d5bb23189}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f7bedc9-d44a-4466-803d-54d8aa68fc15}, !- Handle
  {5a75e043-bec1-42b3-a170-2b4d5bb23189}, !- Source Object
  4,                                      !- Outlet Port
  {e91bbfbb-3e26-4ca3-a016-4a7cdd82d0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c443647-b471-4e86-a226-090118e0f88a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Availability Schedule
  {9d67d373-485f-419d-9528-8f5344770971}, !- Availability Manager List Name
  0.463419569102448,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51d2adac-9325-4a81-9235-61c197078d39}, !- Supply Side Inlet Node Name
  {801844aa-5df3-4cce-a08a-ebc36ab05044}, !- Demand Side Outlet Node Name
  {7590c6a9-f7ed-4e2b-903b-e0749beb7350}, !- Demand Side Inlet Node A
  {20282482-a291-4f04-93ab-fa62e0050073}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb2914f4-6053-4fd9-9ae5-4d9354e65c29}, !- Demand Mixer Name
  {99a57156-2381-445d-a43a-464c4300fa69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4280daa6-4b31-40dd-96f0-46d2ec6a18d2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {51d2adac-9325-4a81-9235-61c197078d39}, !- Inlet Port
  {2cf738b5-5a72-479c-80c0-7510ee36f771}; !- Outlet Port

OS:Node,
  {dc172189-b10a-4b90-847d-9de01e705fc3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {de477911-f263-439d-be75-4d3a222be68d}, !- Inlet Port
  {20282482-a291-4f04-93ab-fa62e0050073}; !- Outlet Port

OS:Connection,
  {51d2adac-9325-4a81-9235-61c197078d39}, !- Handle
  {3c443647-b471-4e86-a226-090118e0f88a}, !- Source Object
  9,                                      !- Outlet Port
  {4280daa6-4b31-40dd-96f0-46d2ec6a18d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20282482-a291-4f04-93ab-fa62e0050073}, !- Handle
  {dc172189-b10a-4b90-847d-9de01e705fc3}, !- Source Object
  3,                                      !- Outlet Port
  {3c443647-b471-4e86-a226-090118e0f88a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cfb0d1e-eb1e-47af-bd20-4ad72f6d92a6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7590c6a9-f7ed-4e2b-903b-e0749beb7350}, !- Inlet Port
  {954e5b28-3cd3-496f-9e78-76b816ba3f44}; !- Outlet Port

OS:Node,
  {ec188deb-8901-493f-9253-63134de4dbc7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {eaf20d67-fcfa-4eeb-b24a-f893332b861e}, !- Inlet Port
  {801844aa-5df3-4cce-a08a-ebc36ab05044}; !- Outlet Port

OS:Node,
  {10c0af5b-1a27-4598-a4b5-18dacd2a42e8}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {91942d85-e0d5-4ca2-bc63-a83f427795ad}, !- Inlet Port
  {0c2b1eeb-435b-4a69-909e-457e74e2c3cb}; !- Outlet Port

OS:Connection,
  {7590c6a9-f7ed-4e2b-903b-e0749beb7350}, !- Handle
  {3c443647-b471-4e86-a226-090118e0f88a}, !- Source Object
  11,                                     !- Outlet Port
  {2cfb0d1e-eb1e-47af-bd20-4ad72f6d92a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801844aa-5df3-4cce-a08a-ebc36ab05044}, !- Handle
  {ec188deb-8901-493f-9253-63134de4dbc7}, !- Source Object
  3,                                      !- Outlet Port
  {3c443647-b471-4e86-a226-090118e0f88a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99a57156-2381-445d-a43a-464c4300fa69}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {954e5b28-3cd3-496f-9e78-76b816ba3f44}, !- Inlet Node Name
  {f0f353f9-9c5b-4092-a3f2-e2a3ce503ee3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb2914f4-6053-4fd9-9ae5-4d9354e65c29}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {eaf20d67-fcfa-4eeb-b24a-f893332b861e}, !- Outlet Node Name
  {5f4a63b7-efa2-43f3-9bcc-1db869699ed9}; !- Inlet Node Name 1

OS:Connection,
  {954e5b28-3cd3-496f-9e78-76b816ba3f44}, !- Handle
  {2cfb0d1e-eb1e-47af-bd20-4ad72f6d92a6}, !- Source Object
  3,                                      !- Outlet Port
  {99a57156-2381-445d-a43a-464c4300fa69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf20d67-fcfa-4eeb-b24a-f893332b861e}, !- Handle
  {fb2914f4-6053-4fd9-9ae5-4d9354e65c29}, !- Source Object
  2,                                      !- Outlet Port
  {ec188deb-8901-493f-9253-63134de4dbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1bac9340-dba5-4983-824e-c430c594aee1}, !- Handle
  {3c443647-b471-4e86-a226-090118e0f88a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9923.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6525.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9d67d373-485f-419d-9528-8f5344770971}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {104296d1-221c-4866-82e9-688859b98564}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {742ede86-461b-41bb-b774-d595233e39a9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Heating Coil 84kBtu/hr 0.8 Thermal Eff, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  29945.7054323412,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {17a85ecb-0328-410c-a587-a06e8a3e48a2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Cooling Coil 32kBtu/hr 11.06SEER 33kBtu/hr 9.7SEER, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  11507.8114999366,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.463419569102448,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33a6db36-0bdc-4923-837a-6617846b2d0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9fcce8a-48c8-4772-b702-511c20914e44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27b370a9-bfe1-41c6-ad5c-dccfe014fe64}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d631659-9b0e-497c-89b1-2e737ed7eb73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc6765a-d22f-49f6-af0f-c2708702de79}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {23567989-3195-4986-bcef-543a65897ead}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.463419569102448,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f573978d-5ac9-4066-a599-8081319155b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f48dca77-9080-4410-94dd-4bc7e6c61849}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {f573978d-5ac9-4066-a599-8081319155b2}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f48dca77-9080-4410-94dd-4bc7e6c61849}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c95a325-8990-4df8-bfd1-8460bcd0b958}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {852d30e8-288a-4040-825a-28868a159617}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {2cf738b5-5a72-479c-80c0-7510ee36f771}, !- Air Inlet Node Name
  {de477911-f263-439d-be75-4d3a222be68d}, !- Air Outlet Node Name
  {23567989-3195-4986-bcef-543a65897ead}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {d7c09a00-4594-45ea-89bc-d124b95c467a}, !- Supply Air Fan Operating Mode Schedule Name
  {742ede86-461b-41bb-b774-d595233e39a9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {17a85ecb-0328-410c-a587-a06e8a3e48a2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.463419569102448,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.463419569102448,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2cf738b5-5a72-479c-80c0-7510ee36f771}, !- Handle
  {4280daa6-4b31-40dd-96f0-46d2ec6a18d2}, !- Source Object
  3,                                      !- Outlet Port
  {2c95a325-8990-4df8-bfd1-8460bcd0b958}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {de477911-f263-439d-be75-4d3a222be68d}, !- Handle
  {2c95a325-8990-4df8-bfd1-8460bcd0b958}, !- Source Object
  7,                                      !- Outlet Port
  {dc172189-b10a-4b90-847d-9de01e705fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {616b3aad-9735-4d1c-a2bf-4708aa142a2d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Direct Air, !- Name
  {6561988c-9623-4cf2-a5c8-817592a19df5}, !- Availability Schedule Name
  {8bdc17f4-b2c6-423d-8ff6-b43aca4b314b}, !- Air Inlet Node Name
  {91942d85-e0d5-4ca2-bc63-a83f427795ad}, !- Air Outlet Node Name
  0.463419569102448;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fc809a6-f83e-48c1-9def-c4ef63a163bb}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Return Air Node, !- Name
  {b0a19c77-29d0-4f5a-9dcf-4df95284fa71}, !- Inlet Port
  {5f4a63b7-efa2-43f3-9bcc-1db869699ed9}; !- Outlet Port

OS:Connection,
  {0c2b1eeb-435b-4a69-909e-457e74e2c3cb}, !- Handle
  {10c0af5b-1a27-4598-a4b5-18dacd2a42e8}, !- Source Object
  3,                                      !- Outlet Port
  {13db5881-f71f-4614-96c2-f6c387945c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a19c77-29d0-4f5a-9dcf-4df95284fa71}, !- Handle
  {dafc0a85-4391-48b4-961b-a21339be0014}, !- Source Object
  2,                                      !- Outlet Port
  {2fc809a6-f83e-48c1-9def-c4ef63a163bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4a63b7-efa2-43f3-9bcc-1db869699ed9}, !- Handle
  {2fc809a6-f83e-48c1-9def-c4ef63a163bb}, !- Source Object
  3,                                      !- Outlet Port
  {fb2914f4-6053-4fd9-9ae5-4d9354e65c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4308ab4c-691b-4495-82d0-f8288c25a3b7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {f0f353f9-9c5b-4092-a3f2-e2a3ce503ee3}, !- Inlet Port
  {8bdc17f4-b2c6-423d-8ff6-b43aca4b314b}; !- Outlet Port

OS:Connection,
  {f0f353f9-9c5b-4092-a3f2-e2a3ce503ee3}, !- Handle
  {99a57156-2381-445d-a43a-464c4300fa69}, !- Source Object
  3,                                      !- Outlet Port
  {4308ab4c-691b-4495-82d0-f8288c25a3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdc17f4-b2c6-423d-8ff6-b43aca4b314b}, !- Handle
  {4308ab4c-691b-4495-82d0-f8288c25a3b7}, !- Source Object
  3,                                      !- Outlet Port
  {616b3aad-9735-4d1c-a2bf-4708aa142a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91942d85-e0d5-4ca2-bc63-a83f427795ad}, !- Handle
  {616b3aad-9735-4d1c-a2bf-4708aa142a2d}, !- Source Object
  4,                                      !- Outlet Port
  {10c0af5b-1a27-4598-a4b5-18dacd2a42e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3207c123-dc59-46df-b3bb-c50bbf178c29}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  {64f9ce31-9f29-4d5a-9430-5b234861678b}, !- Default Day Schedule Name
  {a971fcc4-1c64-4a18-b88a-f66940d30f92}, !- Summer Design Day Schedule Name
  {3e0447b2-39c4-432c-bc14-93bf83f946f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64f9ce31-9f29-4d5a-9430-5b234861678b}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a02a12ae-8394-4a8f-ad20-e4aef145af2a}, !- Handle
  {3207c123-dc59-46df-b3bb-c50bbf178c29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  323.90119999999962,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:41:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:41:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e0447b2-39c4-432c-bc14-93bf83f946f6}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a971fcc4-1c64-4a18-b88a-f66940d30f92}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ef21dec-2f91-4248-9ba4-bf730a4b5230}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {3207c123-dc59-46df-b3bb-c50bbf178c29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c36ab0dd-8738-4684-a6e3-9842a2884776}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c36ab0dd-8738-4684-a6e3-9842a2884776}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c09a062d-de38-420b-9d5a-3418e02d16f7}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {3207c123-dc59-46df-b3bb-c50bbf178c29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d29c7147-42e7-441d-969d-2f7754e24a8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d29c7147-42e7-441d-969d-2f7754e24a8b}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {966ea4c4-b087-4461-98eb-e98e265f5d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {cf611dcb-d6c2-4a25-9e54-2a59c85da2e0}, !- Handle
  Building Default Schedule Set,          !- Name
  {3207c123-dc59-46df-b3bb-c50bbf178c29}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {810c7551-866e-49b2-bed1-6d829d96fd7e}, !- Handle
  {479dfe09-d234-41d0-aa00-4931b01a5c73}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {521824d4-ca60-46bf-ad98-db02b374cfb6}, !- Handle
  {08769f88-262f-425b-b52b-9d8a6631140a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9be72732-53e7-4f51-a975-04e9f619ed77}, !- Handle
  {451d0d97-08eb-41be-8a99-b7f61d3a7f98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {168f95c5-46a8-45d7-9293-677c9ec5127a}, !- Handle
  {2d114994-11ea-44a1-ac75-0e07363fee86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.092285 | hoo_end + 4.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 2.5 ~ 0.619177 | mid - 1.5 ~ 0.622858 | mid - 0.5 ~ 0.610192 | mid + 0.5 ~ 0.587065 | mid + 1.5 ~ 0.568525 | mid + 2.5 ~ 0.550277 | mid + 3.5 ~ 0.55004 | hoo_end - 2.5 ~ 0.538843 | hoo_end - 1.5 ~ 0.514044 | hoo_end - 0.5 ~ 0.475321 | hoo_end + 0.5 ~ 0.406465 | hoo_end + 1.5 ~ 0.244134 | hoo_end + 2.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c947b439-fbf3-4650-9351-aecef1581fc8}, !- Handle
  {1416ada9-459c-49a2-b1bd-15246ee9311d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092637 | hoo_end + 3.5 ~ 0.04213 | hoo_start - 4.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.0 ~ 0.628852 | mid - 2.0 ~ 0.635706 | mid - 1.0 ~ 0.621235 | mid ~ 0.598011 | mid + 1.0 ~ 0.577341 | mid + 2.0 ~ 0.574175 | mid + 3.0 ~ 0.57047 | hoo_end - 3.5 ~ 0.563241 | hoo_end - 2.5 ~ 0.544794 | hoo_end - 1.5 ~ 0.511745 | hoo_end - 0.5 ~ 0.454526 | hoo_end + 0.5 ~ 0.374511 | hoo_end + 1.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5adcd6bf-35a6-463f-ab06-e8e9b5af6611}, !- Handle
  {3a7f28c4-796f-4357-ac49-7bc91d0d2f17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.054188 | hoo_end + 4.5 ~ 0.037372 | hoo_start - 5.5 ~ 0.032852 | hoo_start - 4.5 ~ 0.070689 | hoo_start - 3.5 ~ 0.155617 | hoo_start - 2.5 ~ 0.179178 | hoo_start - 1.5 ~ 0.198418 | hoo_start - 0.5 ~ 0.26862 | hoo_start + 0.5 ~ 0.40367 | hoo_start + 1.5 ~ 0.496001 | hoo_start + 2.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 2.5 ~ 0.580131 | hoo_end - 1.5 ~ 0.560065 | hoo_end - 0.5 ~ 0.525069 | hoo_end + 0.5 ~ 0.468523 | hoo_end + 1.5 ~ 0.380344 | hoo_end + 2.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7f1ffb49-44a0-491e-a56d-809bc868fbe0}, !- Handle
  {3dbd812e-6fcd-43e4-a683-35e20462a056}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.05113 | hoo_end + 4.5 ~ 0.036094 | hoo_start - 5.5 ~ 0.031636 | hoo_start - 4.5 ~ 0.068921 | hoo_start - 3.5 ~ 0.153839 | hoo_start - 2.5 ~ 0.176683 | hoo_start - 1.5 ~ 0.196174 | hoo_start - 0.5 ~ 0.26755 | hoo_start + 0.5 ~ 0.385492 | hoo_start + 1.5 ~ 0.46841 | hoo_start + 2.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 2.5 ~ 0.545909 | hoo_end - 1.5 ~ 0.524621 | hoo_end - 0.5 ~ 0.482984 | hoo_end + 0.5 ~ 0.414776 | hoo_end + 1.5 ~ 0.252882 | hoo_end + 2.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {399c4db9-f4f9-40da-ad65-5af63512d3d0}, !- Handle
  {7d483c27-0822-4597-ad25-072f89ac045e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ac9bb2b8-a13f-47a5-9a52-c139d54237f8}, !- Handle
  {5ff7fb06-bd2d-4864-b79f-a21734938989}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.05 | hoo_end + 4.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.3 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.25 | mid + 3.5 ~ 0.35 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.65 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce84acd1-ba93-4ff7-8459-35527ef0b9f1}, !- Handle
  {2a582954-f5a1-49b8-825b-d0a59c3308fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.45 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.5 | mid ~ 0.35 | mid + 1.0 ~ 0.3 | mid + 3.0 ~ 0.3 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.9 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.65 | hoo_end + 0.5 ~ 0.55 | hoo_end + 1.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0919c139-de58-457b-bf21-11d99db912f3}, !- Handle
  {b3220cb1-846f-47e4-86c2-acbd08cdb322}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.05 | hoo_end + 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.2 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.7 | mid ~ 0.4 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.5 | hoo_end - 2.5 ~ 0.8 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.35 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {046ed904-570f-4fff-8cbd-10a539c5efd4}, !- Handle
  {194dd896-0874-4b00-b926-8dcb40162975}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {449bc9cf-28b0-4a20-ae90-ef55cd28e9d6}, !- Handle
  {f61deb1a-2618-4da1-a35d-63267d4a85f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06da3a4d-0445-48ca-af35-db1ec54bfea8}, !- Handle
  {5bd37370-7acc-4d36-8e6d-4c4bf240bd76}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {dcf32596-0db3-467c-902a-13ea9ee7120e}, !- Handle
  {ce14cf39-e5d4-47d5-907a-78f6d8f11ab0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 1.5 ~ 0.25 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.15 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.3 | hoo_end - 3.0 ~ 0.3 | hoo_end - 1.0 ~ 0.2 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31da23ff-029f-48b1-8400-e6e23363a589}, !- Handle
  {03963672-2fe9-4cc9-9bef-15e7040dc9b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60089265-e1c1-4846-9faa-31d7e3ed68a6}, !- Handle
  {854ac43d-e921-48b6-9ed3-a862a814ca88}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {51a80c16-6dba-461d-9bc4-18c1a8d8e321}, !- Handle
  {7dc31eb3-2209-44bc-a789-68f64020c172}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.071869494 | hoo_end + 4.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | mid + 3.5 ~ 0.967689972 | hoo_end - 2.5 ~ 0.935483871 | hoo_end - 1.5 ~ 0.791923167 | hoo_end - 0.5 ~ 0.595520757 | hoo_end + 0.5 ~ 0.413953078 | hoo_end + 1.5 ~ 0.207284375 | hoo_end + 2.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad106ade-e837-46b9-a1d9-58397fd7c8d5}, !- Handle
  {a11fe834-f94b-456b-9144-132119f5f1e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93227c5d-3694-4563-a8ec-44b5cdd72717}, !- Handle
  {b9c9cb56-b0d0-417d-94dd-af7772f31ea7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {cb4981a1-3dcf-453c-a393-3c44528940cb}, !- Handle
  {624832e9-ca17-4955-bc61-457b5013379f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c4e20e1-cc5a-41d4-83bc-c4499be7227f}, !- Handle
  {290178c7-b5d9-4cd8-aae9-a1979f337a57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_start - 5.5 ~ 0.4481 | hoo_start - 4.5 ~ 0.4314 | hoo_start - 3.5 ~ 0.4191 | hoo_start - 2.5 ~ 0.4171 | hoo_start - 1.5 ~ 0.4192 | hoo_start - 0.5 ~ 0.4227 | hoo_start + 0.5 ~ 0.4322 | hoo_start + 1.5 ~ 0.4522 | hoo_start + 2.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f114a07c-7e99-4ee4-b9da-b59f79ee3d98}, !- Handle
  {6d63a6ae-69ca-48a7-ab97-554041c86cd0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {8c9657c6-83e0-43af-8281-29fefccc5cd2}, !- Handle
  {b6c1cd9d-ed79-4966-a49e-2820d40fcb22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.2 | mid - 1.0 ~ 0.4 | mid + 2.5 ~ 0.4 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65d7f098-8f2e-40b7-83d0-15364349a57a}, !- Handle
  {3e164701-616c-4322-854d-a8bbebb353f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 3.0 ~ 0.8 | mid + 2.0 ~ 0.8 | mid + 3.0 ~ 0.6 | hoo_end - 3.5 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9940b8d9-cc52-4475-90bd-b85d422a1a9d}, !- Handle
  {67408edb-b68a-43f2-949f-044f0918a597}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.0 ~ 0.5 | mid - 2.5 ~ 0.7 | mid ~ 0.7 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {411e2917-73fa-492b-90fd-60efc463db6d}, !- Handle
  {f62ad278-ee23-43d4-8363-d50203e6e390}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {03ff6022-ff44-49d5-9c57-4dfe0eccab29}, !- Handle
  {0ed94712-6e90-4a7e-9f73-ab441dd4c701}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce49dae7-c436-4584-8d7b-826eda5fd5a1}, !- Handle
  {63788687-0e94-4e40-b8d6-0050e1ad3d52}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6437653b-9684-4ac6-b174-266982959d36}, !- Handle
  {b583769f-a5c3-4b7c-839f-001ed2d28f64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bdc648dc-51fb-4947-8d26-4007becf96a6}, !- Handle
  {6069c1b5-d030-4385-a3f9-ddd3bbb8659f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d3898ab2-a562-4e33-8f7b-0376f5826cd1}, !- Handle
  {c867f77d-2dad-4c90-8b13-b9a21bc52354}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e608c4df-75fa-4dd6-acd3-5ac0f5be1855}, !- Handle
  {54f5c1b5-ccdd-4116-941c-4e74220962a4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1eafa356-2085-451d-b674-e1f78c3506fe}, !- Handle
  {e7e993f4-c304-4dd8-8f5d-fc624311ab68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {faf6d60d-627d-4857-afbb-b2667b6423fe}, !- Handle
  {042b7d48-caf8-4fad-b021-f5a0ee98fa1e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {ce696d27-bea8-4505-92b7-9caacfb5fc34}, !- Handle
  {692e4e8c-04f8-41ea-93d4-5e6db08ea4ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8492e60-3cc0-4580-b76e-9f80d1295acc}, !- Handle
  {a75292ef-adbe-477a-88ca-bc83de942480}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6460e634-aafa-4249-9ef8-3f4deb32aecf}, !- Handle
  {1932c98f-97dd-4e9f-9d13-d4890907b0c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {34c89846-6ca8-4b17-b01f-24f925527c90}, !- Handle
  {992202da-efd8-448b-8785-24556e66f201}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db28b747-0fa7-4593-a4d0-459d2f19744b}, !- Handle
  {c8fc74b8-ce42-4b39-a17c-f78d17e95c43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b75e7053-eaea-450f-a2be-76148f228153}, !- Handle
  {5b979d04-f374-4121-8069-4e0ad3658e63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {5613776e-548a-4bcf-b502-ea2ae9b02f9b}, !- Handle
  {fdd9c394-fcb3-439d-b16d-1d8c032e8248}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe46d55a-ddbc-4a4b-a3ac-c24ddad8a1ef}, !- Handle
  {cc9f4f10-2042-4d25-a6a9-06e5467b0838}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec92e5fb-a10c-412f-9dd7-194dbd7ae72d}, !- Handle
  {d7101fbf-d5e2-4389-813d-42bb99b3149f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f44166d9-f32b-46c4-a58a-edc144addc8a}, !- Handle
  {2cd74661-5a42-47ab-ac0e-7713ac26c406}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {0af0056b-da50-4b9d-943b-79042863ff34}, !- Handle
  {87e7853d-b64f-4b02-97f9-007d68bd2768}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8705ac27-11bf-4283-afc6-5d6cdfb4a316}, !- Handle
  {daa206ac-bc06-4c84-9368-afb4d9c2a51c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {797ef893-0a95-44c2-8201-8e1bc45c8a9b}, !- Handle
  {278e1b8c-f91f-4153-aa11-6fd0e9b18426}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {bd8c80bf-ecec-49c2-89a1-fe8a6253c102}, !- Handle
  {6dacb7e2-d94c-47b0-808d-64b25b8cb99e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a432430e-e564-433f-9fed-5fac09617e25}, !- Handle
  {85145862-4a38-4d7e-adbc-124f3fdc378b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {630f99ec-fc5a-4d21-bfb0-0b22867ee467}, !- Handle
  {92efe003-c811-4210-909f-e8dd52f7fa9a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {98e0989c-da80-4d02-8e64-21d39c29ad89}, !- Handle
  {90e0270b-2044-4770-9bd0-f95917d79ff8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.45 | mid ~ 0.4 | mid + 1.0 ~ 0.4 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.4 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {02e09ff0-644f-4bfa-9c18-f4a5ab287cb4}, !- Handle
  {00684acd-28b9-42db-8725-0ed227f847f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.15 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.45 | hoo_start + 2.5 ~ 0.4 | mid - 3.0 ~ 0.45 | mid - 2.0 ~ 0.4 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.4 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.55 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f94477ff-badc-4355-960f-af97c9154a55}, !- Handle
  {fd2274c7-64fd-4d59-8a20-24046b85105e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | mid - 3.0 ~ 0.5 | mid - 1.0 ~ 0.4 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | mid + 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27472a42-65fc-46f3-816c-1fccb2b82f24}, !- Handle
  {ac90e59a-9659-4204-934d-3c2b2ac4b5db}, !- Object Name
