  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {b1deb02b-79d1-4d36-a8eb-88a904d19278}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2e05073-b566-4788-b03b-bcb1f6ec4e5b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ecb77691-7e54-40c2-9910-0ab99945c6f7}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6812f08d-017b-45e4-867f-cd46254ec3e2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {15ff8675-05ff-4bac-bc58-d654b3595b16}, !- Air Inlet Node Name
  {35deed2a-5307-4b5c-9b02-b01d9fe7e341}, !- Air Outlet Node Name
  0.395473866819687;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe8ba70f-45f2-4114-8a21-4fd16e0f4ff3}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {7734dd12-7443-47c0-82e3-37dd773fcff0}, !- Inlet Port
  {58e0f7c3-0bf0-4278-b5b2-75137373771c}; !- Outlet Port

OS:Connection,
  {67817b5a-772c-489f-86b3-03d79c441120}, !- Handle
  {518c9cb5-7aa9-4d6d-8aba-f3b500207700}, !- Source Object
  3,                                      !- Outlet Port
  {e394ab19-2ce8-4b51-9b4c-5b653944c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7734dd12-7443-47c0-82e3-37dd773fcff0}, !- Handle
  {f771ecd8-b84c-41d5-b26f-7e0811ad8b96}, !- Source Object
  2,                                      !- Outlet Port
  {fe8ba70f-45f2-4114-8a21-4fd16e0f4ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e0f7c3-0bf0-4278-b5b2-75137373771c}, !- Handle
  {fe8ba70f-45f2-4114-8a21-4fd16e0f4ff3}, !- Source Object
  3,                                      !- Outlet Port
  {4f098f5e-3d6a-494f-ab5f-76dc6b06be98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27105de0-6d7b-4bbc-bdcb-f2e44432e62c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3f733a4a-dc0a-48bb-a622-dc47bf6f47e8}, !- Inlet Port
  {15ff8675-05ff-4bac-bc58-d654b3595b16}; !- Outlet Port

OS:Connection,
  {3f733a4a-dc0a-48bb-a622-dc47bf6f47e8}, !- Handle
  {41c27f56-6a0e-4e9a-8816-cf57add9f336}, !- Source Object
  3,                                      !- Outlet Port
  {27105de0-6d7b-4bbc-bdcb-f2e44432e62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ff8675-05ff-4bac-bc58-d654b3595b16}, !- Handle
  {27105de0-6d7b-4bbc-bdcb-f2e44432e62c}, !- Source Object
  3,                                      !- Outlet Port
  {6812f08d-017b-45e4-867f-cd46254ec3e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35deed2a-5307-4b5c-9b02-b01d9fe7e341}, !- Handle
  {6812f08d-017b-45e4-867f-cd46254ec3e2}, !- Source Object
  4,                                      !- Outlet Port
  {518c9cb5-7aa9-4d6d-8aba-f3b500207700}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1d76e810-bf28-4e57-a57c-dad1af68e536}, !- Availability Schedule
  {ed7cf697-1c1d-467d-b91b-b91155d11341}, !- Availability Manager List Name
  1.2598578887933,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {355bfbeb-d800-4043-9301-4479dfa75a3e}, !- Supply Side Inlet Node Name
  {c07782f7-f143-4471-a586-bebea002aeac}, !- Demand Side Outlet Node Name
  {8e60c359-a475-4a95-8720-defba5e4aaa0}, !- Demand Side Inlet Node A
  {51b84bcc-98d1-4a53-b978-44517a847dbd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d91c7afd-770f-4b9b-8cf6-3d7e20cea968}, !- Demand Mixer Name
  {41c71336-1976-428c-9a42-22aef288a793}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4e7ddd1e-f285-4d0f-bec9-8cda262432d6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {355bfbeb-d800-4043-9301-4479dfa75a3e}, !- Inlet Port
  {b13abccb-7f15-4e3f-a6dd-c57c0ce4bef2}; !- Outlet Port

OS:Node,
  {fc55f3da-cc61-4783-85fd-00032c3ae0d5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {953f7464-7fde-44d5-aa5b-b09191baa78e}, !- Inlet Port
  {51b84bcc-98d1-4a53-b978-44517a847dbd}; !- Outlet Port

OS:Connection,
  {355bfbeb-d800-4043-9301-4479dfa75a3e}, !- Handle
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- Source Object
  9,                                      !- Outlet Port
  {4e7ddd1e-f285-4d0f-bec9-8cda262432d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b84bcc-98d1-4a53-b978-44517a847dbd}, !- Handle
  {fc55f3da-cc61-4783-85fd-00032c3ae0d5}, !- Source Object
  3,                                      !- Outlet Port
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0083d38-77f0-44f4-b3b9-f4b5b2b45794}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8e60c359-a475-4a95-8720-defba5e4aaa0}, !- Inlet Port
  {07a9f0b3-a8c9-4863-ac08-6f3226e798b6}; !- Outlet Port

OS:Node,
  {18e27b24-7575-46c9-b18b-2c3953d65e8b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4bc747bd-bd9d-4e07-b479-891e103b2f4e}, !- Inlet Port
  {c07782f7-f143-4471-a586-bebea002aeac}; !- Outlet Port

OS:Node,
  {5a9168b5-ca0b-473f-947f-58e7a2c869de}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c5cb175b-090c-49e3-a5e4-b47db015f811}, !- Inlet Port
  {72272c47-a3e0-43c7-9040-80d6100ad2a5}; !- Outlet Port

OS:Connection,
  {8e60c359-a475-4a95-8720-defba5e4aaa0}, !- Handle
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- Source Object
  11,                                     !- Outlet Port
  {c0083d38-77f0-44f4-b3b9-f4b5b2b45794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07782f7-f143-4471-a586-bebea002aeac}, !- Handle
  {18e27b24-7575-46c9-b18b-2c3953d65e8b}, !- Source Object
  3,                                      !- Outlet Port
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41c71336-1976-428c-9a42-22aef288a793}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {07a9f0b3-a8c9-4863-ac08-6f3226e798b6}, !- Inlet Node Name
  {c7a93327-6182-4cfd-b80a-6ca394a7eb54}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d91c7afd-770f-4b9b-8cf6-3d7e20cea968}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4bc747bd-bd9d-4e07-b479-891e103b2f4e}, !- Outlet Node Name
  {8deb0f68-d4c5-4a7e-ae35-a9e136db320f}; !- Inlet Node Name 1

OS:Connection,
  {07a9f0b3-a8c9-4863-ac08-6f3226e798b6}, !- Handle
  {c0083d38-77f0-44f4-b3b9-f4b5b2b45794}, !- Source Object
  3,                                      !- Outlet Port
  {41c71336-1976-428c-9a42-22aef288a793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc747bd-bd9d-4e07-b479-891e103b2f4e}, !- Handle
  {d91c7afd-770f-4b9b-8cf6-3d7e20cea968}, !- Source Object
  2,                                      !- Outlet Port
  {18e27b24-7575-46c9-b18b-2c3953d65e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa593fca-5d69-46b4-ac6a-092ad7e56add}, !- Handle
  {f8e70337-6ff8-4292-94d8-aed1a7e20807}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.2598578887933,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12818.54,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1914.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ed7cf697-1c1d-467d-b91b-b91155d11341}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {c9c72566-02d1-4d20-a203-e9ff214c8d50}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f08ca339-42ce-48e3-8229-671cbf1b8e06}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Control Zone Name
  {fc55f3da-cc61-4783-85fd-00032c3ae0d5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fe68de1e-2459-411d-a8db-30e09b558ce3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Gas Htg Coil 25kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  45609.0223941554,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7efc3c79-45af-43d2-abe2-858f67749543}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {57925801-6274-4b4d-beb1-871d997117f8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 11.06SEER 15kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  22705.3431805401,                       !- Rated Total Cooling Capacity {W}
  0.800695627422516,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  1.2598578887933,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {277036b5-f4f5-46fe-a47f-4931d4531fb8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.2598578887933,                        !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b32e8b88-e122-4e86-a0bc-9d03ce79fe41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {619b068f-522a-406f-b716-9834320cb2bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b32e8b88-e122-4e86-a0bc-9d03ce79fe41}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {619b068f-522a-406f-b716-9834320cb2bd}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6bd5ce1c-47a7-4431-a14a-b1b095313b87}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {bc727c04-1d37-44de-b560-cf3ee3446b18}, !- Air Inlet Node Name
  {953f7464-7fde-44d5-aa5b-b09191baa78e}, !- Air Outlet Node Name
  {277036b5-f4f5-46fe-a47f-4931d4531fb8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {57b054a6-965c-4965-b48f-926f7bd66f97}, !- Supply Air Fan Operating Mode Schedule Name
  {fe68de1e-2459-411d-a8db-30e09b558ce3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {57925801-6274-4b4d-beb1-871d997117f8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7efc3c79-45af-43d2-abe2-858f67749543}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.2598578887933,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.2598578887933,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {953f7464-7fde-44d5-aa5b-b09191baa78e}, !- Handle
  {6bd5ce1c-47a7-4431-a14a-b1b095313b87}, !- Source Object
  7,                                      !- Outlet Port
  {fc55f3da-cc61-4783-85fd-00032c3ae0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41ca5264-2f52-47dd-944b-8a02e1949d6c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0286979298794842,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.2598578887933,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f3b6bf6b-4cc6-42b8-b224-00379d275e3c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29961e9a-bc32-46ef-8031-f1c8ed3870f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {29961e9a-bc32-46ef-8031-f1c8ed3870f0}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {41ca5264-2f52-47dd-944b-8a02e1949d6c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e587c8e-b3c9-4b6d-b81b-47dad0e64d30}, !- Mixed Air Node Name
  {76f73917-5730-46fc-97dc-c1e8321c358a}, !- Outdoor Air Stream Node Name
  {82f3b5f1-390b-4a33-be4e-49aa51aa32e7}, !- Relief Air Stream Node Name
  {b13abccb-7f15-4e3f-a6dd-c57c0ce4bef2}; !- Return Air Stream Node Name

OS:Node,
  {e223e573-2eca-46ce-a11d-de67c4799669}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76f73917-5730-46fc-97dc-c1e8321c358a}; !- Outlet Port

OS:Connection,
  {76f73917-5730-46fc-97dc-c1e8321c358a}, !- Handle
  {e223e573-2eca-46ce-a11d-de67c4799669}, !- Source Object
  3,                                      !- Outlet Port
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3de141a9-eb2e-489f-a17b-324713fa911a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {82f3b5f1-390b-4a33-be4e-49aa51aa32e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82f3b5f1-390b-4a33-be4e-49aa51aa32e7}, !- Handle
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Source Object
  7,                                      !- Outlet Port
  {3de141a9-eb2e-489f-a17b-324713fa911a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cb7775b-fcc2-4c7a-b147-516bf3cdf787}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3e587c8e-b3c9-4b6d-b81b-47dad0e64d30}, !- Inlet Port
  {bc727c04-1d37-44de-b560-cf3ee3446b18}; !- Outlet Port

OS:Connection,
  {b13abccb-7f15-4e3f-a6dd-c57c0ce4bef2}, !- Handle
  {4e7ddd1e-f285-4d0f-bec9-8cda262432d6}, !- Source Object
  3,                                      !- Outlet Port
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e587c8e-b3c9-4b6d-b81b-47dad0e64d30}, !- Handle
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Source Object
  5,                                      !- Outlet Port
  {7cb7775b-fcc2-4c7a-b147-516bf3cdf787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc727c04-1d37-44de-b560-cf3ee3446b18}, !- Handle
  {7cb7775b-fcc2-4c7a-b147-516bf3cdf787}, !- Source Object
  3,                                      !- Outlet Port
  {6bd5ce1c-47a7-4431-a14a-b1b095313b87}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c9c72566-02d1-4d20-a203-e9ff214c8d50}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6efab349-7498-48c3-9c71-d0e6186d5331}, !- Control Zone or Zone List Name
  {a83d8a14-b328-43fd-92d6-15b482a8fc53}, !- Cooling Control Zone or Zone List Name
  {544dc59b-027a-4d26-abb0-f58d42373a15}, !- Heating Control Zone or Zone List Name
  {f7cb63a4-0b98-4f2a-8e6f-90c31f8074c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6efab349-7498-48c3-9c71-d0e6186d5331}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {a83d8a14-b328-43fd-92d6-15b482a8fc53}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {544dc59b-027a-4d26-abb0-f58d42373a15}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7cb63a4-0b98-4f2a-8e6f-90c31f8074c5}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {080887f6-fdb7-4867-8b20-fbb9a7df1499}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {726e98d7-28e9-453f-9ca4-d014f389d355}, !- Air Inlet Node Name
  {c5cb175b-090c-49e3-a5e4-b47db015f811}, !- Air Outlet Node Name
  1.2598578887933;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72871863-0177-4b70-a609-b12e42015043}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {b9ae115c-d4ec-4fe2-adf3-8ebb706a61d0}, !- Inlet Port
  {8deb0f68-d4c5-4a7e-ae35-a9e136db320f}; !- Outlet Port

OS:Connection,
  {72272c47-a3e0-43c7-9040-80d6100ad2a5}, !- Handle
  {5a9168b5-ca0b-473f-947f-58e7a2c869de}, !- Source Object
  3,                                      !- Outlet Port
  {76e550d0-9fb1-4312-8c4a-7ed2b93f3442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ae115c-d4ec-4fe2-adf3-8ebb706a61d0}, !- Handle
  {cb71af0c-d46e-402c-89fe-88ade1f52229}, !- Source Object
  2,                                      !- Outlet Port
  {72871863-0177-4b70-a609-b12e42015043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8deb0f68-d4c5-4a7e-ae35-a9e136db320f}, !- Handle
  {72871863-0177-4b70-a609-b12e42015043}, !- Source Object
  3,                                      !- Outlet Port
  {d91c7afd-770f-4b9b-8cf6-3d7e20cea968}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e969b496-9b29-4e19-a175-1d4886d33e31}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c7a93327-6182-4cfd-b80a-6ca394a7eb54}, !- Inlet Port
  {726e98d7-28e9-453f-9ca4-d014f389d355}; !- Outlet Port

OS:Connection,
  {c7a93327-6182-4cfd-b80a-6ca394a7eb54}, !- Handle
  {41c71336-1976-428c-9a42-22aef288a793}, !- Source Object
  3,                                      !- Outlet Port
  {e969b496-9b29-4e19-a175-1d4886d33e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726e98d7-28e9-453f-9ca4-d014f389d355}, !- Handle
  {e969b496-9b29-4e19-a175-1d4886d33e31}, !- Source Object
  3,                                      !- Outlet Port
  {080887f6-fdb7-4867-8b20-fbb9a7df1499}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5cb175b-090c-49e3-a5e4-b47db015f811}, !- Handle
  {080887f6-fdb7-4867-8b20-fbb9a7df1499}, !- Source Object
  4,                                      !- Outlet Port
  {5a9168b5-ca0b-473f-947f-58e7a2c869de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {eb7441b2-95c2-492e-ba92-0a437d9624f8}, !- Availability Schedule
  {d1830b8e-b493-4b20-8b94-0581d9835540}, !- Availability Manager List Name
  1.49086429622877,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00fdb49e-ad84-49d8-883d-b55a7a3b9d61}, !- Supply Side Inlet Node Name
  {ddbbb97c-10db-4170-9ba1-888cfa2c12b4}, !- Demand Side Outlet Node Name
  {cf70b54b-5ce5-4ee4-81e1-c7427be3ce0b}, !- Demand Side Inlet Node A
  {d22a490d-6c07-4ff5-b8ee-f345acdb97b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20963a25-535f-4b02-8eb7-20792fc0dd3a}, !- Demand Mixer Name
  {c58f36da-0cc1-4f61-b209-77057ed0e773}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10d1e517-c8ee-4c3f-954f-47877371508c}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {00fdb49e-ad84-49d8-883d-b55a7a3b9d61}, !- Inlet Port
  {d4fdd704-7118-4748-a127-feef4c0bda93}; !- Outlet Port

OS:Node,
  {f274a032-8ea9-4bd2-a44d-60a978113772}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {05b3d60f-56b1-4e61-821b-4d7bb15281e8}, !- Inlet Port
  {d22a490d-6c07-4ff5-b8ee-f345acdb97b2}; !- Outlet Port

OS:Connection,
  {00fdb49e-ad84-49d8-883d-b55a7a3b9d61}, !- Handle
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- Source Object
  9,                                      !- Outlet Port
  {10d1e517-c8ee-4c3f-954f-47877371508c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22a490d-6c07-4ff5-b8ee-f345acdb97b2}, !- Handle
  {f274a032-8ea9-4bd2-a44d-60a978113772}, !- Source Object
  3,                                      !- Outlet Port
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {129a7af2-9f43-4a9f-8854-275ef0ebbaa4}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {cf70b54b-5ce5-4ee4-81e1-c7427be3ce0b}, !- Inlet Port
  {c5b07abb-8be2-421a-8db6-4da8fc534f0b}; !- Outlet Port

OS:Node,
  {05da5567-6199-4b5f-9464-1d2f55b534d9}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8ba811d3-5721-4ffb-a5b9-88ad4276fde2}, !- Inlet Port
  {ddbbb97c-10db-4170-9ba1-888cfa2c12b4}; !- Outlet Port

OS:Node,
  {3965ef24-f31d-4e9c-b238-e91936dd0ee7}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ab179d22-cf82-4586-bdb6-264d2d726895}, !- Inlet Port
  {f3834544-32df-41df-887b-fbb023135e5c}; !- Outlet Port

OS:Connection,
  {cf70b54b-5ce5-4ee4-81e1-c7427be3ce0b}, !- Handle
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- Source Object
  11,                                     !- Outlet Port
  {129a7af2-9f43-4a9f-8854-275ef0ebbaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbbb97c-10db-4170-9ba1-888cfa2c12b4}, !- Handle
  {05da5567-6199-4b5f-9464-1d2f55b534d9}, !- Source Object
  3,                                      !- Outlet Port
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c58f36da-0cc1-4f61-b209-77057ed0e773}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {c5b07abb-8be2-421a-8db6-4da8fc534f0b}, !- Inlet Node Name
  {a537be59-97f5-4a79-8a17-165c1ffc95ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20963a25-535f-4b02-8eb7-20792fc0dd3a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8ba811d3-5721-4ffb-a5b9-88ad4276fde2}, !- Outlet Node Name
  {b43eaddf-ed4a-44ad-80ce-1a4ca3609496}; !- Inlet Node Name 1

OS:Connection,
  {c5b07abb-8be2-421a-8db6-4da8fc534f0b}, !- Handle
  {129a7af2-9f43-4a9f-8854-275ef0ebbaa4}, !- Source Object
  3,                                      !- Outlet Port
  {c58f36da-0cc1-4f61-b209-77057ed0e773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba811d3-5721-4ffb-a5b9-88ad4276fde2}, !- Handle
  {20963a25-535f-4b02-8eb7-20792fc0dd3a}, !- Source Object
  2,                                      !- Outlet Port
  {05da5567-6199-4b5f-9464-1d2f55b534d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5ff84b9-defd-441f-a088-192e580badd6}, !- Handle
  {2d213cd0-0995-4619-acdc-69b17503e900}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.49086429622877,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15543.79,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3574.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d1830b8e-b493-4b20-8b94-0581d9835540}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d9b18f04-d2ec-4a06-822e-11eb03e763b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ff224d9a-1d85-405e-9d03-a2f87e844f31}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Control Zone Name
  {f274a032-8ea9-4bd2-a44d-60a978113772}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4d19399f-259e-4a24-a228-a2328502d566}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Gas Htg Coil 49kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  54473.7576335644,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {37349fcb-784d-4319-ad8c-2bdd991ebaf4}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6a0a1b55-af7f-4309-9eec-3e2886dd75ad}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 11.06SEER 31kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  26730.459537997,                        !- Rated Total Cooling Capacity {W}
  0.800440483391263,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  1.49086429622877,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {02a5fa7a-290b-4284-b16f-2dc45155c07a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.49086429622877,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f051803-9314-4afd-837d-6c730f5b1a13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {71ecf4ca-f52b-41ab-afbe-936ff82c5a09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f051803-9314-4afd-837d-6c730f5b1a13}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71ecf4ca-f52b-41ab-afbe-936ff82c5a09}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {85d0b343-b483-4cfa-b873-b9e182386bf9}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {202faf93-9465-416f-95d8-bcdd7a471b8d}, !- Air Inlet Node Name
  {05b3d60f-56b1-4e61-821b-4d7bb15281e8}, !- Air Outlet Node Name
  {02a5fa7a-290b-4284-b16f-2dc45155c07a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a50da76d-9e32-4354-ac20-774cb26acda8}, !- Supply Air Fan Operating Mode Schedule Name
  {4d19399f-259e-4a24-a228-a2328502d566}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6a0a1b55-af7f-4309-9eec-3e2886dd75ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {37349fcb-784d-4319-ad8c-2bdd991ebaf4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.49086429622877,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.49086429622877,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {05b3d60f-56b1-4e61-821b-4d7bb15281e8}, !- Handle
  {85d0b343-b483-4cfa-b873-b9e182386bf9}, !- Source Object
  7,                                      !- Outlet Port
  {f274a032-8ea9-4bd2-a44d-60a978113772}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2f05e912-df11-411a-a880-385b7c203e30}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.049908442118399,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.49086429622877,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5b70e1b0-956d-4335-8f69-1953ef7084e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c5526983-9cd3-40f2-a7c7-d7474bf619f1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {92d6d876-9046-4039-9233-03b32e3af5d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {92d6d876-9046-4039-9233-03b32e3af5d3}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d37e82bc-78c5-4f0c-b8f6-eaee5485fa55}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC OA System, !- Name
  {2f05e912-df11-411a-a880-385b7c203e30}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6386cb7c-0ca4-4ca0-8fa0-fea4b157b9a6}, !- Mixed Air Node Name
  {50159df1-5be6-4ada-a85f-6d83ab00ffbc}, !- Outdoor Air Stream Node Name
  {3c608aa6-f45f-4bff-8156-5888156f5179}, !- Relief Air Stream Node Name
  {d4fdd704-7118-4748-a127-feef4c0bda93}; !- Return Air Stream Node Name

OS:Node,
  {5b3fb0ee-7948-45b0-a185-ddc1c3f5efd8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50159df1-5be6-4ada-a85f-6d83ab00ffbc}; !- Outlet Port

OS:Connection,
  {50159df1-5be6-4ada-a85f-6d83ab00ffbc}, !- Handle
  {5b3fb0ee-7948-45b0-a185-ddc1c3f5efd8}, !- Source Object
  3,                                      !- Outlet Port
  {d37e82bc-78c5-4f0c-b8f6-eaee5485fa55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be982456-a527-4fd3-99ce-5b8bb2776b7a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {3c608aa6-f45f-4bff-8156-5888156f5179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c608aa6-f45f-4bff-8156-5888156f5179}, !- Handle
  {d37e82bc-78c5-4f0c-b8f6-eaee5485fa55}, !- Source Object
  7,                                      !- Outlet Port
  {be982456-a527-4fd3-99ce-5b8bb2776b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e46d0e-1509-4b5e-93a9-7e328600aff0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6386cb7c-0ca4-4ca0-8fa0-fea4b157b9a6}, !- Inlet Port
  {202faf93-9465-416f-95d8-bcdd7a471b8d}; !- Outlet Port

OS:Connection,
  {d4fdd704-7118-4748-a127-feef4c0bda93}, !- Handle
  {10d1e517-c8ee-4c3f-954f-47877371508c}, !- Source Object
  3,                                      !- Outlet Port
  {d37e82bc-78c5-4f0c-b8f6-eaee5485fa55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6386cb7c-0ca4-4ca0-8fa0-fea4b157b9a6}, !- Handle
  {d37e82bc-78c5-4f0c-b8f6-eaee5485fa55}, !- Source Object
  5,                                      !- Outlet Port
  {f0e46d0e-1509-4b5e-93a9-7e328600aff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202faf93-9465-416f-95d8-bcdd7a471b8d}, !- Handle
  {f0e46d0e-1509-4b5e-93a9-7e328600aff0}, !- Source Object
  3,                                      !- Outlet Port
  {85d0b343-b483-4cfa-b873-b9e182386bf9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9b18f04-d2ec-4a06-822e-11eb03e763b5}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7dd9b0b4-c4a6-4abd-a8b3-f3850ad8c965}, !- Control Zone or Zone List Name
  {90318979-588a-4463-ba47-bb19176f39c0}, !- Cooling Control Zone or Zone List Name
  {168c7734-1c54-47db-8564-c37334cb286b}, !- Heating Control Zone or Zone List Name
  {e58ec71b-cfb4-4faf-a9a7-736513076f6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7dd9b0b4-c4a6-4abd-a8b3-f3850ad8c965}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {90318979-588a-4463-ba47-bb19176f39c0}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {168c7734-1c54-47db-8564-c37334cb286b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e58ec71b-cfb4-4faf-a9a7-736513076f6b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f418cbfe-0f8c-48d8-b56f-d6fa64c41cef}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {9094d619-a313-416e-a214-546ad6dd6364}, !- Air Inlet Node Name
  {ab179d22-cf82-4586-bdb6-264d2d726895}, !- Air Outlet Node Name
  1.49086429622877;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76d0c4df-2af0-4f74-938f-a24933b7c680}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Return Air Node, !- Name
  {d3c93b84-1ea4-4523-803a-a36f1e6e30ee}, !- Inlet Port
  {b43eaddf-ed4a-44ad-80ce-1a4ca3609496}; !- Outlet Port

OS:Connection,
  {f3834544-32df-41df-887b-fbb023135e5c}, !- Handle
  {3965ef24-f31d-4e9c-b238-e91936dd0ee7}, !- Source Object
  3,                                      !- Outlet Port
  {0d372d46-8245-482c-b417-57e62b0ba73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c93b84-1ea4-4523-803a-a36f1e6e30ee}, !- Handle
  {586e3bab-9aad-44a6-8910-8976fa4232ff}, !- Source Object
  2,                                      !- Outlet Port
  {76d0c4df-2af0-4f74-938f-a24933b7c680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43eaddf-ed4a-44ad-80ce-1a4ca3609496}, !- Handle
  {76d0c4df-2af0-4f74-938f-a24933b7c680}, !- Source Object
  3,                                      !- Outlet Port
  {20963a25-535f-4b02-8eb7-20792fc0dd3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e44f9770-52da-41f4-bab2-4f8983014afd}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a537be59-97f5-4a79-8a17-165c1ffc95ab}, !- Inlet Port
  {9094d619-a313-416e-a214-546ad6dd6364}; !- Outlet Port

OS:Connection,
  {a537be59-97f5-4a79-8a17-165c1ffc95ab}, !- Handle
  {c58f36da-0cc1-4f61-b209-77057ed0e773}, !- Source Object
  3,                                      !- Outlet Port
  {e44f9770-52da-41f4-bab2-4f8983014afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9094d619-a313-416e-a214-546ad6dd6364}, !- Handle
  {e44f9770-52da-41f4-bab2-4f8983014afd}, !- Source Object
  3,                                      !- Outlet Port
  {f418cbfe-0f8c-48d8-b56f-d6fa64c41cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab179d22-cf82-4586-bdb6-264d2d726895}, !- Handle
  {f418cbfe-0f8c-48d8-b56f-d6fa64c41cef}, !- Source Object
  4,                                      !- Outlet Port
  {3965ef24-f31d-4e9c-b238-e91936dd0ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {59e754a2-7ca5-47ae-a087-aa8b385daf79}, !- Availability Schedule
  {2f068e4e-9e20-45c5-b48d-d811e3e0e808}, !- Availability Manager List Name
  1.52338637036876,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e378b3f6-7e56-4266-80dc-6b3e86ceedcf}, !- Supply Side Inlet Node Name
  {8464bd9a-c48f-4c2d-ad06-60e695de85d0}, !- Demand Side Outlet Node Name
  {76f319be-915f-4e8c-b1f8-88bc57ce6fb6}, !- Demand Side Inlet Node A
  {c4ee30fc-ff4d-4f4f-9ff7-4299bb884853}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a09e9900-0067-461e-b987-0f4a84836197}, !- Demand Mixer Name
  {511066b3-5220-4c73-8877-3dc2c38dc8d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d1028fd-8373-40dc-a696-4061626304d2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e378b3f6-7e56-4266-80dc-6b3e86ceedcf}, !- Inlet Port
  {374638c6-c295-4e3d-8a1d-583bd1d8d30b}; !- Outlet Port

OS:Node,
  {41b15d69-76bd-43e8-b8c1-4e19757e4ad0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {066bbd2f-d49f-4e8b-bc01-f5b10faa44d0}, !- Inlet Port
  {c4ee30fc-ff4d-4f4f-9ff7-4299bb884853}; !- Outlet Port

OS:Connection,
  {e378b3f6-7e56-4266-80dc-6b3e86ceedcf}, !- Handle
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- Source Object
  9,                                      !- Outlet Port
  {3d1028fd-8373-40dc-a696-4061626304d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ee30fc-ff4d-4f4f-9ff7-4299bb884853}, !- Handle
  {41b15d69-76bd-43e8-b8c1-4e19757e4ad0}, !- Source Object
  3,                                      !- Outlet Port
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4ac8562-032a-4d22-8ae5-50590cf001bc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {76f319be-915f-4e8c-b1f8-88bc57ce6fb6}, !- Inlet Port
  {7a13520a-ca65-42d9-a6d8-4d4fe509b4c0}; !- Outlet Port

OS:Node,
  {6ace6c0a-561c-487c-b04d-43e074c20817}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8c2058f7-2c76-4137-a74a-23675fff0b9e}, !- Inlet Port
  {8464bd9a-c48f-4c2d-ad06-60e695de85d0}; !- Outlet Port

OS:Node,
  {f120e78a-5738-4c15-88bc-99b0c0929d93}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e3005422-cbcc-446a-a359-3aa106907b5d}, !- Inlet Port
  {38d24812-6d79-4bef-b899-590717a08368}; !- Outlet Port

OS:Connection,
  {76f319be-915f-4e8c-b1f8-88bc57ce6fb6}, !- Handle
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- Source Object
  11,                                     !- Outlet Port
  {c4ac8562-032a-4d22-8ae5-50590cf001bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8464bd9a-c48f-4c2d-ad06-60e695de85d0}, !- Handle
  {6ace6c0a-561c-487c-b04d-43e074c20817}, !- Source Object
  3,                                      !- Outlet Port
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {511066b3-5220-4c73-8877-3dc2c38dc8d7}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {7a13520a-ca65-42d9-a6d8-4d4fe509b4c0}, !- Inlet Node Name
  {6ed0dcd4-22b5-4831-a75a-785eada31b8d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a09e9900-0067-461e-b987-0f4a84836197}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8c2058f7-2c76-4137-a74a-23675fff0b9e}, !- Outlet Node Name
  {c4e4cd7a-cdf7-4b7c-97cb-54f6186e71a3}; !- Inlet Node Name 1

OS:Connection,
  {7a13520a-ca65-42d9-a6d8-4d4fe509b4c0}, !- Handle
  {c4ac8562-032a-4d22-8ae5-50590cf001bc}, !- Source Object
  3,                                      !- Outlet Port
  {511066b3-5220-4c73-8877-3dc2c38dc8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2058f7-2c76-4137-a74a-23675fff0b9e}, !- Handle
  {a09e9900-0067-461e-b987-0f4a84836197}, !- Source Object
  2,                                      !- Outlet Port
  {6ace6c0a-561c-487c-b04d-43e074c20817}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {205aa758-db24-421b-8a74-85d6af8c3d6b}, !- Handle
  {9d2d240a-6ba9-41e3-be54-ee65a6b34a66}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.52338637036876,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17112.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7224.53,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f068e4e-9e20-45c5-b48d-d811e3e0e808}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {0d716de2-9fdd-4bd8-8e00-e2ffb8931058}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {867331c8-9352-4543-92a3-d5b736f92cbd}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Control Zone Name
  {41b15d69-76bd-43e8-b8c1-4e19757e4ad0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {bbfcf047-0a79-47dd-986c-6521fbf2e032}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Gas Htg Coil 84kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  57444.9925644393,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {102a29c2-3241-4e94-9a9c-730ebc5da67d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7144157c-4d97-49df-abd7-2360fddf65b2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 50kBtu/hr 11.06SEER 51kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  29131.4994007723,                       !- Rated Total Cooling Capacity {W}
  0.794257887193354,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  1.52338637036876,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fa3b41d5-0e06-4f75-a8d0-c80c9bd73312}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.52338637036876,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a69225c0-1ee6-40cb-bafc-7a793bdc2239}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f9627ab-8296-4d63-8611-dac126bc1357}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a69225c0-1ee6-40cb-bafc-7a793bdc2239}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f9627ab-8296-4d63-8611-dac126bc1357}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7d7b7c07-14ee-46f1-ade9-208c16730d51}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {c15c78c2-aae9-4a28-8168-91907b7b9330}, !- Air Inlet Node Name
  {066bbd2f-d49f-4e8b-bc01-f5b10faa44d0}, !- Air Outlet Node Name
  {fa3b41d5-0e06-4f75-a8d0-c80c9bd73312}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8b68bb44-9088-4f9c-902f-06d87fd628ef}, !- Supply Air Fan Operating Mode Schedule Name
  {bbfcf047-0a79-47dd-986c-6521fbf2e032}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7144157c-4d97-49df-abd7-2360fddf65b2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {102a29c2-3241-4e94-9a9c-730ebc5da67d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.52338637036876,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.52338637036876,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {066bbd2f-d49f-4e8b-bc01-f5b10faa44d0}, !- Handle
  {7d7b7c07-14ee-46f1-ade9-208c16730d51}, !- Source Object
  7,                                      !- Outlet Port
  {41b15d69-76bd-43e8-b8c1-4e19757e4ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {778cb075-37cf-4b14-8de8-401812edfa6a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.108291715652085,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.52338637036876,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42170d4a-cb2e-4e8b-91d9-d6d620bedeee}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6e5a4f0-efaa-45f8-99c2-a70edb27a13b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6e5a4f0-efaa-45f8-99c2-a70edb27a13b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8422c59d-1b01-4035-8b55-475826ddcad1}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {778cb075-37cf-4b14-8de8-401812edfa6a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8f5c8af0-7aa8-4277-90f4-1c78ccb08f7e}, !- Mixed Air Node Name
  {7aef568e-7648-4432-bf43-e8e1b9e880d8}, !- Outdoor Air Stream Node Name
  {c832a1fe-fa4b-40de-bd42-d5eae4c6e385}, !- Relief Air Stream Node Name
  {374638c6-c295-4e3d-8a1d-583bd1d8d30b}; !- Return Air Stream Node Name

OS:Node,
  {425facd3-7d31-4aca-8e11-362a91605aa7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7aef568e-7648-4432-bf43-e8e1b9e880d8}; !- Outlet Port

OS:Connection,
  {7aef568e-7648-4432-bf43-e8e1b9e880d8}, !- Handle
  {425facd3-7d31-4aca-8e11-362a91605aa7}, !- Source Object
  3,                                      !- Outlet Port
  {8422c59d-1b01-4035-8b55-475826ddcad1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a23b5a1a-2d13-41c4-88cd-539e1f28978f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c832a1fe-fa4b-40de-bd42-d5eae4c6e385}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c832a1fe-fa4b-40de-bd42-d5eae4c6e385}, !- Handle
  {8422c59d-1b01-4035-8b55-475826ddcad1}, !- Source Object
  7,                                      !- Outlet Port
  {a23b5a1a-2d13-41c4-88cd-539e1f28978f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddda09e-4896-4703-b613-511df4df594d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8f5c8af0-7aa8-4277-90f4-1c78ccb08f7e}, !- Inlet Port
  {c15c78c2-aae9-4a28-8168-91907b7b9330}; !- Outlet Port

OS:Connection,
  {374638c6-c295-4e3d-8a1d-583bd1d8d30b}, !- Handle
  {3d1028fd-8373-40dc-a696-4061626304d2}, !- Source Object
  3,                                      !- Outlet Port
  {8422c59d-1b01-4035-8b55-475826ddcad1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f5c8af0-7aa8-4277-90f4-1c78ccb08f7e}, !- Handle
  {8422c59d-1b01-4035-8b55-475826ddcad1}, !- Source Object
  5,                                      !- Outlet Port
  {4ddda09e-4896-4703-b613-511df4df594d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15c78c2-aae9-4a28-8168-91907b7b9330}, !- Handle
  {4ddda09e-4896-4703-b613-511df4df594d}, !- Source Object
  3,                                      !- Outlet Port
  {7d7b7c07-14ee-46f1-ade9-208c16730d51}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0d716de2-9fdd-4bd8-8e00-e2ffb8931058}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ecdb8fc-5dee-4bb0-a632-eecbe141029b}, !- Control Zone or Zone List Name
  {f30e2420-8952-47e8-8753-f16e6276ec65}, !- Cooling Control Zone or Zone List Name
  {1c2207a4-5ae7-42ec-861f-33cd55612651}, !- Heating Control Zone or Zone List Name
  {ac4008a6-ee9c-4541-96a9-d675f8c5dfab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ecdb8fc-5dee-4bb0-a632-eecbe141029b}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {f30e2420-8952-47e8-8753-f16e6276ec65}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c2207a4-5ae7-42ec-861f-33cd55612651}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac4008a6-ee9c-4541-96a9-d675f8c5dfab}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76e9d8b2-1540-498e-8eea-353c24aa841d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {4ed431f7-67a7-4cef-a0ba-1cf119d830c2}, !- Air Inlet Node Name
  {e3005422-cbcc-446a-a359-3aa106907b5d}, !- Air Outlet Node Name
  1.52338637036876;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {776fc95d-70cf-442c-b581-4c635927cbba}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {50ac939c-514f-42c9-b4fd-ef111a77a19e}, !- Inlet Port
  {c4e4cd7a-cdf7-4b7c-97cb-54f6186e71a3}; !- Outlet Port

OS:Connection,
  {38d24812-6d79-4bef-b899-590717a08368}, !- Handle
  {f120e78a-5738-4c15-88bc-99b0c0929d93}, !- Source Object
  3,                                      !- Outlet Port
  {16e6da1d-81da-4669-aa20-0bc231e878b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ac939c-514f-42c9-b4fd-ef111a77a19e}, !- Handle
  {74b2905b-b42f-4103-88e4-d6141f9e5132}, !- Source Object
  2,                                      !- Outlet Port
  {776fc95d-70cf-442c-b581-4c635927cbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e4cd7a-cdf7-4b7c-97cb-54f6186e71a3}, !- Handle
  {776fc95d-70cf-442c-b581-4c635927cbba}, !- Source Object
  3,                                      !- Outlet Port
  {a09e9900-0067-461e-b987-0f4a84836197}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cf72fde-4978-4caa-9735-14fc0d557c4f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6ed0dcd4-22b5-4831-a75a-785eada31b8d}, !- Inlet Port
  {4ed431f7-67a7-4cef-a0ba-1cf119d830c2}; !- Outlet Port

OS:Connection,
  {6ed0dcd4-22b5-4831-a75a-785eada31b8d}, !- Handle
  {511066b3-5220-4c73-8877-3dc2c38dc8d7}, !- Source Object
  3,                                      !- Outlet Port
  {5cf72fde-4978-4caa-9735-14fc0d557c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed431f7-67a7-4cef-a0ba-1cf119d830c2}, !- Handle
  {5cf72fde-4978-4caa-9735-14fc0d557c4f}, !- Source Object
  3,                                      !- Outlet Port
  {76e9d8b2-1540-498e-8eea-353c24aa841d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3005422-cbcc-446a-a359-3aa106907b5d}, !- Handle
  {76e9d8b2-1540-498e-8eea-353c24aa841d}, !- Source Object
  4,                                      !- Outlet Port
  {f120e78a-5738-4c15-88bc-99b0c0929d93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ea08b557-624d-4729-a971-457a5f12b4d2}, !- Availability Schedule
  {61392c9b-bfb2-4ab9-a2be-5b7a47f12bcd}, !- Availability Manager List Name
  1.76244053264749,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31125db4-ca19-4cb0-9226-8eff25fedef4}, !- Supply Side Inlet Node Name
  {70a8968e-14a8-46b1-b386-971a91e2a195}, !- Demand Side Outlet Node Name
  {a0d5d87e-0fe5-490b-917e-759028942f3d}, !- Demand Side Inlet Node A
  {479bb3a7-7212-45dd-9654-1fe0a847aa4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fa60568-fab6-4cd7-8736-5e2b130d4d44}, !- Demand Mixer Name
  {ed9aea7a-6d7d-4bf7-b931-f703cf30177d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4f75ebf-a4a9-410a-ba95-1537faf19ed4}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {31125db4-ca19-4cb0-9226-8eff25fedef4}, !- Inlet Port
  {0d36fadc-eff8-4ff0-98fa-62a09a5d970c}; !- Outlet Port

OS:Node,
  {d02976fa-7a58-4757-a3cf-fc92e34edc91}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {091bb0ab-9f1c-4100-a393-8a677a675271}, !- Inlet Port
  {479bb3a7-7212-45dd-9654-1fe0a847aa4d}; !- Outlet Port

OS:Connection,
  {31125db4-ca19-4cb0-9226-8eff25fedef4}, !- Handle
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- Source Object
  9,                                      !- Outlet Port
  {a4f75ebf-a4a9-410a-ba95-1537faf19ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479bb3a7-7212-45dd-9654-1fe0a847aa4d}, !- Handle
  {d02976fa-7a58-4757-a3cf-fc92e34edc91}, !- Source Object
  3,                                      !- Outlet Port
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be87e792-4b6a-413d-9b17-9c9f9df12bd3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a0d5d87e-0fe5-490b-917e-759028942f3d}, !- Inlet Port
  {37b71f76-a0e2-4c79-b7de-8d59dfbaedc8}; !- Outlet Port

OS:Node,
  {c94f12d5-e868-42ea-a72a-3555c77f2eaf}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {efb044be-cb42-4a1f-b03c-246bb28c1f7c}, !- Inlet Port
  {70a8968e-14a8-46b1-b386-971a91e2a195}; !- Outlet Port

OS:Node,
  {493f4e87-694f-4ccf-9c66-227c71b72d3d}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {32dbc853-5af4-455a-84c3-992642f6a12b}, !- Inlet Port
  {8cd1ecb6-29f1-4164-9cb5-2b81df8f17b9}; !- Outlet Port

OS:Connection,
  {a0d5d87e-0fe5-490b-917e-759028942f3d}, !- Handle
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- Source Object
  11,                                     !- Outlet Port
  {be87e792-4b6a-413d-9b17-9c9f9df12bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a8968e-14a8-46b1-b386-971a91e2a195}, !- Handle
  {c94f12d5-e868-42ea-a72a-3555c77f2eaf}, !- Source Object
  3,                                      !- Outlet Port
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed9aea7a-6d7d-4bf7-b931-f703cf30177d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {37b71f76-a0e2-4c79-b7de-8d59dfbaedc8}, !- Inlet Node Name
  {198baaa9-928f-478d-badb-49fc378740ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fa60568-fab6-4cd7-8736-5e2b130d4d44}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {efb044be-cb42-4a1f-b03c-246bb28c1f7c}, !- Outlet Node Name
  {91e6ee56-d6a3-40e8-8294-91fe179b1d32}; !- Inlet Node Name 1

OS:Connection,
  {37b71f76-a0e2-4c79-b7de-8d59dfbaedc8}, !- Handle
  {be87e792-4b6a-413d-9b17-9c9f9df12bd3}, !- Source Object
  3,                                      !- Outlet Port
  {ed9aea7a-6d7d-4bf7-b931-f703cf30177d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb044be-cb42-4a1f-b03c-246bb28c1f7c}, !- Handle
  {7fa60568-fab6-4cd7-8736-5e2b130d4d44}, !- Source Object
  2,                                      !- Outlet Port
  {c94f12d5-e868-42ea-a72a-3555c77f2eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20945144-adf5-489d-aabf-f7d243cc6663}, !- Handle
  {cf0c5ed0-64c6-486b-92f2-267d870026b2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.76244053264749,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  20993.46,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14943.62,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {61392c9b-bfb2-4ab9-a2be-5b7a47f12bcd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {1a4b0083-df69-4e5e-919e-c2f3ba9e1c82}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4c11e011-d16b-48d4-8bf4-4bb7d5af4340}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Control Zone Name
  {d02976fa-7a58-4757-a3cf-fc92e34edc91}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4559af1f-6443-4314-8803-7fc320575476}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Gas Htg Coil 135kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  68457.5474320858,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {aa12afcc-dee6-40b3-a6e3-6f8d6b7d48fc}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0027a268-fe93-4e8e-87ff-ab3975ee4eef}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 78kBtu/hr 9.63EER 86kBtu/hr 11.0EER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  33406.190623608,                        !- Rated Total Cooling Capacity {W}
  0.798084591851441,                      !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  1.76244053264749,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {309188c8-dd98-4242-8c4b-98448201a445}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.76244053264749,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ae511d9-fc12-4dd3-b8fc-d843ed4763b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc7423c2-a01c-4e69-8a9d-7fdac40cf265}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ae511d9-fc12-4dd3-b8fc-d843ed4763b3}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc7423c2-a01c-4e69-8a9d-7fdac40cf265}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4709e2fd-e1fe-43d9-a52a-3664ab6a7cae}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {a2d4e09d-a49c-47a8-9db7-59fed618a64a}, !- Air Inlet Node Name
  {091bb0ab-9f1c-4100-a393-8a677a675271}, !- Air Outlet Node Name
  {309188c8-dd98-4242-8c4b-98448201a445}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1180f27b-be39-44a5-9eec-4444ad3c0847}, !- Supply Air Fan Operating Mode Schedule Name
  {4559af1f-6443-4314-8803-7fc320575476}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0027a268-fe93-4e8e-87ff-ab3975ee4eef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa12afcc-dee6-40b3-a6e3-6f8d6b7d48fc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.76244053264749,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.76244053264749,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {091bb0ab-9f1c-4100-a393-8a677a675271}, !- Handle
  {4709e2fd-e1fe-43d9-a52a-3664ab6a7cae}, !- Source Object
  7,                                      !- Outlet Port
  {d02976fa-7a58-4757-a3cf-fc92e34edc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {626f7006-e25c-4880-98b7-e76c6c179b13}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.188329640682129,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.76244053264749,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e412cbb-550c-4423-82f8-0402b0ce58ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ff29f568-e800-4b8b-b49d-2acb6c2aa989}, !- Maximum Fraction of Outdoor Air Schedule Name
  {aec5352a-ed9f-4b50-b333-354263e40541}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {aec5352a-ed9f-4b50-b333-354263e40541}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6f40fa1-abcf-495e-9186-f2fb3302a35c}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC OA System, !- Name
  {626f7006-e25c-4880-98b7-e76c6c179b13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed740aa1-5499-4d3d-b2f6-d6b0a84cbe75}, !- Mixed Air Node Name
  {f189d43c-63c0-4e3d-9640-f77b807b65a9}, !- Outdoor Air Stream Node Name
  {eae2fb7f-2ab6-4b84-934b-7a347eb9e087}, !- Relief Air Stream Node Name
  {0d36fadc-eff8-4ff0-98fa-62a09a5d970c}; !- Return Air Stream Node Name

OS:Node,
  {657e18f6-9fd1-4c2a-97df-4e717d44c62f}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f189d43c-63c0-4e3d-9640-f77b807b65a9}; !- Outlet Port

OS:Connection,
  {f189d43c-63c0-4e3d-9640-f77b807b65a9}, !- Handle
  {657e18f6-9fd1-4c2a-97df-4e717d44c62f}, !- Source Object
  3,                                      !- Outlet Port
  {d6f40fa1-abcf-495e-9186-f2fb3302a35c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e51b7941-9df6-4761-88db-98e3d427be6a}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {eae2fb7f-2ab6-4b84-934b-7a347eb9e087}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae2fb7f-2ab6-4b84-934b-7a347eb9e087}, !- Handle
  {d6f40fa1-abcf-495e-9186-f2fb3302a35c}, !- Source Object
  7,                                      !- Outlet Port
  {e51b7941-9df6-4761-88db-98e3d427be6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6714230d-2045-4103-ae20-f93e40dce85a}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ed740aa1-5499-4d3d-b2f6-d6b0a84cbe75}, !- Inlet Port
  {a2d4e09d-a49c-47a8-9db7-59fed618a64a}; !- Outlet Port

OS:Connection,
  {0d36fadc-eff8-4ff0-98fa-62a09a5d970c}, !- Handle
  {a4f75ebf-a4a9-410a-ba95-1537faf19ed4}, !- Source Object
  3,                                      !- Outlet Port
  {d6f40fa1-abcf-495e-9186-f2fb3302a35c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed740aa1-5499-4d3d-b2f6-d6b0a84cbe75}, !- Handle
  {d6f40fa1-abcf-495e-9186-f2fb3302a35c}, !- Source Object
  5,                                      !- Outlet Port
  {6714230d-2045-4103-ae20-f93e40dce85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d4e09d-a49c-47a8-9db7-59fed618a64a}, !- Handle
  {6714230d-2045-4103-ae20-f93e40dce85a}, !- Source Object
  3,                                      !- Outlet Port
  {4709e2fd-e1fe-43d9-a52a-3664ab6a7cae}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1a4b0083-df69-4e5e-919e-c2f3ba9e1c82}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cf50db56-b86e-46a4-b169-fb578541ce15}, !- Control Zone or Zone List Name
  {a2bbdd02-3d1b-4c09-8468-31b624d51eec}, !- Cooling Control Zone or Zone List Name
  {7ce886e0-c2fb-4857-bffd-bfa6dc3faf6e}, !- Heating Control Zone or Zone List Name
  {5a13ff71-b085-494a-88f4-eac8c463e764}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf50db56-b86e-46a4-b169-fb578541ce15}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {a2bbdd02-3d1b-4c09-8468-31b624d51eec}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7ce886e0-c2fb-4857-bffd-bfa6dc3faf6e}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a13ff71-b085-494a-88f4-eac8c463e764}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea20e57a-0d89-4d1f-a2df-0670f9506da2}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {5b07ba12-70c2-4b29-ab3b-bf645dbf8c6f}, !- Air Inlet Node Name
  {32dbc853-5af4-455a-84c3-992642f6a12b}, !- Air Outlet Node Name
  1.76244053264749;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93a27632-6efe-4735-83e8-fd9ea4bce36a}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Return Air Node, !- Name
  {47211ad4-bbf0-4092-8871-8f4453f05508}, !- Inlet Port
  {91e6ee56-d6a3-40e8-8294-91fe179b1d32}; !- Outlet Port

OS:Connection,
  {8cd1ecb6-29f1-4164-9cb5-2b81df8f17b9}, !- Handle
  {493f4e87-694f-4ccf-9c66-227c71b72d3d}, !- Source Object
  3,                                      !- Outlet Port
  {487712a5-8216-4e88-98bc-d827dfdd08c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47211ad4-bbf0-4092-8871-8f4453f05508}, !- Handle
  {050c26a7-79c4-4677-83e0-1604eca8ab1d}, !- Source Object
  2,                                      !- Outlet Port
  {93a27632-6efe-4735-83e8-fd9ea4bce36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e6ee56-d6a3-40e8-8294-91fe179b1d32}, !- Handle
  {93a27632-6efe-4735-83e8-fd9ea4bce36a}, !- Source Object
  3,                                      !- Outlet Port
  {7fa60568-fab6-4cd7-8736-5e2b130d4d44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7ee7227-9b12-492e-8e7d-030226227d20}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {198baaa9-928f-478d-badb-49fc378740ee}, !- Inlet Port
  {5b07ba12-70c2-4b29-ab3b-bf645dbf8c6f}; !- Outlet Port

OS:Connection,
  {198baaa9-928f-478d-badb-49fc378740ee}, !- Handle
  {ed9aea7a-6d7d-4bf7-b931-f703cf30177d}, !- Source Object
  3,                                      !- Outlet Port
  {c7ee7227-9b12-492e-8e7d-030226227d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07ba12-70c2-4b29-ab3b-bf645dbf8c6f}, !- Handle
  {c7ee7227-9b12-492e-8e7d-030226227d20}, !- Source Object
  3,                                      !- Outlet Port
  {ea20e57a-0d89-4d1f-a2df-0670f9506da2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32dbc853-5af4-455a-84c3-992642f6a12b}, !- Handle
  {ea20e57a-0d89-4d1f-a2df-0670f9506da2}, !- Source Object
  4,                                      !- Outlet Port
  {493f4e87-694f-4ccf-9c66-227c71b72d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8ecb82fc-b052-458c-bbf4-3a3602118625}, !- Availability Schedule
  {23e056d3-6168-4967-8649-a35f2e3f30cc}, !- Availability Manager List Name
  1.26621407953253,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5936ce3-166c-4653-9893-1be4d77bd2a5}, !- Supply Side Inlet Node Name
  {fdc45ccc-07bb-4a8a-b5fa-cb7ebcb98fdd}, !- Demand Side Outlet Node Name
  {37a720e8-38ba-4548-bd2c-31d3dcdaa731}, !- Demand Side Inlet Node A
  {7497f0b3-35f9-47b0-b1fc-6a2995f19458}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16afedae-b0c8-4a6e-aacc-46316ecb9450}, !- Demand Mixer Name
  {90b6094a-3f88-48a6-9dd6-7bb6a4e6fa57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a2101ef0-ff29-4eea-a3f9-d3b31d9591ca}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b5936ce3-166c-4653-9893-1be4d77bd2a5}, !- Inlet Port
  {ca2ec1ff-1c06-4729-8eb7-b3f88efeddd4}; !- Outlet Port

OS:Node,
  {59567621-7ca1-45c8-8453-82db12403aa5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {06031f08-1b83-43a9-979e-0ee73ac5090a}, !- Inlet Port
  {7497f0b3-35f9-47b0-b1fc-6a2995f19458}; !- Outlet Port

OS:Connection,
  {b5936ce3-166c-4653-9893-1be4d77bd2a5}, !- Handle
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- Source Object
  9,                                      !- Outlet Port
  {a2101ef0-ff29-4eea-a3f9-d3b31d9591ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7497f0b3-35f9-47b0-b1fc-6a2995f19458}, !- Handle
  {59567621-7ca1-45c8-8453-82db12403aa5}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {619e9345-3259-489a-9913-7fd5362689ad}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {37a720e8-38ba-4548-bd2c-31d3dcdaa731}, !- Inlet Port
  {e14a5a8b-0fa1-41b5-acf5-c99def2e79c8}; !- Outlet Port

OS:Node,
  {70043c7b-9402-4a79-a1be-bd28bfe88f70}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {46918605-b537-4de4-af85-b3af52b85e85}, !- Inlet Port
  {fdc45ccc-07bb-4a8a-b5fa-cb7ebcb98fdd}; !- Outlet Port

OS:Node,
  {00465215-8aba-4e66-af8a-7b00a5017276}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1cf98551-1d95-4d1c-983d-1d143544a1c0}, !- Inlet Port
  {bca467cc-b07d-4ecf-a180-672fcc9581d3}; !- Outlet Port

OS:Connection,
  {37a720e8-38ba-4548-bd2c-31d3dcdaa731}, !- Handle
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- Source Object
  11,                                     !- Outlet Port
  {619e9345-3259-489a-9913-7fd5362689ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc45ccc-07bb-4a8a-b5fa-cb7ebcb98fdd}, !- Handle
  {70043c7b-9402-4a79-a1be-bd28bfe88f70}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90b6094a-3f88-48a6-9dd6-7bb6a4e6fa57}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e14a5a8b-0fa1-41b5-acf5-c99def2e79c8}, !- Inlet Node Name
  {ef11db75-0388-432a-922b-c82779de23b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {16afedae-b0c8-4a6e-aacc-46316ecb9450}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {46918605-b537-4de4-af85-b3af52b85e85}, !- Outlet Node Name
  {c4b5cf93-6837-456f-91de-a12a12120ceb}; !- Inlet Node Name 1

OS:Connection,
  {e14a5a8b-0fa1-41b5-acf5-c99def2e79c8}, !- Handle
  {619e9345-3259-489a-9913-7fd5362689ad}, !- Source Object
  3,                                      !- Outlet Port
  {90b6094a-3f88-48a6-9dd6-7bb6a4e6fa57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46918605-b537-4de4-af85-b3af52b85e85}, !- Handle
  {16afedae-b0c8-4a6e-aacc-46316ecb9450}, !- Source Object
  2,                                      !- Outlet Port
  {70043c7b-9402-4a79-a1be-bd28bfe88f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7bbe1d6d-c11f-471c-bba0-406dd6092e11}, !- Handle
  {7f9b508b-d676-480b-b710-5b0469da04b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.26621407953253,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12871.07,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1914.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {23e056d3-6168-4967-8649-a35f2e3f30cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {c060c9a6-d49a-4c19-9d15-c89bab377d3b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {662d892c-6729-4c78-a9c1-e088156ce17b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Control Zone Name
  {59567621-7ca1-45c8-8453-82db12403aa5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9ff82ec0-419b-44b1-8526-adffcbc6a8a8}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Gas Htg Coil 25kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  45834.6070770602,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cabab31f-1788-478b-9a6b-3d9313c91404}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {479277be-9db8-470a-bfde-3acad7b2e746}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 11.06SEER 15kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  22778.3800612963,                       !- Rated Total Cooling Capacity {W}
  0.800311103217075,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  1.26621407953253,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {593ecc42-025a-4289-8b69-5c9d66ad4c9e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.26621407953253,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59b449b9-c1aa-4015-a905-2325828fdc91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b7fee0f-77ff-43c4-94ea-ce9542363969}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {59b449b9-c1aa-4015-a905-2325828fdc91}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b7fee0f-77ff-43c4-94ea-ce9542363969}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7efd39d2-5b9d-456b-a600-e7c6a4c2b398}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {65fee68c-4755-4f99-a2fe-2a9813abed86}, !- Air Inlet Node Name
  {06031f08-1b83-43a9-979e-0ee73ac5090a}, !- Air Outlet Node Name
  {593ecc42-025a-4289-8b69-5c9d66ad4c9e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {70b1f027-ff4f-422c-8160-911d36fa8cd6}, !- Supply Air Fan Operating Mode Schedule Name
  {9ff82ec0-419b-44b1-8526-adffcbc6a8a8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {479277be-9db8-470a-bfde-3acad7b2e746}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cabab31f-1788-478b-9a6b-3d9313c91404}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.26621407953253,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.26621407953253,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {06031f08-1b83-43a9-979e-0ee73ac5090a}, !- Handle
  {7efd39d2-5b9d-456b-a600-e7c6a4c2b398}, !- Source Object
  7,                                      !- Outlet Port
  {59567621-7ca1-45c8-8453-82db12403aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c42a58a2-fbaa-4075-a5ed-066f60203816}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0286979298794843,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.26621407953253,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73eca857-b359-46e4-9863-d6ec0417c745}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {466511db-8bd3-492c-8b24-00b14de9454a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {466511db-8bd3-492c-8b24-00b14de9454a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da61e5db-1597-400b-8d9e-ddafb6f56b0f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {c42a58a2-fbaa-4075-a5ed-066f60203816}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e45df41-911f-4b50-817d-011a32465137}, !- Mixed Air Node Name
  {b5f90b09-9ec0-4f11-a5df-cce80f433e6d}, !- Outdoor Air Stream Node Name
  {c973af6f-df16-4212-8d85-27a3aaf624d4}, !- Relief Air Stream Node Name
  {ca2ec1ff-1c06-4729-8eb7-b3f88efeddd4}; !- Return Air Stream Node Name

OS:Node,
  {c972620f-224f-4a5d-9c33-b7410dfdddec}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b5f90b09-9ec0-4f11-a5df-cce80f433e6d}; !- Outlet Port

OS:Connection,
  {b5f90b09-9ec0-4f11-a5df-cce80f433e6d}, !- Handle
  {c972620f-224f-4a5d-9c33-b7410dfdddec}, !- Source Object
  3,                                      !- Outlet Port
  {da61e5db-1597-400b-8d9e-ddafb6f56b0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3f01f25-f174-47f3-b56f-4154c7d8c98c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c973af6f-df16-4212-8d85-27a3aaf624d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c973af6f-df16-4212-8d85-27a3aaf624d4}, !- Handle
  {da61e5db-1597-400b-8d9e-ddafb6f56b0f}, !- Source Object
  7,                                      !- Outlet Port
  {c3f01f25-f174-47f3-b56f-4154c7d8c98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4da6480-7381-46ad-a37a-903e434c0543}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9e45df41-911f-4b50-817d-011a32465137}, !- Inlet Port
  {65fee68c-4755-4f99-a2fe-2a9813abed86}; !- Outlet Port

OS:Connection,
  {ca2ec1ff-1c06-4729-8eb7-b3f88efeddd4}, !- Handle
  {a2101ef0-ff29-4eea-a3f9-d3b31d9591ca}, !- Source Object
  3,                                      !- Outlet Port
  {da61e5db-1597-400b-8d9e-ddafb6f56b0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e45df41-911f-4b50-817d-011a32465137}, !- Handle
  {da61e5db-1597-400b-8d9e-ddafb6f56b0f}, !- Source Object
  5,                                      !- Outlet Port
  {a4da6480-7381-46ad-a37a-903e434c0543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fee68c-4755-4f99-a2fe-2a9813abed86}, !- Handle
  {a4da6480-7381-46ad-a37a-903e434c0543}, !- Source Object
  3,                                      !- Outlet Port
  {7efd39d2-5b9d-456b-a600-e7c6a4c2b398}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c060c9a6-d49a-4c19-9d15-c89bab377d3b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6fd061a6-732c-4e81-b9aa-5f584164df6d}, !- Control Zone or Zone List Name
  {5ceddba4-769b-4ab2-a8a5-642edffe4ca8}, !- Cooling Control Zone or Zone List Name
  {94f69c46-683b-497c-91db-2632ee17814d}, !- Heating Control Zone or Zone List Name
  {58af941e-3eb0-47f3-af83-fe124d729faf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6fd061a6-732c-4e81-b9aa-5f584164df6d}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {5ceddba4-769b-4ab2-a8a5-642edffe4ca8}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94f69c46-683b-497c-91db-2632ee17814d}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {58af941e-3eb0-47f3-af83-fe124d729faf}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e254531-376a-4166-b7f0-eb029506f32f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {d5dc95bb-7c29-4ae6-aa73-b7b9397803c6}, !- Air Inlet Node Name
  {1cf98551-1d95-4d1c-983d-1d143544a1c0}, !- Air Outlet Node Name
  1.26621407953253;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebdd7da2-eb4e-41ae-8f48-aa71ab854f2c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {0e246f43-5210-4b5d-a8cd-faa23fadcc07}, !- Inlet Port
  {c4b5cf93-6837-456f-91de-a12a12120ceb}; !- Outlet Port

OS:Connection,
  {bca467cc-b07d-4ecf-a180-672fcc9581d3}, !- Handle
  {00465215-8aba-4e66-af8a-7b00a5017276}, !- Source Object
  3,                                      !- Outlet Port
  {507ef8e6-6f2c-46d4-afbe-f597fa9070cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e246f43-5210-4b5d-a8cd-faa23fadcc07}, !- Handle
  {3dfd7672-bb31-428c-8273-44a49114d041}, !- Source Object
  2,                                      !- Outlet Port
  {ebdd7da2-eb4e-41ae-8f48-aa71ab854f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b5cf93-6837-456f-91de-a12a12120ceb}, !- Handle
  {ebdd7da2-eb4e-41ae-8f48-aa71ab854f2c}, !- Source Object
  3,                                      !- Outlet Port
  {16afedae-b0c8-4a6e-aacc-46316ecb9450}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fec5576b-0c86-4acd-8b3c-672bd0bbfc44}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ef11db75-0388-432a-922b-c82779de23b3}, !- Inlet Port
  {d5dc95bb-7c29-4ae6-aa73-b7b9397803c6}; !- Outlet Port

OS:Connection,
  {ef11db75-0388-432a-922b-c82779de23b3}, !- Handle
  {90b6094a-3f88-48a6-9dd6-7bb6a4e6fa57}, !- Source Object
  3,                                      !- Outlet Port
  {fec5576b-0c86-4acd-8b3c-672bd0bbfc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5dc95bb-7c29-4ae6-aa73-b7b9397803c6}, !- Handle
  {fec5576b-0c86-4acd-8b3c-672bd0bbfc44}, !- Source Object
  3,                                      !- Outlet Port
  {7e254531-376a-4166-b7f0-eb029506f32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cf98551-1d95-4d1c-983d-1d143544a1c0}, !- Handle
  {7e254531-376a-4166-b7f0-eb029506f32f}, !- Source Object
  4,                                      !- Outlet Port
  {00465215-8aba-4e66-af8a-7b00a5017276}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {deaaffb0-3d8a-4ea7-817c-febc99553b5c}, !- Availability Schedule
  {50b3ed7d-770f-4a7b-8cfa-fbd6da2a31a7}, !- Availability Manager List Name
  1.49051990953369,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20730310-1c34-4233-babb-0cc26f78baa4}, !- Supply Side Inlet Node Name
  {d1edcee1-b5d0-41c5-87d5-1ca573f923fd}, !- Demand Side Outlet Node Name
  {0029a197-0951-45ad-b867-136b8a7f70ec}, !- Demand Side Inlet Node A
  {ce7281b6-38ed-4488-ac74-c2c58fa66e82}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccc3f034-62e9-486d-9310-c53c80ad6494}, !- Demand Mixer Name
  {120a9518-f466-4e91-b164-aab18dcb85a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9605d7a1-c22e-44e9-9c6f-e07e41303696}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {20730310-1c34-4233-babb-0cc26f78baa4}, !- Inlet Port
  {b92ce852-1769-497d-83b1-62dcd437cd61}; !- Outlet Port

OS:Node,
  {ccda7c9b-8972-4acf-8a8a-5db44c149c65}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e3c8fa8e-2ac6-41e0-bff0-ae12a7f19918}, !- Inlet Port
  {ce7281b6-38ed-4488-ac74-c2c58fa66e82}; !- Outlet Port

OS:Connection,
  {20730310-1c34-4233-babb-0cc26f78baa4}, !- Handle
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- Source Object
  9,                                      !- Outlet Port
  {9605d7a1-c22e-44e9-9c6f-e07e41303696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce7281b6-38ed-4488-ac74-c2c58fa66e82}, !- Handle
  {ccda7c9b-8972-4acf-8a8a-5db44c149c65}, !- Source Object
  3,                                      !- Outlet Port
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21603250-082e-449f-af17-12e7bd712e97}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0029a197-0951-45ad-b867-136b8a7f70ec}, !- Inlet Port
  {4993fe55-b549-4c2d-8582-230226b4b300}; !- Outlet Port

OS:Node,
  {a0a5bacc-d3c9-4db3-af77-bc2a0a7aedd9}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {994459b4-9bc8-460c-8016-b046d73401f5}, !- Inlet Port
  {d1edcee1-b5d0-41c5-87d5-1ca573f923fd}; !- Outlet Port

OS:Node,
  {52d3a910-f9d3-488d-8060-a4989e4e1e29}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {dd332cb7-6c83-4ad6-8bba-5c93ae328ad7}, !- Inlet Port
  {3db0a5d4-3aa7-4c5a-a784-78aa46bf4bf6}; !- Outlet Port

OS:Connection,
  {0029a197-0951-45ad-b867-136b8a7f70ec}, !- Handle
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- Source Object
  11,                                     !- Outlet Port
  {21603250-082e-449f-af17-12e7bd712e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1edcee1-b5d0-41c5-87d5-1ca573f923fd}, !- Handle
  {a0a5bacc-d3c9-4db3-af77-bc2a0a7aedd9}, !- Source Object
  3,                                      !- Outlet Port
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {120a9518-f466-4e91-b164-aab18dcb85a8}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {4993fe55-b549-4c2d-8582-230226b4b300}, !- Inlet Node Name
  {be8cb8b0-9311-4d5e-a851-094170015ecc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ccc3f034-62e9-486d-9310-c53c80ad6494}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {994459b4-9bc8-460c-8016-b046d73401f5}, !- Outlet Node Name
  {1cf4bcda-40fa-42c5-8cdf-75d90ed379d3}; !- Inlet Node Name 1

OS:Connection,
  {4993fe55-b549-4c2d-8582-230226b4b300}, !- Handle
  {21603250-082e-449f-af17-12e7bd712e97}, !- Source Object
  3,                                      !- Outlet Port
  {120a9518-f466-4e91-b164-aab18dcb85a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994459b4-9bc8-460c-8016-b046d73401f5}, !- Handle
  {ccc3f034-62e9-486d-9310-c53c80ad6494}, !- Source Object
  2,                                      !- Outlet Port
  {a0a5bacc-d3c9-4db3-af77-bc2a0a7aedd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1518978-1d96-4310-8369-ce16dc756edc}, !- Handle
  {eaaae60b-4c7c-48a4-8b3f-2b4209d1c7dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.49051990953369,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15549.93,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3578.2,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {50b3ed7d-770f-4a7b-8cfa-fbd6da2a31a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {e4237c41-fafb-403f-a427-2137c8016f34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dd31dc46-7baa-48df-b217-0496cddab912}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Control Zone Name
  {ccda7c9b-8972-4acf-8a8a-5db44c149c65}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9ead21cc-51f8-4821-9e98-210106786abf}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  54461.5344310584,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {20c08845-b1f7-4a53-95ee-7ba771b05be8}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ced5ec46-6648-4157-9307-c00e87286e0c}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 11.06SEER 31kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  26981.2891653229,                       !- Rated Total Cooling Capacity {W}
  0.800207218040596,                      !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  1.49051990953369,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {beed7f9e-57be-4000-b1e9-e1f3410ee8ea}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.49051990953369,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2c4ef27-3dc1-4564-aa41-d670e6dd7735}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3707c9a2-8a4e-4661-aab6-e2c6a66022be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2c4ef27-3dc1-4564-aa41-d670e6dd7735}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3707c9a2-8a4e-4661-aab6-e2c6a66022be}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c21d66a-fc00-43a4-ad5a-593dfb7c241f}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {97cbc307-95c8-477f-99a7-6ecf1c19dcfe}, !- Air Inlet Node Name
  {e3c8fa8e-2ac6-41e0-bff0-ae12a7f19918}, !- Air Outlet Node Name
  {beed7f9e-57be-4000-b1e9-e1f3410ee8ea}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {84b5e5a0-40da-4c07-9fe9-382f3e710f21}, !- Supply Air Fan Operating Mode Schedule Name
  {9ead21cc-51f8-4821-9e98-210106786abf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ced5ec46-6648-4157-9307-c00e87286e0c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {20c08845-b1f7-4a53-95ee-7ba771b05be8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.49051990953369,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.49051990953369,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e3c8fa8e-2ac6-41e0-bff0-ae12a7f19918}, !- Handle
  {2c21d66a-fc00-43a4-ad5a-593dfb7c241f}, !- Source Object
  7,                                      !- Outlet Port
  {ccda7c9b-8972-4acf-8a8a-5db44c149c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3543f60e-164a-4f50-aeb7-ff4da0e3a935}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0499084421183991,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.49051990953369,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {782adf94-82ed-44f4-952c-25ab0fd1f376}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0e2bbdd8-685b-43c9-825e-6feb07403321}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0c0ccf25-7a9a-4110-b25b-8b21b7190d38}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0c0ccf25-7a9a-4110-b25b-8b21b7190d38}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49592931-2861-4b29-8bd4-a61bc57f4d5d}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC OA System, !- Name
  {3543f60e-164a-4f50-aeb7-ff4da0e3a935}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {558c2ec7-d095-45b8-893b-a0b9edb51e62}, !- Mixed Air Node Name
  {51ef5aea-a7e7-4b7a-9902-82aa7a77037d}, !- Outdoor Air Stream Node Name
  {ddc0a8c0-7b33-4245-aa7d-ac5f0147de54}, !- Relief Air Stream Node Name
  {b92ce852-1769-497d-83b1-62dcd437cd61}; !- Return Air Stream Node Name

OS:Node,
  {1e9520cb-272f-4929-8cf6-dbd0bcb1a6c7}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {51ef5aea-a7e7-4b7a-9902-82aa7a77037d}; !- Outlet Port

OS:Connection,
  {51ef5aea-a7e7-4b7a-9902-82aa7a77037d}, !- Handle
  {1e9520cb-272f-4929-8cf6-dbd0bcb1a6c7}, !- Source Object
  3,                                      !- Outlet Port
  {49592931-2861-4b29-8bd4-a61bc57f4d5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c7fe5ff-b721-44c0-9145-815ed23a1bf6}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {ddc0a8c0-7b33-4245-aa7d-ac5f0147de54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddc0a8c0-7b33-4245-aa7d-ac5f0147de54}, !- Handle
  {49592931-2861-4b29-8bd4-a61bc57f4d5d}, !- Source Object
  7,                                      !- Outlet Port
  {0c7fe5ff-b721-44c0-9145-815ed23a1bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa63b7ec-55c6-40ec-86ce-a4208295d220}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {558c2ec7-d095-45b8-893b-a0b9edb51e62}, !- Inlet Port
  {97cbc307-95c8-477f-99a7-6ecf1c19dcfe}; !- Outlet Port

OS:Connection,
  {b92ce852-1769-497d-83b1-62dcd437cd61}, !- Handle
  {9605d7a1-c22e-44e9-9c6f-e07e41303696}, !- Source Object
  3,                                      !- Outlet Port
  {49592931-2861-4b29-8bd4-a61bc57f4d5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {558c2ec7-d095-45b8-893b-a0b9edb51e62}, !- Handle
  {49592931-2861-4b29-8bd4-a61bc57f4d5d}, !- Source Object
  5,                                      !- Outlet Port
  {aa63b7ec-55c6-40ec-86ce-a4208295d220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97cbc307-95c8-477f-99a7-6ecf1c19dcfe}, !- Handle
  {aa63b7ec-55c6-40ec-86ce-a4208295d220}, !- Source Object
  3,                                      !- Outlet Port
  {2c21d66a-fc00-43a4-ad5a-593dfb7c241f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e4237c41-fafb-403f-a427-2137c8016f34}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {542e5623-e11f-41b7-9584-220e7881a335}, !- Control Zone or Zone List Name
  {b0046b36-9f60-4629-89f6-1a43c74646da}, !- Cooling Control Zone or Zone List Name
  {77af8b8e-ea2c-4eed-ab19-0e7d7a54fbe6}, !- Heating Control Zone or Zone List Name
  {021d49bb-f33d-4066-9a29-d49f23083bec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {542e5623-e11f-41b7-9584-220e7881a335}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b0046b36-9f60-4629-89f6-1a43c74646da}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77af8b8e-ea2c-4eed-ab19-0e7d7a54fbe6}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {021d49bb-f33d-4066-9a29-d49f23083bec}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1706fe0f-a582-4ab6-abe3-80722f9c8131}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {3ab36ebd-5d2d-4b4c-b478-7a04c05feea9}, !- Air Inlet Node Name
  {dd332cb7-6c83-4ad6-8bba-5c93ae328ad7}, !- Air Outlet Node Name
  1.49051990953369;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3577915-81c9-470a-b346-c9effcef92f7}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Return Air Node, !- Name
  {50c2c01d-8b3e-4442-8607-d94d317738bd}, !- Inlet Port
  {1cf4bcda-40fa-42c5-8cdf-75d90ed379d3}; !- Outlet Port

OS:Connection,
  {3db0a5d4-3aa7-4c5a-a784-78aa46bf4bf6}, !- Handle
  {52d3a910-f9d3-488d-8060-a4989e4e1e29}, !- Source Object
  3,                                      !- Outlet Port
  {3805930b-b1e3-4a5e-860d-07ddb761659e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c2c01d-8b3e-4442-8607-d94d317738bd}, !- Handle
  {8235400d-4211-42c7-af5f-6044499e6d44}, !- Source Object
  2,                                      !- Outlet Port
  {b3577915-81c9-470a-b346-c9effcef92f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf4bcda-40fa-42c5-8cdf-75d90ed379d3}, !- Handle
  {b3577915-81c9-470a-b346-c9effcef92f7}, !- Source Object
  3,                                      !- Outlet Port
  {ccc3f034-62e9-486d-9310-c53c80ad6494}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3835e75-90cb-4644-8afa-bd3dc88c1e4e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {be8cb8b0-9311-4d5e-a851-094170015ecc}, !- Inlet Port
  {3ab36ebd-5d2d-4b4c-b478-7a04c05feea9}; !- Outlet Port

OS:Connection,
  {be8cb8b0-9311-4d5e-a851-094170015ecc}, !- Handle
  {120a9518-f466-4e91-b164-aab18dcb85a8}, !- Source Object
  3,                                      !- Outlet Port
  {b3835e75-90cb-4644-8afa-bd3dc88c1e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab36ebd-5d2d-4b4c-b478-7a04c05feea9}, !- Handle
  {b3835e75-90cb-4644-8afa-bd3dc88c1e4e}, !- Source Object
  3,                                      !- Outlet Port
  {1706fe0f-a582-4ab6-abe3-80722f9c8131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd332cb7-6c83-4ad6-8bba-5c93ae328ad7}, !- Handle
  {1706fe0f-a582-4ab6-abe3-80722f9c8131}, !- Source Object
  4,                                      !- Outlet Port
  {52d3a910-f9d3-488d-8060-a4989e4e1e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {143c3063-750e-4345-81be-080f26f24128}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  {1a453a99-8fee-45be-8035-73e63aed7707}, !- Default Day Schedule Name
  {722db7d4-a936-44f9-933a-d4b3043c4655}, !- Summer Design Day Schedule Name
  {cee5b6f6-3c74-46ef-9c64-0e6be8acd0f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a453a99-8fee-45be-8035-73e63aed7707}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a27b5770-d68a-43f6-8db2-0e92e120d9ef}, !- Handle
  {143c3063-750e-4345-81be-080f26f24128}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375.64799999999809,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:36:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:36:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cee5b6f6-3c74-46ef-9c64-0e6be8acd0f5}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {722db7d4-a936-44f9-933a-d4b3043c4655}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d66770a-9290-431d-87bb-2c9b1946c091}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {143c3063-750e-4345-81be-080f26f24128}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fe30c90-fe18-41c5-aba8-c91e4b871d45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fe30c90-fe18-41c5-aba8-c91e4b871d45}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {453a1c23-ab64-46bc-b367-69ccb90958fc}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {143c3063-750e-4345-81be-080f26f24128}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ff7920e-92ba-45ad-8a49-c173478a6f0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ff7920e-92ba-45ad-8a49-c173478a6f0e}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {d135b098-dcd3-467c-a23f-1163b1a03d0f}, !- Handle
  Building Default Schedule Set,          !- Name
  {143c3063-750e-4345-81be-080f26f24128}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8c830815-e587-4b3f-93cf-ade949fdba23}, !- Handle
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {f86e97b0-e393-40f2-92c1-367a30853c77}, !- Handle
  {8ab9c94f-c49b-4f30-a1f2-647752bc82f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e74a868-a7df-4f2b-a6b5-9271428d53fe}, !- Handle
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {59418e40-a8b5-4d1a-a8b6-6bbd3f939185}, !- Handle
  {bf938d47-a8b6-424a-975e-6f3c4b766b42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ae08cc2d-f8b4-4031-be48-5c075438fd96}, !- Handle
  {038d0329-f3c9-4b45-8e77-e844d9663788}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50f6a4ee-67a2-4e36-8e34-b745dfe3c47d}, !- Handle
  {23015fec-0f5e-47c8-8f27-b4e77af9d852}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {eb241545-777d-48ca-aedb-c46cf23b122b}, !- Handle
  {d1b4cd23-7775-403b-b10c-e3ef89f38edb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcf3eea8-1f79-44e1-9da0-a1921d3f8d1b}, !- Handle
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7d9f56e1-ad68-4a2e-a1b9-7279f1a34918}, !- Handle
  {3b2d73c8-e9e9-41b4-aece-5cecdfc5efdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65861a8d-8e5c-4a91-9d54-643fd62e3440}, !- Handle
  {f50d8b3c-f8b8-4a54-bd02-599013818cd7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {07b67027-c0d8-4533-abf6-d593eb68bbaa}, !- Handle
  {057235c1-d736-45a1-993b-911bf8f0d789}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f41eb696-5d60-4f0f-8633-8fcb8baa8ed8}, !- Handle
  {4fd356bb-d738-4206-a445-7baab406c089}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1d8bd0da-ba49-4330-aa14-0806a8b22d5c}, !- Handle
  {45ed17c9-14a8-43a9-8e54-de81eaa5a6f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4da0fab3-8293-402e-a5f2-97d577d94334}, !- Handle
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {175746bc-e1c0-423a-89a2-7c6446bd50c8}, !- Handle
  {1a0b6faf-f933-4407-b608-4bc8e9f045a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {253035e0-0564-41cd-8631-d6a0a2d64531}, !- Handle
  {97052b9e-5ffa-4ed5-a393-5d3ccdcc2b25}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c333a80c-8bb2-4f4d-abf0-9d96d3fffe26}, !- Handle
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1295ac7a-40dd-4257-aea9-45767da2c9bc}, !- Handle
  {f9b93727-ea70-49f8-a10b-e4d28e773ef6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ed62411-2455-4baf-897b-69a9954a6c15}, !- Handle
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {ec8d1c54-9ed2-45db-a7b5-83745f8c2d33}, !- Handle
  {f00cda6e-3cfe-4f8b-b6be-3aa31ddc7b86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ac54221-dbb3-47dd-9f1f-598fd6770eb2}, !- Handle
  {ae799726-83da-4086-86f6-28574961f03d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {918b2aa4-95c9-404a-9717-fa1accc0a18e}, !- Handle
  {ee9aa6da-5bab-4dde-bf03-8126903afef8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bad14d85-95b7-4d0e-8743-090d03ac9705}, !- Handle
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {bdd36abd-3e57-4447-b0c0-fcaacdf0ca98}, !- Handle
  {b9abe15a-ed63-4c97-b75d-847ad912a21e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {468f8111-829a-4b9d-84fa-986960e9d574}, !- Handle
  {ec62afc3-4beb-465c-9306-aa80ba570f87}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {ee8803f4-ffea-461d-b790-34488b44daf1}, !- Handle
  {8f878049-f35c-441d-a0b2-253dbf00f2c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1dbd8ca-cc45-45a2-b00e-474a9a9f084f}, !- Handle
  {6c949722-d82e-49ab-87be-bcfae9642855}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77827182-0f4f-4724-9f4f-1f2e0cf753dd}, !- Handle
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f0ecad78-d6c2-4958-b027-8160c8e8abbd}, !- Handle
  {514ebef8-a770-49fd-af5d-af0869dec5a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4a07b942-9a70-47b7-a1ae-a10942ee6904}, !- Handle
  {7ff0e2ac-56db-4cec-be8f-ea684961a31a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68853063-6bee-4244-9336-709ce4ceb17d}, !- Handle
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {d471fee0-a8cb-455a-a4da-b4228443c35a}, !- Handle
  {2fecb71d-3c08-46ac-83b6-853920bfb06d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {04433f33-013f-4c3d-b80c-bd79c28112e3}, !- Handle
  {5e5936c7-0b20-472d-92ca-843fd654179b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad31074a-2d6d-4f79-b8e1-89c309fa0b3a}, !- Handle
  {b42e0845-9bcf-4db4-9604-1b068c897302}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {09bde3ab-edbb-49a4-bbf1-2ab0fe47eb1b}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1276fab0-83f2-49ee-9e2e-050dafea054a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {1276fab0-83f2-49ee-9e2e-050dafea054a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.528772124010165,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.503042593131392,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.485121431686313,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.467200270241235,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.449279108796156,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.431357947351078,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.423194469886354,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.41503099242163,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.406867514956906,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.398704037492181,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.395153927494136,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.391603817496091,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.388053707498045,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3845035975,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.38643590392616,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.388368210352319,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.390300516778479,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.392232823204639,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.393925712631655,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.395618602058671,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.397311491485687,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.399004380912702,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.40354221158687,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.408080042261038,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.412617872935206,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.417155703609374,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.437690466987823,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.458225230366272,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.478759993744721,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.49929475712317,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.523160103870257,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.547025450617344,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.570890797364431,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.594756144111518,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.615538735361885,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.636321326612252,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.657103917862619,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.677886509112986,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6914670828942,                        !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.705047656675415,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.71862823045663,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.732208804237845,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.737897459732473,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.743586115227102,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.749274770721731,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.754963426216359,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755611042232483,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.756258658248606,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.756906274264729,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.757553890280853,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.757794339654723,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.758034789028594,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.758275238402465,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.758515687776335,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.758594533192971,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.758673378609606,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.758752224026241,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.758831069442877,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.758607142002134,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.758383214561391,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.758159287120648,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.757935359679906,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75800045385018,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.758065548020454,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.758130642190729,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.758195736361003,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.758112619320498,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.758029502279993,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.757946385239488,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.757863268198983,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.760595121663561,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.763326975128139,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.766058828592717,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768790682057295,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768844810292971,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768898938528648,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768953066764324,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.768034270132462,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.767061345264924,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.766088420397386,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.765115495529848,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.760975607437874,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7568357193459,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.752695831253926,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.748555943161952,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73677128346799,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.724986623774028,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.713201964080066,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.701417304386104,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6775531574512,                        !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.653689010516295,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.629824863581391,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.605960716646486,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.580231185767713,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.554501654888939;                      !- Value Until Time 96

OS:AdditionalProperties,
  {015ac22a-6246-4fd4-8d10-f5d44f466272}, !- Handle
  {1276fab0-83f2-49ee-9e2e-050dafea054a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e6e80867-00f5-4838-84aa-035e6d720725}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {413f08f5-cb30-4896-9148-1893cf7c08c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {413f08f5-cb30-4896-9148-1893cf7c08c8}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.528772124010165,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.503042593131392,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.485121431686313,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.467200270241235,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.449279108796156,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.431357947351078,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.423194469886354,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.41503099242163,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.406867514956906,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.398704037492181,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.395153927494136,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.391603817496091,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.388053707498045,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3845035975,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.38643590392616,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.388368210352319,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.390300516778479,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.392232823204639,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.393925712631655,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.395618602058671,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.397311491485687,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.399004380912702,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.40354221158687,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.408080042261038,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.412617872935206,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.417155703609374,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.437690466987823,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.458225230366272,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.478759993744721,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.49929475712317,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.523160103870257,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.547025450617344,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.570890797364431,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.594756144111518,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.615538735361885,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.636321326612252,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.657103917862619,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.677886509112986,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6914670828942,                        !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.705047656675415,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.71862823045663,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.732208804237845,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.737897459732473,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.743586115227102,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.749274770721731,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.754963426216359,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755611042232483,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.756258658248606,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.756906274264729,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.757553890280853,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.757794339654723,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.758034789028594,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.758275238402465,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.758515687776335,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.758594533192971,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.758673378609606,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.758752224026241,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.758831069442877,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.758607142002134,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.758383214561391,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.758159287120648,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.757935359679906,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75800045385018,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.758065548020454,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.758130642190729,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.758195736361003,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.758112619320498,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.758029502279993,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.757946385239488,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.757863268198983,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.760595121663561,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.763326975128139,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.766058828592717,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768790682057295,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768844810292971,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768898938528648,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768953066764324,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.768034270132462,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.767061345264924,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.766088420397386,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.765115495529848,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.760975607437874,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7568357193459,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.752695831253926,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.748555943161952,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73677128346799,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.724986623774028,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.713201964080066,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.701417304386104,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6775531574512,                        !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.653689010516295,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.629824863581391,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.605960716646486,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.580231185767713,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.554501654888939;                      !- Value Until Time 96

OS:AdditionalProperties,
  {d1ea143f-d0ad-4acd-b5a0-a8e7ee0df1ca}, !- Handle
  {413f08f5-cb30-4896-9148-1893cf7c08c8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df694944-6941-46ae-9f3f-15e35384c494}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {4fd356bb-d738-4206-a445-7baab406c089}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {073809ef-fb2f-427b-8cb2-bb34a26ee0ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {073809ef-fb2f-427b-8cb2-bb34a26ee0ad}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {853e9def-ee51-4720-bfe8-30b3dd826166}, !- Handle
  {073809ef-fb2f-427b-8cb2-bb34a26ee0ad}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {05ff1e2c-a7e6-4e75-85ba-ae6b66d957d0}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {4fd356bb-d738-4206-a445-7baab406c089}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7ca8690-5d8a-48b6-b256-dc5d765d70c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {c7ca8690-5d8a-48b6-b256-dc5d765d70c0}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ed683fec-efff-4ca0-8507-0ffa48c1c3fc}, !- Handle
  {c7ca8690-5d8a-48b6-b256-dc5d765d70c0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {71932d59-afd9-4dd7-9a98-7ff8a283e3e1}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2db39c5-bb4f-4994-92f7-f1402a85700d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {c2db39c5-bb4f-4994-92f7-f1402a85700d}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {42c53d91-0464-4b42-a69e-d8a5343c679c}, !- Handle
  {c2db39c5-bb4f-4994-92f7-f1402a85700d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c69bac6c-44e2-4c21-851e-407fdb20ac75}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1, !- Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b79ba406-8bf2-4cc1-8806-948b1a371665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b79ba406-8bf2-4cc1-8806-948b1a371665}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {6e9b52b4-7936-4488-a9bf-c6f0019ba92e}, !- Handle
  {b79ba406-8bf2-4cc1-8806-948b1a371665}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {593115a6-124c-4883-ae40-7b27817f9965}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e893de18-ad41-48eb-9918-1c6e0c372be2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {e893de18-ad41-48eb-9918-1c6e0c372be2}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {f66f3432-7dac-4042-aeb6-e578fd5e21d7}, !- Handle
  {e893de18-ad41-48eb-9918-1c6e0c372be2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e576d35c-16ba-4ca3-bf77-2c750bed5514}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33643519-d287-4904-8906-f36347a3a7d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {33643519-d287-4904-8906-f36347a3a7d6}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d3ce7439-2107-43d1-9fea-6457ddc68d7d}, !- Handle
  {33643519-d287-4904-8906-f36347a3a7d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dd67c683-bbe4-47d6-9ec0-6cf93a82feb7}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cd7939c-894a-419b-9cee-bea80c657300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {1cd7939c-894a-419b-9cee-bea80c657300}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {bca32305-71e4-49ec-8405-559f887e62a7}, !- Handle
  {1cd7939c-894a-419b-9cee-bea80c657300}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ed1e6c6c-5856-4163-afe4-595144360609}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aefe06a7-9eaf-48ef-bfce-a7bd5be639ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {aefe06a7-9eaf-48ef-bfce-a7bd5be639ba}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {1956a71a-9d79-41a7-aeea-836723e1f661}, !- Handle
  {aefe06a7-9eaf-48ef-bfce-a7bd5be639ba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ace0f6a8-f4d2-4e81-889d-fd798f163666}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4bd1028-b0e3-4b43-986c-f6810a085f5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a4bd1028-b0e3-4b43-986c-f6810a085f5c}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {8a8f1417-e964-4fbd-8f7b-bc260970c969}, !- Handle
  {a4bd1028-b0e3-4b43-986c-f6810a085f5c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {77f6555b-61b0-455a-ae3d-c566de2e170d}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5003c58-bde2-4726-a8ed-4917c3ac11dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {c5003c58-bde2-4726-a8ed-4917c3ac11dd}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {83744c21-e361-4b90-bf1e-b4d6866e19e7}, !- Handle
  {c5003c58-bde2-4726-a8ed-4917c3ac11dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {86b0acd6-832a-4819-bdf1-4e36523ecbf8}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa6167ef-d1ea-4ae9-b296-1e0cd9946d07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {aa6167ef-d1ea-4ae9-b296-1e0cd9946d07}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {296d8bd2-6d52-485c-8cfe-358c43035d95}, !- Handle
  {aa6167ef-d1ea-4ae9-b296-1e0cd9946d07}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bfbcb74f-d1ed-4282-abaf-9172fd605487}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {ec62afc3-4beb-465c-9306-aa80ba570f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5e34958-87de-44fe-8baa-8aa51203b939}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a5e34958-87de-44fe-8baa-8aa51203b939}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {91eeebb1-3bf6-457f-a762-baef8c666609}, !- Handle
  {a5e34958-87de-44fe-8baa-8aa51203b939}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {823025c4-8d47-4fe8-8e31-02d61e35b4bc}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3b229b7-d5b6-4f88-a707-5ba1d4009df1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
