  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {56408ad9-cdd0-46f2-ac70-eff0c1a2187a}, !- Handle
  Schedule Rule 10,                       !- Name
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a0b6faf-f933-4407-b608-4bc8e9f045a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a0b6faf-f933-4407-b608-4bc8e9f045a8}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.183333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.216666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.233333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.216666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1875,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.175,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1625,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.1625,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.175,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.275,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.28,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.26,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.24,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.22,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.19,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.18,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.17,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.16,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.15,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.1375,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.125,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.1125,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0875,                                 !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0625,                                 !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.05,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0425,                                 !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.035,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0275,                                 !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.02,                                   !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.02;                                   !- Value Until Time 62

OS:Schedule:Day,
  {699b3a18-0307-469b-88ea-2d58cb04b4dd}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b23c8a4-6460-4aed-8614-63f9ab9f8787}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {7a2e60f3-e6b3-4c9b-97bb-6a45bf86c262}, !- Handle
  Foundation F 126 Perim 1725 Area 7888,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.878221093202,                        !- Area {m2}
  17.2524543073497;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d03c36be-b385-441a-b195-e9c58d7ef778}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999996,                       !- Area {m2}
  9.14399999999991;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c549c372-6bd4-4d85-b6b7-84848e3dbfe8}, !- Handle
  Foundation F 126 Perim 263 Area 1202,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.0195719046257,                       !- Area {m2}
  2.628952735045;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {be08c883-149e-420d-8cf2-2fb38471a447}, !- Handle
  Foundation F 126 Perim 0 Area 4536,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  45.3558869375459,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1f94426e-b313-4899-8ce6-55d318fb79ee}, !- Handle
  Foundation F 126 Perim 1462 Area 6686,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  66.8586491885766,                       !- Area {m2}
  14.6235015723047;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f137e49d-827e-4cab-a799-786b0c6d0fcf}, !- Handle
  Foundation F 126 Perim 0 Area 25229,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252.291292689643,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {651df294-f00d-4dbe-92fc-9265a15948d5}, !- Handle
  ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-3A, !- Name
  {baef610a-bbf1-4e64-b9d9-f6e818f01677}, !- Default Exterior Surface Constructions Name
  {e54a8ce4-88e1-46fa-b293-85e6de0f65e6}, !- Default Interior Surface Constructions Name
  {eabeba2b-f1c7-472d-9dc3-56eb728fab28}, !- Default Ground Contact Surface Constructions Name
  {5affd941-74fa-47d9-b18d-fb40f9ceff47}, !- Default Exterior SubSurface Constructions Name
  {4b33862d-8999-4831-9a4f-0bbca5e7224f}, !- Default Interior SubSurface Constructions Name
  {b6f5c004-4fb7-4b41-9266-adf17f21faa5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {baef610a-bbf1-4e64-b9d9-f6e818f01677}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3739c822-97aa-4a7d-ac84-f5b5c9bb3f15}, !- Floor Construction Name
  {71110ec0-f04d-412e-8233-2ae43f513b69}, !- Wall Construction Name
  {0cc5c063-bc5e-4981-9e62-90ff2a4fa111}; !- Roof Ceiling Construction Name

OS:Construction,
  {3739c822-97aa-4a7d-ac84-f5b5c9bb3f15}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {1ff6791b-924a-41f6-8a19-85b68829efc3}, !- Layer 1
  {de1838f2-b7f1-43ff-8bf3-4dbb1241a7e4}; !- Layer 2

OS:Material,
  {1ff6791b-924a-41f6-8a19-85b68829efc3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {de1838f2-b7f1-43ff-8bf3-4dbb1241a7e4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9cd0f58a-b51b-43c7-8959-36a1f2a51670}, !- Handle
  {3739c822-97aa-4a7d-ac84-f5b5c9bb3f15}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0cc5c063-bc5e-4981-9e62-90ff2a4fa111}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {667e73e9-e493-4acf-8f87-2decfcf3af3f}, !- Layer 1
  {5fdf729f-a1c2-4134-b1c9-db8f48692b7b}, !- Layer 2
  {311d2340-7957-4ef3-aca2-d90d4f12a35a}; !- Layer 3

OS:Material,
  {667e73e9-e493-4acf-8f87-2decfcf3af3f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5fdf729f-a1c2-4134-b1c9-db8f48692b7b}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {311d2340-7957-4ef3-aca2-d90d4f12a35a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ead7fad1-5714-4a1e-b95e-8302ef57d2e2}, !- Handle
  {0cc5c063-bc5e-4981-9e62-90ff2a4fa111}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e54a8ce4-88e1-46fa-b293-85e6de0f65e6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {eef36209-4c9e-4387-a28f-eee76af02eaa}, !- Floor Construction Name
  {916f2ef1-bf6d-4c2a-ae77-db324f098c5f}, !- Wall Construction Name
  {78e8f7a3-514c-4af5-bea5-2cc424fe89e7}; !- Roof Ceiling Construction Name

OS:Construction,
  {eef36209-4c9e-4387-a28f-eee76af02eaa}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {29424725-612b-47c0-98ed-2c582d0330cf}, !- Layer 1
  {29df712b-bd22-4b54-8039-83cb5bff3f1e}; !- Layer 2

OS:Material,
  {29424725-612b-47c0-98ed-2c582d0330cf}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {29df712b-bd22-4b54-8039-83cb5bff3f1e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {58774ff8-9125-4fca-b6ea-4f292ed6bf19}, !- Handle
  {eef36209-4c9e-4387-a28f-eee76af02eaa}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {916f2ef1-bf6d-4c2a-ae77-db324f098c5f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {904101c5-1f0b-4e49-9b8e-b75a35609924}, !- Layer 1
  {904101c5-1f0b-4e49-9b8e-b75a35609924}; !- Layer 2

OS:Material,
  {904101c5-1f0b-4e49-9b8e-b75a35609924}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60a8715c-81df-468e-979e-761b5dded459}, !- Handle
  {916f2ef1-bf6d-4c2a-ae77-db324f098c5f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {78e8f7a3-514c-4af5-bea5-2cc424fe89e7}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {29df712b-bd22-4b54-8039-83cb5bff3f1e}, !- Layer 1
  {29424725-612b-47c0-98ed-2c582d0330cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {42f460b2-748f-4bb6-883e-fcae46d05ffb}, !- Handle
  {78e8f7a3-514c-4af5-bea5-2cc424fe89e7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {eabeba2b-f1c7-472d-9dc3-56eb728fab28}, !- Handle
  Default Surface Constructions 3,        !- Name
  {efc3b016-55c4-4f15-b4f1-5579d8861587}, !- Floor Construction Name
  {26e87982-e07b-48c8-8057-7f2affd9398d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {efc3b016-55c4-4f15-b4f1-5579d8861587}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {363a087d-890c-429c-8745-48f06e3da701}, !- Layer 1
  {de1838f2-b7f1-43ff-8bf3-4dbb1241a7e4}; !- Layer 2

OS:Material:NoMass,
  {b3a2c15e-f6c0-42de-bfbf-a5c78432a074}, !- Handle
  Typical Insulation R-2.06,              !- Name
  Smooth,                                 !- Roughness
  0.362075821858571,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {363a087d-890c-429c-8745-48f06e3da701}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {64ec3e0f-d906-4dc0-898d-ec741313c088}, !- Handle
  {efc3b016-55c4-4f15-b4f1-5579d8861587}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {26e87982-e07b-48c8-8057-7f2affd9398d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5f6051b0-9d22-4b15-b2f8-063cb3cf5255}; !- Layer 1

OS:Material,
  {5f6051b0-9d22-4b15-b2f8-063cb3cf5255}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ad2dd461-b886-4e58-8e67-1225d1111e63}, !- Handle
  {26e87982-e07b-48c8-8057-7f2affd9398d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5affd941-74fa-47d9-b18d-fb40f9ceff47}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {98190731-3f31-463d-b27e-cc080dc354fb}, !- Fixed Window Construction Name
  {7c02529c-3285-4f4e-b16a-411daaff24d4}, !- Operable Window Construction Name
  {7b5bdb1d-2c73-49bb-b69c-7975e04e3f79}, !- Door Construction Name
  {9293a769-9eff-46a5-9bee-f5f80327d88e}, !- Glass Door Construction Name
  {472c6319-de9a-45ae-9f9c-279f6d70ee06}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}, !- Tubular Daylight Dome Construction Name
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98190731-3f31-463d-b27e-cc080dc354fb}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {87ff3955-d4da-4cd8-a8c1-da3134655bf6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {87ff3955-d4da-4cd8-a8c1-da3134655bf6}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {52a8de83-c0e6-4a6a-ab35-51a2cac8596a}, !- Handle
  {98190731-3f31-463d-b27e-cc080dc354fb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7c02529c-3285-4f4e-b16a-411daaff24d4}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {945d2722-a82d-426f-80b6-9b74e26727a4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {945d2722-a82d-426f-80b6-9b74e26727a4}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f8d53227-112b-4e6f-ad26-dcc55c2f69ce}, !- Handle
  {7c02529c-3285-4f4e-b16a-411daaff24d4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7b5bdb1d-2c73-49bb-b69c-7975e04e3f79}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {fb8c245b-a14c-4371-8057-7cff1c428284}, !- Layer 1
  {b3a2c15e-f6c0-42de-bfbf-a5c78432a074}; !- Layer 2

OS:Material,
  {fb8c245b-a14c-4371-8057-7cff1c428284}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0db909e1-fc04-4df4-9106-edd97ee23686}, !- Handle
  {7b5bdb1d-2c73-49bb-b69c-7975e04e3f79}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9293a769-9eff-46a5-9bee-f5f80327d88e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {85dd038a-2ed5-4348-89a8-5620746b2a92}; !- Layer 1

OS:WindowMaterial:Glazing,
  {85dd038a-2ed5-4348-89a8-5620746b2a92}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ae6398a5-c18d-4c58-8b47-fad537888330}, !- Handle
  {9293a769-9eff-46a5-9bee-f5f80327d88e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {472c6319-de9a-45ae-9f9c-279f6d70ee06}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b3a2c15e-f6c0-42de-bfbf-a5c78432a074}; !- Layer 1

OS:StandardsInformation:Construction,
  {8091055d-ee33-4922-b520-fa9a5ad1d4e0}, !- Handle
  {472c6319-de9a-45ae-9f9c-279f6d70ee06}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {da2c2e95-a51d-44b5-99f7-785e50049241}; !- Layer 1

OS:WindowMaterial:Glazing,
  {da2c2e95-a51d-44b5-99f7-785e50049241}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {588f13a6-cd86-41f4-89a2-d6bed155f221}, !- Handle
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4b33862d-8999-4831-9a4f-0bbca5e7224f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}, !- Fixed Window Construction Name
  {dc747459-3397-4be0-b7dc-b24a3b3d4f32}, !- Operable Window Construction Name
  {65c3d93f-6e79-4ef3-83d5-069153708c5c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {65c3d93f-6e79-4ef3-83d5-069153708c5c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5b30fb39-09d4-4fbe-8e3c-4fb2df49846d}; !- Layer 1

OS:Material,
  {5b30fb39-09d4-4fbe-8e3c-4fb2df49846d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3d63ea5-ae40-4a8c-b6d6-4bda6d5c87cd}, !- Handle
  {65c3d93f-6e79-4ef3-83d5-069153708c5c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b6f5c004-4fb7-4b41-9266-adf17f21faa5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5b30fb39-09d4-4fbe-8e3c-4fb2df49846d}; !- Layer 1

OS:StandardsInformation:Construction,
  {22a5920d-412b-45cb-a70b-0e5ae1c7ce26}, !- Handle
  {b6f5c004-4fb7-4b41-9266-adf17f21faa5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {71110ec0-f04d-412e-8233-2ae43f513b69}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {fe02f948-851c-483f-9058-29b598f7bb33}, !- Layer 1
  {183a7e45-26fc-47af-9f8a-ae702640f57d}, !- Layer 2
  {b3a2c15e-f6c0-42de-bfbf-a5c78432a074}, !- Layer 3
  {d2756bb4-640c-4424-a571-e7707f8f7175}; !- Layer 4

OS:Material,
  {fe02f948-851c-483f-9058-29b598f7bb33}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {183a7e45-26fc-47af-9f8a-ae702640f57d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2756bb4-640c-4424-a571-e7707f8f7175}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6a9b426e-09a2-42b8-b60a-07a48447afd2}, !- Handle
  {71110ec0-f04d-412e-8233-2ae43f513b69}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Handle
  Always On Discrete,                     !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {b15c3fb8-6100-4a31-9de9-a047d4037077}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {1dd2afaa-edd2-45d1-9b0e-f2192e354a42}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {dfcf00d6-4344-434f-9cb0-daa795b89051}, !- Handle
  Parking Areas and Drives,               !- Name
  {1dd2afaa-edd2-45d1-9b0e-f2192e354a42}, !- Exterior Lights Definition Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30374.9999999998,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d1ea9a7c-d852-4678-a05b-bd5857157a28}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {b324822c-bc72-4b67-aaae-9ddde2344cc8}, !- Handle
  Building Facades,                       !- Name
  {d1ea9a7c-d852-4678-a05b-bd5857157a28}, !- Exterior Lights Definition Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3464.10161513774,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5e6f83a2-6bf5-48c8-8611-90a7f14e0a31}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bf715e1d-c9cc-43e4-bff5-04902804ae6e}, !- Handle
  Main Entries,                           !- Name
  {5e6f83a2-6bf5-48c8-8611-90a7f14e0a31}, !- Exterior Lights Definition Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ad6e783d-1462-4f6a-8163-247d9bb37a47}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {409d0192-99c0-4658-a746-a905870003ee}, !- Handle
  Other Doors,                            !- Name
  {ad6e783d-1462-4f6a-8163-247d9bb37a47}, !- Exterior Lights Definition Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.99999999999995,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  {7ff0e2ac-56db-4cec-be8f-ea684961a31a}, !- Default Day Schedule Name
  {9ae220c7-1c4c-467c-a6d2-fc5e5390e06e}, !- Summer Design Day Schedule Name
  {42d1736e-5bb4-439d-89cf-4fe1261faaa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ff0e2ac-56db-4cec-be8f-ea684961a31a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42d1736e-5bb4-439d-89cf-4fe1261faaa1}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9ae220c7-1c4c-467c-a6d2-fc5e5390e06e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a8978d1d-38fa-4e0b-a9fa-241645ddcb22}, !- Handle
  Schedule Rule 11,                       !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {514ebef8-a770-49fd-af5d-af0869dec5a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {514ebef8-a770-49fd-af5d-af0869dec5a3}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {fb70f159-5adf-40c4-a62f-f7c997fcf1bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {bb030f0f-8927-42e2-bedc-85f42076fe5b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0427415976928488,                     !- Maximum Flow Rate {m3/s}
  {4675e395-4b8d-44b6-a44b-29492fc8caa6}, !- Air Inlet Node Name
  {5aa724df-92f3-4d8f-940a-a5c87e87ce91}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ec62afc3-4beb-465c-9306-aa80ba570f87}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {442adda4-eb28-4984-ae70-21febbbf9f33}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {50c3eb41-6fc9-49b3-81d1-63d66c024301}, !- Inlet Port
  {4675e395-4b8d-44b6-a44b-29492fc8caa6}; !- Outlet Port

OS:Connection,
  {50c3eb41-6fc9-49b3-81d1-63d66c024301}, !- Handle
  {88143a77-3d63-4f76-a256-8a7ec18199af}, !- Source Object
  2,                                      !- Outlet Port
  {442adda4-eb28-4984-ae70-21febbbf9f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4675e395-4b8d-44b6-a44b-29492fc8caa6}, !- Handle
  {442adda4-eb28-4984-ae70-21febbbf9f33}, !- Source Object
  3,                                      !- Outlet Port
  {bb030f0f-8927-42e2-bedc-85f42076fe5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ced017f-e3a3-4a5c-bb3e-9fde9fafa69f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5aa724df-92f3-4d8f-940a-a5c87e87ce91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa724df-92f3-4d8f-940a-a5c87e87ce91}, !- Handle
  {bb030f0f-8927-42e2-bedc-85f42076fe5b}, !- Source Object
  7,                                      !- Outlet Port
  {3ced017f-e3a3-4a5c-bb3e-9fde9fafa69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec62afc3-4beb-465c-9306-aa80ba570f87}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  {6c949722-d82e-49ab-87be-bcfae9642855}, !- Default Day Schedule Name
  {c87bc59b-6ac8-44ea-a2dd-ee4274014b0c}, !- Summer Design Day Schedule Name
  {fca2993b-a7bf-4a11-8359-1610b3f0cb5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c949722-d82e-49ab-87be-bcfae9642855}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fca2993b-a7bf-4a11-8359-1610b3f0cb5b}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {c87bc59b-6ac8-44ea-a2dd-ee4274014b0c}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {df4344c5-1302-40ee-8e44-bb3391c9ffd1}, !- Handle
  Schedule Rule 12,                       !- Name
  {ec62afc3-4beb-465c-9306-aa80ba570f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f878049-f35c-441d-a0b2-253dbf00f2c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f878049-f35c-441d-a0b2-253dbf00f2c3}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3b1b421f-1ff5-4ab2-ac3f-e8e77c5533b1}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {1d12f89a-2997-44de-acc9-2a82119434b4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0399082707526442,                     !- Maximum Flow Rate {m3/s}
  {f3163944-d7fa-48aa-a811-520fe28cfbae}, !- Air Inlet Node Name
  {b005b7d6-2850-4ebe-bb1b-82dd0b7575ab}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {232d778c-4a3f-4289-b893-aa1b04e214a3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {2a1f806f-7960-47ac-8f29-7d06cde2aab0}, !- Inlet Port
  {f3163944-d7fa-48aa-a811-520fe28cfbae}; !- Outlet Port

OS:Connection,
  {2a1f806f-7960-47ac-8f29-7d06cde2aab0}, !- Handle
  {073ef6dc-a7e9-4754-9d92-507625657444}, !- Source Object
  2,                                      !- Outlet Port
  {232d778c-4a3f-4289-b893-aa1b04e214a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3163944-d7fa-48aa-a811-520fe28cfbae}, !- Handle
  {232d778c-4a3f-4289-b893-aa1b04e214a3}, !- Source Object
  3,                                      !- Outlet Port
  {1d12f89a-2997-44de-acc9-2a82119434b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c06ea324-203d-4bdc-b29e-b645d34b6229}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {b005b7d6-2850-4ebe-bb1b-82dd0b7575ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b005b7d6-2850-4ebe-bb1b-82dd0b7575ab}, !- Handle
  {1d12f89a-2997-44de-acc9-2a82119434b4}, !- Source Object
  7,                                      !- Outlet Port
  {c06ea324-203d-4bdc-b29e-b645d34b6229}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {73c87b36-b038-45fe-9bbf-84ffa50df40b}, !- Handle
  Zone Mixing 1,                          !- Name
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Zone or Space Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0399082707526442,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {73863f17-366e-4d73-8453-acd215a25e8d}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039985,                     !- Maximum Flow Rate {m3/s}
  {46a5882e-bf64-4410-873b-bf2243eefd42}, !- Air Inlet Node Name
  {1865a7c5-3f36-4a4d-83df-d119eaef86a8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7de49558-e692-4823-a892-4fabd1d280a6}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5ed14bfd-90f2-43d7-96dd-23a8b85c238f}, !- Inlet Port
  {46a5882e-bf64-4410-873b-bf2243eefd42}; !- Outlet Port

OS:Connection,
  {5ed14bfd-90f2-43d7-96dd-23a8b85c238f}, !- Handle
  {8f79ea38-4735-4a05-8cb9-3e8961fe0e8b}, !- Source Object
  2,                                      !- Outlet Port
  {7de49558-e692-4823-a892-4fabd1d280a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a5882e-bf64-4410-873b-bf2243eefd42}, !- Handle
  {7de49558-e692-4823-a892-4fabd1d280a6}, !- Source Object
  3,                                      !- Outlet Port
  {73863f17-366e-4d73-8453-acd215a25e8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {576f4146-ae73-491d-a068-e2b5079076a0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1865a7c5-3f36-4a4d-83df-d119eaef86a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1865a7c5-3f36-4a4d-83df-d119eaef86a8}, !- Handle
  {73863f17-366e-4d73-8453-acd215a25e8d}, !- Source Object
  7,                                      !- Outlet Port
  {576f4146-ae73-491d-a068-e2b5079076a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {60405082-7240-4a92-990f-b4f6d59faae0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.161285533949913,                      !- Maximum Flow Rate {m3/s}
  {e3ddc36d-aeb6-483b-958d-05593b98c69f}, !- Air Inlet Node Name
  {0094e97b-407e-40a1-ac58-d311c9fde91e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ec62afc3-4beb-465c-9306-aa80ba570f87}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5bea6c67-d27e-4665-8fa9-78f78edd018e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d532e567-3c47-4f27-a460-075b5ca64aa9}, !- Inlet Port
  {e3ddc36d-aeb6-483b-958d-05593b98c69f}; !- Outlet Port

OS:Connection,
  {d532e567-3c47-4f27-a460-075b5ca64aa9}, !- Handle
  {81436e32-a4a4-40a8-85ed-b9529a8b96be}, !- Source Object
  2,                                      !- Outlet Port
  {5bea6c67-d27e-4665-8fa9-78f78edd018e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ddc36d-aeb6-483b-958d-05593b98c69f}, !- Handle
  {5bea6c67-d27e-4665-8fa9-78f78edd018e}, !- Source Object
  3,                                      !- Outlet Port
  {60405082-7240-4a92-990f-b4f6d59faae0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {510b35f5-27a9-4d44-9a55-b09c7b557423}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0094e97b-407e-40a1-ac58-d311c9fde91e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0094e97b-407e-40a1-ac58-d311c9fde91e}, !- Handle
  {60405082-7240-4a92-990f-b4f6d59faae0}, !- Source Object
  7,                                      !- Outlet Port
  {510b35f5-27a9-4d44-9a55-b09c7b557423}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fa17184d-fafe-42c8-954d-e8ff39f6ffac}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.150593967114029,                      !- Maximum Flow Rate {m3/s}
  {941b64e6-c307-4cf3-aaed-dd1783efc490}, !- Air Inlet Node Name
  {8478d9d3-0696-4ae7-90c3-180ccb3c74ab}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6386a286-3e13-403a-bd88-681ef2c812c0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {50572f30-26f5-420e-874d-df4455e40765}, !- Inlet Port
  {941b64e6-c307-4cf3-aaed-dd1783efc490}; !- Outlet Port

OS:Connection,
  {50572f30-26f5-420e-874d-df4455e40765}, !- Handle
  {5ebffcb5-76d0-4136-bfa3-3b19088bf7ca}, !- Source Object
  2,                                      !- Outlet Port
  {6386a286-3e13-403a-bd88-681ef2c812c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941b64e6-c307-4cf3-aaed-dd1783efc490}, !- Handle
  {6386a286-3e13-403a-bd88-681ef2c812c0}, !- Source Object
  3,                                      !- Outlet Port
  {fa17184d-fafe-42c8-954d-e8ff39f6ffac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f20032f-6c48-4dfd-8e80-b0258e88b322}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {8478d9d3-0696-4ae7-90c3-180ccb3c74ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8478d9d3-0696-4ae7-90c3-180ccb3c74ab}, !- Handle
  {fa17184d-fafe-42c8-954d-e8ff39f6ffac}, !- Source Object
  7,                                      !- Outlet Port
  {7f20032f-6c48-4dfd-8e80-b0258e88b322}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {44b42c73-13b3-470e-bde2-73f38deec377}, !- Handle
  Zone Mixing 2,                          !- Name
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Zone or Space Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.150593967114029,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {25d1e340-5034-4861-a74f-262446f4cb51}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.280490954207426,                      !- Maximum Flow Rate {m3/s}
  {a6503a22-453e-46e0-8165-5993d25ea3e7}, !- Air Inlet Node Name
  {77327491-e98e-4206-9c4e-8889d9d5cbf9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e82612d7-94ae-4faa-9a73-5d95d93b1ee1}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bcc29fce-969b-4be1-be61-d3143de094cd}, !- Inlet Port
  {a6503a22-453e-46e0-8165-5993d25ea3e7}; !- Outlet Port

OS:Connection,
  {bcc29fce-969b-4be1-be61-d3143de094cd}, !- Handle
  {bcc18272-9023-427e-a7ab-f0246e9b344d}, !- Source Object
  2,                                      !- Outlet Port
  {e82612d7-94ae-4faa-9a73-5d95d93b1ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6503a22-453e-46e0-8165-5993d25ea3e7}, !- Handle
  {e82612d7-94ae-4faa-9a73-5d95d93b1ee1}, !- Source Object
  3,                                      !- Outlet Port
  {25d1e340-5034-4861-a74f-262446f4cb51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a3fc676-76a6-4460-b26a-be4a7ab752ee}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {77327491-e98e-4206-9c4e-8889d9d5cbf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77327491-e98e-4206-9c4e-8889d9d5cbf9}, !- Handle
  {25d1e340-5034-4861-a74f-262446f4cb51}, !- Source Object
  7,                                      !- Outlet Port
  {9a3fc676-76a6-4460-b26a-be4a7ab752ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f7cab3e9-3193-493c-a7e1-53ff82259e11}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0427415976928489,                     !- Maximum Flow Rate {m3/s}
  {0b9e5338-eb87-4e26-9e29-61483d71ff31}, !- Air Inlet Node Name
  {dab66366-f596-4fbd-aa00-8ce151f6d5cf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ec62afc3-4beb-465c-9306-aa80ba570f87}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {591f9068-3248-47a9-a11a-f4342e37f3af}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e680d26d-75f2-450e-8666-d24296b449e5}, !- Inlet Port
  {0b9e5338-eb87-4e26-9e29-61483d71ff31}; !- Outlet Port

OS:Connection,
  {e680d26d-75f2-450e-8666-d24296b449e5}, !- Handle
  {ad67965d-47e4-4674-9ad0-c80f547b0a8c}, !- Source Object
  2,                                      !- Outlet Port
  {591f9068-3248-47a9-a11a-f4342e37f3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9e5338-eb87-4e26-9e29-61483d71ff31}, !- Handle
  {591f9068-3248-47a9-a11a-f4342e37f3af}, !- Source Object
  3,                                      !- Outlet Port
  {f7cab3e9-3193-493c-a7e1-53ff82259e11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b8c8d3f-5008-4da6-8458-42292399825a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dab66366-f596-4fbd-aa00-8ce151f6d5cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dab66366-f596-4fbd-aa00-8ce151f6d5cf}, !- Handle
  {f7cab3e9-3193-493c-a7e1-53ff82259e11}, !- Source Object
  7,                                      !- Outlet Port
  {9b8c8d3f-5008-4da6-8458-42292399825a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6244f9c1-502c-447c-a914-afa01530e827}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0399082707526443,                     !- Maximum Flow Rate {m3/s}
  {81ce2ce4-726a-4c7a-95fe-99b21a7f55fa}, !- Air Inlet Node Name
  {d78afab2-4cca-44bc-bb49-1ca681f0c780}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fd4dfb44-f27d-417e-a602-9ce079b4f1cf}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {042571a5-c872-4a24-aafa-b1b1a214f7ca}, !- Inlet Port
  {81ce2ce4-726a-4c7a-95fe-99b21a7f55fa}; !- Outlet Port

OS:Connection,
  {042571a5-c872-4a24-aafa-b1b1a214f7ca}, !- Handle
  {06574b36-12e1-4fdc-bacb-15bd0da5b02d}, !- Source Object
  2,                                      !- Outlet Port
  {fd4dfb44-f27d-417e-a602-9ce079b4f1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ce2ce4-726a-4c7a-95fe-99b21a7f55fa}, !- Handle
  {fd4dfb44-f27d-417e-a602-9ce079b4f1cf}, !- Source Object
  3,                                      !- Outlet Port
  {6244f9c1-502c-447c-a914-afa01530e827}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0db8b231-dc44-4268-8f81-0eec29c837da}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {d78afab2-4cca-44bc-bb49-1ca681f0c780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d78afab2-4cca-44bc-bb49-1ca681f0c780}, !- Handle
  {6244f9c1-502c-447c-a914-afa01530e827}, !- Source Object
  7,                                      !- Outlet Port
  {0db8b231-dc44-4268-8f81-0eec29c837da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {fd994796-f539-43c2-b009-119150272826}, !- Handle
  Zone Mixing 3,                          !- Name
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Zone or Space Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0399082707526443,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {236e1205-b12e-442f-a6a1-838f23e977d4}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan, !- Name
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039986,                     !- Maximum Flow Rate {m3/s}
  {e3f2f512-a9b0-4ac0-b3f2-506c4680535a}, !- Air Inlet Node Name
  {9f6aa7fa-65dd-4e4f-8e66-37c3ef1b7890}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9b05a7f9-b2d1-4e54-8ed6-78c0bc7e0f83}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eecfbf46-2c4b-40ee-8b17-41575dedc0fd}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3038475e-3053-4090-a26a-df69c60b8a7d}, !- Inlet Port
  {e3f2f512-a9b0-4ac0-b3f2-506c4680535a}; !- Outlet Port

OS:Connection,
  {3038475e-3053-4090-a26a-df69c60b8a7d}, !- Handle
  {d286f67b-bccf-437a-af7a-fabce96ac153}, !- Source Object
  2,                                      !- Outlet Port
  {eecfbf46-2c4b-40ee-8b17-41575dedc0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f2f512-a9b0-4ac0-b3f2-506c4680535a}, !- Handle
  {eecfbf46-2c4b-40ee-8b17-41575dedc0fd}, !- Source Object
  3,                                      !- Outlet Port
  {236e1205-b12e-442f-a6a1-838f23e977d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7913ce7-b399-4962-8c60-a8a1d99537b5}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {9f6aa7fa-65dd-4e4f-8e66-37c3ef1b7890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f6aa7fa-65dd-4e4f-8e66-37c3ef1b7890}, !- Handle
  {236e1205-b12e-442f-a6a1-838f23e977d4}, !- Source Object
  7,                                      !- Outlet Port
  {a7913ce7-b399-4962-8c60-a8a1d99537b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {b42e0845-9bcf-4db4-9604-1b068c897302}, !- Default Day Schedule Name
  {71cd1996-1c16-4d6e-9d4e-e5796950e2b7}, !- Summer Design Day Schedule Name
  {021888d2-cad6-4094-b826-64bd1ecdbb79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b42e0845-9bcf-4db4-9604-1b068c897302}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01875,                                !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05625,                                !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.09375,                                !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.13125,                                !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.385714285714286,                      !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.371428571428571,                      !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.357142857142857,                      !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.342857142857143,                      !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.328571428571429,                      !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.314285714285714,                      !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3,                                    !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.45,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.475,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.475,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.425,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  30,                                     !- Minute 53
  0.225,                                  !- Value Until Time 53
  22,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2375,                                 !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.25,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  15,                                     !- Minute 56
  0.1875,                                 !- Value Until Time 56
  23,                                     !- Hour 57
  30,                                     !- Minute 57
  0.125,                                  !- Value Until Time 57
  23,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0625,                                 !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {71cd1996-1c16-4d6e-9d4e-e5796950e2b7}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {ae07e72d-dcce-436c-af1c-0fe406c32566}, !- Handle
  Schedule Rule 13,                       !- Name
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e5936c7-0b20-472d-92ca-843fd654179b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e5936c7-0b20-472d-92ca-843fd654179b}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.41,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  18,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  33,                                     !- Minute 20
  0.41,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  37,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  52,                                     !- Minute 22
  0.3875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  7,                                      !- Minute 23
  0.375,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  22,                                     !- Minute 24
  0.3625,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  37,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  52,                                     !- Minute 26
  0.3375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  7,                                      !- Minute 27
  0.325,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  22,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  37,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  52,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  7,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  22,                                     !- Minute 33
  0.375,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  37,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  52,                                     !- Minute 35
  0.4375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  7,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  22,                                     !- Minute 37
  0.5125,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  37,                                     !- Minute 38
  0.55,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  52,                                     !- Minute 39
  0.59,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  56,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  11,                                     !- Minute 41
  0.54,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.475,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.05,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {021888d2-cad6-4094-b826-64bd1ecdbb79}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {a113ef07-bd27-45c0-b73b-2704d0e57739}, !- Handle
  Schedule Rule 14,                       !- Name
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fecb71d-3c08-46ac-83b6-853920bfb06d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fecb71d-3c08-46ac-83b6-853920bfb06d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.4125,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.4875,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.475,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.4625,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.4375,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.425,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4125,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3875,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.375,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3625,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3625,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.5125,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.55,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5125,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.4375,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.375,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  30,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  45,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  15,                                     !- Minute 56
  0.15,                                   !- Value Until Time 56
  23,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  23,                                     !- Hour 58
  45,                                     !- Minute 58
  0.05,                                   !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Connections,
  {7b8ceab3-8201-407a-b148-ac4b2b6cfb25}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F, !- Name
  {3886defd-5495-4681-835d-76a9937b5b1b}, !- Inlet Node Name
  {b60684d1-2415-4a76-92ed-82824af50128}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec6ac4ae-3fee-4352-8230-d8ff13fca169}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1b0a6d0-d281-41c1-8e58-3b6f52730e12}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.81gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000114376935805969,                   !- Peak Flow Rate {m3/s}
  {ac527774-492f-4d41-a883-d66b3f93645f}, !- Target Temperature Schedule Name
  {96f5dd3d-d15a-4ec1-a433-5e8b51598552}, !- Sensible Fraction Schedule Name
  {3b358ab2-65c5-4b1b-b1ac-d20bd0a751e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96f5dd3d-d15a-4ec1-a433-5e8b51598552}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {d2e911db-963b-447e-a4f6-5911a2250d3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2e911db-963b-447e-a4f6-5911a2250d3b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b358ab2-65c5-4b1b-b1ac-d20bd0a751e3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {3bd31e71-1160-4487-9936-80d73a39edcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bd31e71-1160-4487-9936-80d73a39edcd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac527774-492f-4d41-a883-d66b3f93645f}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {23ae5677-0595-49ad-a5fe-fc9c9f7e7e82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23ae5677-0595-49ad-a5fe-fc9c9f7e7e82}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {ec6ac4ae-3fee-4352-8230-d8ff13fca169}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.81gpm at 180F, !- Name
  {e1b0a6d0-d281-41c1-8e58-3b6f52730e12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0e8fc5f7-afe1-4bfe-8dd9-8acf53da65de}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F, !- Name
  {a326b75f-ed64-472d-bbc4-9d6060228742}, !- Inlet Node Name
  {28f2e3e9-15f9-4f19-937b-d3098b266582}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f55ed628-dce9-4354-9ade-0cc24ed8d2e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {972fb330-8123-4a9f-aa39-34b1fcc13dd8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.62512905373128e-05,                   !- Peak Flow Rate {m3/s}
  {24952cb9-6b5d-4f0b-8678-7f296b9f5781}, !- Target Temperature Schedule Name
  {96f5dd3d-d15a-4ec1-a433-5e8b51598552}, !- Sensible Fraction Schedule Name
  {3b358ab2-65c5-4b1b-b1ac-d20bd0a751e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24952cb9-6b5d-4f0b-8678-7f296b9f5781}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {43acbd87-aa4e-4b4a-832b-43cc7df3e80c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43acbd87-aa4e-4b4a-832b-43cc7df3e80c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f55ed628-dce9-4354-9ade-0cc24ed8d2e8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.21gpm at 140F, !- Name
  {972fb330-8123-4a9f-aa39-34b1fcc13dd8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5d50f5a8-a9d6-40b3-9ebe-f81e070e52b8}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {46c9f825-3014-4b14-9d70-faba7b68cd01}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00102939242225372,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.123527090670447,                      !- Plant Loop Volume {m3}
  {9bafbf7e-1301-4eae-86cc-5e0a93e862c9}, !- Plant Side Inlet Node Name
  {8a05927a-b67b-4399-9bd4-cd5fd5a25894}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3ed44943-63cf-4ad4-ab99-7aaae0582ae8}, !- Demand Side Inlet Node Name
  {e3550873-9401-4e3a-bea0-3609c22a6124}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {02f794a4-0487-48a9-a95c-ec0ec4c90372}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Demand Mixer Name
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Demand Splitter Name
  {98683f47-1ce3-4e66-9f89-fa9f867ed5b6}, !- Supply Mixer Name
  {f51d5f87-135b-485d-8c7d-098722bcdb31}; !- Supply Splitter Name

OS:Node,
  {670ce6ed-0250-4a48-8ca2-49b29d91d193}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {9bafbf7e-1301-4eae-86cc-5e0a93e862c9}, !- Inlet Port
  {11160b03-417e-4a8d-90a3-730642a80730}; !- Outlet Port

OS:Node,
  {46c9f825-3014-4b14-9d70-faba7b68cd01}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {5e465cd2-5d3d-48a6-865d-40fd02a9c775}, !- Inlet Port
  {8a05927a-b67b-4399-9bd4-cd5fd5a25894}; !- Outlet Port

OS:Node,
  {8bdb969a-b624-4e4b-bfec-9c35141ff64f}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr Supply Inlet Water Node, !- Name
  {993ea6c6-c1c8-470d-8774-7f543af9bd5d}, !- Inlet Port
  {a19bbd31-3dd5-4c3b-bb02-5d02eb6c6c21}; !- Outlet Port

OS:Connector:Mixer,
  {98683f47-1ce3-4e66-9f89-fa9f867ed5b6}, !- Handle
  Connector Mixer 1,                      !- Name
  {2fd54f20-52b4-444f-a73f-c0dfe1ab8cb7}, !- Outlet Branch Name
  {13c60e3e-c293-4c1f-bddb-ac2467bd935b}, !- Inlet Branch Name 1
  {42f6239b-3846-46b3-8b6b-2fa2b5878f6d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f51d5f87-135b-485d-8c7d-098722bcdb31}, !- Handle
  Connector Splitter 1,                   !- Name
  {00fe70b0-b258-43cd-bf08-26b48748056d}, !- Inlet Branch Name
  {993ea6c6-c1c8-470d-8774-7f543af9bd5d}, !- Outlet Branch Name 1
  {4d331a6b-7dbf-490c-a56d-87fe0f7568f6}; !- Outlet Branch Name 2

OS:Connection,
  {9bafbf7e-1301-4eae-86cc-5e0a93e862c9}, !- Handle
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Source Object
  14,                                     !- Outlet Port
  {670ce6ed-0250-4a48-8ca2-49b29d91d193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993ea6c6-c1c8-470d-8774-7f543af9bd5d}, !- Handle
  {f51d5f87-135b-485d-8c7d-098722bcdb31}, !- Source Object
  3,                                      !- Outlet Port
  {8bdb969a-b624-4e4b-bfec-9c35141ff64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a05927a-b67b-4399-9bd4-cd5fd5a25894}, !- Handle
  {46c9f825-3014-4b14-9d70-faba7b68cd01}, !- Source Object
  3,                                      !- Outlet Port
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4a94ac1c-b8ea-4f1f-bda5-d4c16011edb0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {3ed44943-63cf-4ad4-ab99-7aaae0582ae8}, !- Inlet Port
  {73f7da78-509d-48a1-a31c-372e71bac30e}; !- Outlet Port

OS:Node,
  {259f7aba-c7f6-4605-b245-d27d58d7f789}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {3bcee20c-5a44-46a7-9289-5fd1dd1e5a57}, !- Inlet Port
  {e3550873-9401-4e3a-bea0-3609c22a6124}; !- Outlet Port

OS:Node,
  {f3415f61-b86d-4cce-9893-fa870b7024d3}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {9051e7a6-5218-4c84-a16a-cdb53a2330d4}, !- Inlet Port
  {a009966f-1640-4f45-bb9d-73a1f83604b7}; !- Outlet Port

OS:Connector:Mixer,
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Handle
  Connector Mixer 2,                      !- Name
  {0c37befc-06df-4f67-bb29-17d8a582f660}, !- Outlet Branch Name
  {00ea08ae-2745-49bd-80b9-e4d5f808d805}, !- Inlet Branch Name 1
  {228207ba-1a31-459d-adb2-88fece7489ea}, !- Inlet Branch Name 2
  {486eda9e-8e92-45da-bd0f-d8f34afa4e37}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Handle
  Connector Splitter 2,                   !- Name
  {91fee77a-46fd-47cb-ace2-6042260d3a45}, !- Inlet Branch Name
  {9051e7a6-5218-4c84-a16a-cdb53a2330d4}, !- Outlet Branch Name 1
  {0f723d8a-dd48-4b68-a0fd-b7da86167667}, !- Outlet Branch Name 2
  {f0f56a6c-5181-4d05-b57c-d88d52943a44}; !- Outlet Branch Name 3

OS:Connection,
  {3ed44943-63cf-4ad4-ab99-7aaae0582ae8}, !- Handle
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Source Object
  17,                                     !- Outlet Port
  {4a94ac1c-b8ea-4f1f-bda5-d4c16011edb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9051e7a6-5218-4c84-a16a-cdb53a2330d4}, !- Handle
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Source Object
  3,                                      !- Outlet Port
  {f3415f61-b86d-4cce-9893-fa870b7024d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3550873-9401-4e3a-bea0-3609c22a6124}, !- Handle
  {259f7aba-c7f6-4605-b245-d27d58d7f789}, !- Source Object
  3,                                      !- Outlet Port
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a1c13846-745b-4a62-8228-09a736193ed2}, !- Handle
  {268a21f1-6c89-4938-8537-1be4413df844}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {02f794a4-0487-48a9-a95c-ec0ec4c90372}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {02871ff0-0f7b-43b8-965a-3836437c71ee}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f7f6f8e3-d930-46e9-8a66-57170ec8601d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {02871ff0-0f7b-43b8-965a-3836437c71ee}, !- Schedule Type Limits Name
  {43573b7b-fd94-4cb3-9903-aff3f3ebfbf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43573b7b-fd94-4cb3-9903-aff3f3ebfbf5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {02871ff0-0f7b-43b8-965a-3836437c71ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {df6048e2-1593-4f33-9441-fbfdaff57ca1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f7f6f8e3-d930-46e9-8a66-57170ec8601d}, !- Schedule Name
  {46c9f825-3014-4b14-9d70-faba7b68cd01}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f9563e35-f5df-4123-bf2b-63ba3350f82e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {11160b03-417e-4a8d-90a3-730642a80730}, !- Inlet Node Name
  {cd3582cb-08f7-4c7e-b521-1ccec51486be}, !- Outlet Node Name
  0.00102939242225372,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  1.88533410661638e-06,                   !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {791d9843-6396-40ef-8bad-00f53ffb1475}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {cd3582cb-08f7-4c7e-b521-1ccec51486be}, !- Inlet Port
  {00fe70b0-b258-43cd-bf08-26b48748056d}; !- Outlet Port

OS:Connection,
  {11160b03-417e-4a8d-90a3-730642a80730}, !- Handle
  {670ce6ed-0250-4a48-8ca2-49b29d91d193}, !- Source Object
  3,                                      !- Outlet Port
  {f9563e35-f5df-4123-bf2b-63ba3350f82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3582cb-08f7-4c7e-b521-1ccec51486be}, !- Handle
  {f9563e35-f5df-4123-bf2b-63ba3350f82e}, !- Source Object
  3,                                      !- Outlet Port
  {791d9843-6396-40ef-8bad-00f53ffb1475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fe70b0-b258-43cd-bf08-26b48748056d}, !- Handle
  {791d9843-6396-40ef-8bad-00f53ffb1475}, !- Source Object
  3,                                      !- Outlet Port
  {f51d5f87-135b-485d-8c7d-098722bcdb31}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {012c1e56-76d7-4e84-8cc1-06fd9f8fe85c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f666b7bb-7146-417c-a5b4-a5cc683c676f}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.432344817346563,                      !- Tank Volume {m3}
  {f7f6f8e3-d930-46e9-8a66-57170ec8601d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33472.6485609155,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {45c8d2d7-8384-4d8f-94f0-604695346466}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a19bbd31-3dd5-4c3b-bb02-5d02eb6c6c21}, !- Use Side Inlet Node Name
  {d27603c5-c6ee-4892-88ed-fe9525d28d51}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c96ef922-3a89-470c-9f3e-3033e52b203b}, !- Handle
  {f666b7bb-7146-417c-a5b4-a5cc683c676f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {45c8d2d7-8384-4d8f-94f0-604695346466}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {012c1e56-76d7-4e84-8cc1-06fd9f8fe85c}, !- Schedule Type Limits Name
  {3f2a9045-5272-4818-b101-ad659ec9be74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f2a9045-5272-4818-b101-ad659ec9be74}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {012c1e56-76d7-4e84-8cc1-06fd9f8fe85c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f76b9771-caf2-4987-8063-b7e8a7d4b73f}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr Supply Outlet Water Node, !- Name
  {d27603c5-c6ee-4892-88ed-fe9525d28d51}, !- Inlet Port
  {13c60e3e-c293-4c1f-bddb-ac2467bd935b}; !- Outlet Port

OS:Connection,
  {a19bbd31-3dd5-4c3b-bb02-5d02eb6c6c21}, !- Handle
  {8bdb969a-b624-4e4b-bfec-9c35141ff64f}, !- Source Object
  3,                                      !- Outlet Port
  {f666b7bb-7146-417c-a5b4-a5cc683c676f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d27603c5-c6ee-4892-88ed-fe9525d28d51}, !- Handle
  {f666b7bb-7146-417c-a5b4-a5cc683c676f}, !- Source Object
  32,                                     !- Outlet Port
  {f76b9771-caf2-4987-8063-b7e8a7d4b73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c60e3e-c293-4c1f-bddb-ac2467bd935b}, !- Handle
  {f76b9771-caf2-4987-8063-b7e8a7d4b73f}, !- Source Object
  3,                                      !- Outlet Port
  {98683f47-1ce3-4e66-9f89-fa9f867ed5b6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0d312552-29cf-4410-b34a-9316960b9cd2}, !- Handle
  {f666b7bb-7146-417c-a5b4-a5cc683c676f}; !- Object Name

OS:Schedule:Ruleset,
  {ba1b8aa6-156a-494e-9add-ce1d344aeabb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {f154a64c-c6a9-4967-b3dc-dfc2cdc55692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f154a64c-c6a9-4967-b3dc-dfc2cdc55692}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {47df4f5d-2a4f-4e90-a45a-d7f69ee26e0a}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {332b89cc-37ba-48cd-90a0-ba256925dafc}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {47df4f5d-2a4f-4e90-a45a-d7f69ee26e0a}; !- Layer 1

OS:Pipe:Indoor,
  {e042218a-1991-4373-8384-99c46aea8f90}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {332b89cc-37ba-48cd-90a0-ba256925dafc}, !- Construction
  {73f7da78-509d-48a1-a31c-372e71bac30e}, !- Fluid Inlet Node
  {37ef1f16-c58a-4f5b-970e-3ac521b97c3b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {cfc6243d-c0f7-4841-832d-b0338e0727ac}, !- Ambient Temperature Schedule
  {ba1b8aa6-156a-494e-9add-ce1d344aeabb}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {373e6542-5664-4d3c-bcf4-70a69cb56c6e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {37ef1f16-c58a-4f5b-970e-3ac521b97c3b}, !- Inlet Port
  {91fee77a-46fd-47cb-ace2-6042260d3a45}; !- Outlet Port

OS:Connection,
  {73f7da78-509d-48a1-a31c-372e71bac30e}, !- Handle
  {4a94ac1c-b8ea-4f1f-bda5-d4c16011edb0}, !- Source Object
  3,                                      !- Outlet Port
  {e042218a-1991-4373-8384-99c46aea8f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37ef1f16-c58a-4f5b-970e-3ac521b97c3b}, !- Handle
  {e042218a-1991-4373-8384-99c46aea8f90}, !- Source Object
  4,                                      !- Outlet Port
  {373e6542-5664-4d3c-bcf4-70a69cb56c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fee77a-46fd-47cb-ace2-6042260d3a45}, !- Handle
  {373e6542-5664-4d3c-bcf4-70a69cb56c6e}, !- Source Object
  3,                                      !- Outlet Port
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e738e27-9038-4476-85ac-743d7cdaac11}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {893aa880-69f3-4ab8-879d-9f86a171cf10}, !- Inlet Node Name
  {76e0f930-5e39-4bc5-9e2f-28bc26d3bf94}; !- Outlet Node Name

OS:Node,
  {6917b530-d220-419a-ae08-b9054b01b3cc}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4d331a6b-7dbf-490c-a56d-87fe0f7568f6}, !- Inlet Port
  {893aa880-69f3-4ab8-879d-9f86a171cf10}; !- Outlet Port

OS:Connection,
  {4d331a6b-7dbf-490c-a56d-87fe0f7568f6}, !- Handle
  {f51d5f87-135b-485d-8c7d-098722bcdb31}, !- Source Object
  4,                                      !- Outlet Port
  {6917b530-d220-419a-ae08-b9054b01b3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f9462ef-f6ca-4f1b-aa50-7985533112d3}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {76e0f930-5e39-4bc5-9e2f-28bc26d3bf94}, !- Inlet Port
  {42f6239b-3846-46b3-8b6b-2fa2b5878f6d}; !- Outlet Port

OS:Connection,
  {893aa880-69f3-4ab8-879d-9f86a171cf10}, !- Handle
  {6917b530-d220-419a-ae08-b9054b01b3cc}, !- Source Object
  3,                                      !- Outlet Port
  {8e738e27-9038-4476-85ac-743d7cdaac11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e0f930-5e39-4bc5-9e2f-28bc26d3bf94}, !- Handle
  {8e738e27-9038-4476-85ac-743d7cdaac11}, !- Source Object
  3,                                      !- Outlet Port
  {9f9462ef-f6ca-4f1b-aa50-7985533112d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f6239b-3846-46b3-8b6b-2fa2b5878f6d}, !- Handle
  {9f9462ef-f6ca-4f1b-aa50-7985533112d3}, !- Source Object
  3,                                      !- Outlet Port
  {98683f47-1ce3-4e66-9f89-fa9f867ed5b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4882e230-e57c-4464-8a7d-7239a2a72da1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a009966f-1640-4f45-bb9d-73a1f83604b7}, !- Inlet Node Name
  {57a95911-fb32-4953-ae04-8b6aa553f9b5}; !- Outlet Node Name

OS:Node,
  {d98fdc4d-5c21-4e01-b750-01033ee2bbee}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {57a95911-fb32-4953-ae04-8b6aa553f9b5}, !- Inlet Port
  {00ea08ae-2745-49bd-80b9-e4d5f808d805}; !- Outlet Port

OS:Connection,
  {a009966f-1640-4f45-bb9d-73a1f83604b7}, !- Handle
  {f3415f61-b86d-4cce-9893-fa870b7024d3}, !- Source Object
  3,                                      !- Outlet Port
  {4882e230-e57c-4464-8a7d-7239a2a72da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a95911-fb32-4953-ae04-8b6aa553f9b5}, !- Handle
  {4882e230-e57c-4464-8a7d-7239a2a72da1}, !- Source Object
  3,                                      !- Outlet Port
  {d98fdc4d-5c21-4e01-b750-01033ee2bbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ea08ae-2745-49bd-80b9-e4d5f808d805}, !- Handle
  {d98fdc4d-5c21-4e01-b750-01033ee2bbee}, !- Source Object
  3,                                      !- Outlet Port
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50bd38d0-2a68-4269-bdb7-b57305d496fa}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8072d670-4740-4e73-9bb3-59138e5d1684}, !- Inlet Node Name
  {5e465cd2-5d3d-48a6-865d-40fd02a9c775}; !- Outlet Node Name

OS:Node,
  {9b2e6736-347f-4d24-8ffd-e0a39c0af0bc}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2fd54f20-52b4-444f-a73f-c0dfe1ab8cb7}, !- Inlet Port
  {8072d670-4740-4e73-9bb3-59138e5d1684}; !- Outlet Port

OS:Connection,
  {2fd54f20-52b4-444f-a73f-c0dfe1ab8cb7}, !- Handle
  {98683f47-1ce3-4e66-9f89-fa9f867ed5b6}, !- Source Object
  2,                                      !- Outlet Port
  {9b2e6736-347f-4d24-8ffd-e0a39c0af0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8072d670-4740-4e73-9bb3-59138e5d1684}, !- Handle
  {9b2e6736-347f-4d24-8ffd-e0a39c0af0bc}, !- Source Object
  3,                                      !- Outlet Port
  {50bd38d0-2a68-4269-bdb7-b57305d496fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e465cd2-5d3d-48a6-865d-40fd02a9c775}, !- Handle
  {50bd38d0-2a68-4269-bdb7-b57305d496fa}, !- Source Object
  3,                                      !- Outlet Port
  {46c9f825-3014-4b14-9d70-faba7b68cd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12849de1-e258-4ebb-bda7-4a00f49bf30d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4267614a-a912-46e9-b7eb-2bc64537d3a7}, !- Inlet Node Name
  {3bcee20c-5a44-46a7-9289-5fd1dd1e5a57}; !- Outlet Node Name

OS:Node,
  {3d6d3e18-e38b-40b2-b3ee-175811674b41}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0c37befc-06df-4f67-bb29-17d8a582f660}, !- Inlet Port
  {4267614a-a912-46e9-b7eb-2bc64537d3a7}; !- Outlet Port

OS:Connection,
  {0c37befc-06df-4f67-bb29-17d8a582f660}, !- Handle
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Source Object
  2,                                      !- Outlet Port
  {3d6d3e18-e38b-40b2-b3ee-175811674b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4267614a-a912-46e9-b7eb-2bc64537d3a7}, !- Handle
  {3d6d3e18-e38b-40b2-b3ee-175811674b41}, !- Source Object
  3,                                      !- Outlet Port
  {12849de1-e258-4ebb-bda7-4a00f49bf30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcee20c-5a44-46a7-9289-5fd1dd1e5a57}, !- Handle
  {12849de1-e258-4ebb-bda7-4a00f49bf30d}, !- Source Object
  3,                                      !- Outlet Port
  {259f7aba-c7f6-4605-b245-d27d58d7f789}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77cc6110-d424-410b-80ac-2e78887f1d71}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Inlet Water Node, !- Name
  {0f723d8a-dd48-4b68-a0fd-b7da86167667}, !- Inlet Port
  {a326b75f-ed64-472d-bbc4-9d6060228742}; !- Outlet Port

OS:Connection,
  {0f723d8a-dd48-4b68-a0fd-b7da86167667}, !- Handle
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Source Object
  4,                                      !- Outlet Port
  {77cc6110-d424-410b-80ac-2e78887f1d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95816344-0f9a-47fe-aacb-a58dc2f9fbc2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Outlet Water Node, !- Name
  {28f2e3e9-15f9-4f19-937b-d3098b266582}, !- Inlet Port
  {228207ba-1a31-459d-adb2-88fece7489ea}; !- Outlet Port

OS:Connection,
  {a326b75f-ed64-472d-bbc4-9d6060228742}, !- Handle
  {77cc6110-d424-410b-80ac-2e78887f1d71}, !- Source Object
  3,                                      !- Outlet Port
  {0e8fc5f7-afe1-4bfe-8dd9-8acf53da65de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f2e3e9-15f9-4f19-937b-d3098b266582}, !- Handle
  {0e8fc5f7-afe1-4bfe-8dd9-8acf53da65de}, !- Source Object
  3,                                      !- Outlet Port
  {95816344-0f9a-47fe-aacb-a58dc2f9fbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228207ba-1a31-459d-adb2-88fece7489ea}, !- Handle
  {95816344-0f9a-47fe-aacb-a58dc2f9fbc2}, !- Source Object
  3,                                      !- Outlet Port
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {875cc2de-c50b-4883-84ac-b66d88500b78}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000114376935805969,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0137252322967163,                     !- Plant Loop Volume {m3}
  {bd3fa8e8-2c6f-4de6-9bc5-d86cd354935f}, !- Plant Side Inlet Node Name
  {a3d19fcd-e8ec-49b9-8159-73b67b416aba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b9167a66-3425-41a5-be4b-f0a92de7309f}, !- Demand Side Inlet Node Name
  {f1786eb9-da49-45a6-9c20-a2bc65b1a5ad}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e92975bd-ad5b-4cc0-b702-d1a964ffce3a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a67c718-638f-41ff-978c-360975e3c1cf}, !- Demand Mixer Name
  {b014f068-241c-45b9-a92c-3cf52413089b}, !- Demand Splitter Name
  {4eba15a1-0285-4a19-a1a1-db9e6753e39d}, !- Supply Mixer Name
  {4c32420d-1ac1-4f33-9c0e-f04c036f9396}; !- Supply Splitter Name

OS:Node,
  {6e223fbb-ede0-4a3e-b167-5751725b2c98}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {bd3fa8e8-2c6f-4de6-9bc5-d86cd354935f}, !- Inlet Port
  {ec499567-bafe-45a8-8f0c-d5d82529243a}; !- Outlet Port

OS:Node,
  {875cc2de-c50b-4883-84ac-b66d88500b78}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {4c5657ee-5247-425c-a443-9b9eabeef438}, !- Inlet Port
  {a3d19fcd-e8ec-49b9-8159-73b67b416aba}; !- Outlet Port

OS:Node,
  {86d7b4eb-06a4-406c-a3f1-070ed76226d9}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Inlet Water Node, !- Name
  {926b7ea5-422b-49a7-9750-6347e8b1a4c6}, !- Inlet Port
  {19fbf016-16ba-4e5c-b7ab-19e807ce970a}; !- Outlet Port

OS:Connector:Mixer,
  {4eba15a1-0285-4a19-a1a1-db9e6753e39d}, !- Handle
  Connector Mixer 3,                      !- Name
  {c0cdc763-683d-4fc4-b79e-ac297dd18ad4}, !- Outlet Branch Name
  {7d744741-6a7b-4070-94ed-d9475cbc5b2e}, !- Inlet Branch Name 1
  {c4a6eb18-547b-400b-a487-e6d38c4804b4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4c32420d-1ac1-4f33-9c0e-f04c036f9396}, !- Handle
  Connector Splitter 3,                   !- Name
  {ec9c3413-6187-4fac-aa48-4d0e59315471}, !- Inlet Branch Name
  {926b7ea5-422b-49a7-9750-6347e8b1a4c6}, !- Outlet Branch Name 1
  {c816647a-b2fd-4c86-b3c8-b8db271baf16}; !- Outlet Branch Name 2

OS:Connection,
  {bd3fa8e8-2c6f-4de6-9bc5-d86cd354935f}, !- Handle
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Source Object
  14,                                     !- Outlet Port
  {6e223fbb-ede0-4a3e-b167-5751725b2c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926b7ea5-422b-49a7-9750-6347e8b1a4c6}, !- Handle
  {4c32420d-1ac1-4f33-9c0e-f04c036f9396}, !- Source Object
  3,                                      !- Outlet Port
  {86d7b4eb-06a4-406c-a3f1-070ed76226d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d19fcd-e8ec-49b9-8159-73b67b416aba}, !- Handle
  {875cc2de-c50b-4883-84ac-b66d88500b78}, !- Source Object
  3,                                      !- Outlet Port
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {22fcc324-9659-4f6d-adda-d4e14d219add}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {b9167a66-3425-41a5-be4b-f0a92de7309f}, !- Inlet Port
  {952cf64d-501a-4320-a300-66a4a2bf853c}; !- Outlet Port

OS:Node,
  {1cb4102b-00e6-40c7-9874-f2cf06ddf28f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {509764a5-c2ab-403f-b9a0-55ef310829ce}, !- Inlet Port
  {f1786eb9-da49-45a6-9c20-a2bc65b1a5ad}; !- Outlet Port

OS:Node,
  {9d596ac8-20f4-48c3-9ea2-b8912ec5235f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {676a8d0e-06d0-4b74-aebd-74c24b28f6a4}, !- Inlet Port
  {29c3d06b-781a-46d9-9c59-fe774c7b82bd}; !- Outlet Port

OS:Connector:Mixer,
  {2a67c718-638f-41ff-978c-360975e3c1cf}, !- Handle
  Connector Mixer 4,                      !- Name
  {5dd183d7-8fa1-4aaa-97d9-6fdb142d2681}, !- Outlet Branch Name
  {901f72ca-a9ae-475b-bd01-75f433cf495f}, !- Inlet Branch Name 1
  {071785dd-7655-4447-bb8e-106dc26f1228}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b014f068-241c-45b9-a92c-3cf52413089b}, !- Handle
  Connector Splitter 4,                   !- Name
  {1df614b3-ef5d-4aac-adf6-ab27de3480b6}, !- Inlet Branch Name
  {676a8d0e-06d0-4b74-aebd-74c24b28f6a4}, !- Outlet Branch Name 1
  {bfb91022-536f-4518-b426-64a387a03fed}; !- Outlet Branch Name 2

OS:Connection,
  {b9167a66-3425-41a5-be4b-f0a92de7309f}, !- Handle
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Source Object
  17,                                     !- Outlet Port
  {22fcc324-9659-4f6d-adda-d4e14d219add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676a8d0e-06d0-4b74-aebd-74c24b28f6a4}, !- Handle
  {b014f068-241c-45b9-a92c-3cf52413089b}, !- Source Object
  3,                                      !- Outlet Port
  {9d596ac8-20f4-48c3-9ea2-b8912ec5235f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1786eb9-da49-45a6-9c20-a2bc65b1a5ad}, !- Handle
  {1cb4102b-00e6-40c7-9874-f2cf06ddf28f}, !- Source Object
  3,                                      !- Outlet Port
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c6f7f622-ddab-4f3c-8533-e9772e480c65}, !- Handle
  {d1a34eb1-6b90-45fc-b915-0ba90853c1f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e92975bd-ad5b-4cc0-b702-d1a964ffce3a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {1eced16a-c18c-48a5-8c37-488dba920eb7}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f24d1d76-dec3-4c0a-a83c-2ac66cc2de4e}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {1eced16a-c18c-48a5-8c37-488dba920eb7}, !- Schedule Type Limits Name
  {07af5c2e-7854-4bc9-9b8e-3d8f64eb284d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07af5c2e-7854-4bc9-9b8e-3d8f64eb284d}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {1eced16a-c18c-48a5-8c37-488dba920eb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2d51641b-6205-411f-a951-c3365e76e46b}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f24d1d76-dec3-4c0a-a83c-2ac66cc2de4e}, !- Schedule Name
  {875cc2de-c50b-4883-84ac-b66d88500b78}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bb607432-17bd-43ad-b103-31a93e63f59c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {f035cc16-6a19-4b59-9cbd-d2a089a66040}, !- Inlet Node Name
  {6b00f42c-48f4-40f6-aec8-6e3abfa3a0b9}, !- Outlet Node Name
  0.000114376935805969,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {79fb138f-597c-417c-87e1-1ce28a52f9dc}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {6b00f42c-48f4-40f6-aec8-6e3abfa3a0b9}, !- Inlet Port
  {ec9c3413-6187-4fac-aa48-4d0e59315471}; !- Outlet Port

OS:Connection,
  {6b00f42c-48f4-40f6-aec8-6e3abfa3a0b9}, !- Handle
  {bb607432-17bd-43ad-b103-31a93e63f59c}, !- Source Object
  3,                                      !- Outlet Port
  {79fb138f-597c-417c-87e1-1ce28a52f9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9c3413-6187-4fac-aa48-4d0e59315471}, !- Handle
  {79fb138f-597c-417c-87e1-1ce28a52f9dc}, !- Source Object
  3,                                      !- Outlet Port
  {4c32420d-1ac1-4f33-9c0e-f04c036f9396}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8bff162b-938a-4c87-8002-8331f6a58246}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {f24d1d76-dec3-4c0a-a83c-2ac66cc2de4e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6426.74852369578,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8c37ab3e-3f39-4a38-83b1-40f0c0f0e9d4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {19fbf016-16ba-4e5c-b7ab-19e807ce970a}, !- Use Side Inlet Node Name
  {bbe83266-4ed6-466b-9b0c-3d4b4b9fc79f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {68e5237d-8d4e-44b5-b33a-16093c94949c}, !- Handle
  {8bff162b-938a-4c87-8002-8331f6a58246}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {8c37ab3e-3f39-4a38-83b1-40f0c0f0e9d4}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {1eced16a-c18c-48a5-8c37-488dba920eb7}, !- Schedule Type Limits Name
  {fbe1c72a-eb70-48e0-bbf7-5841c67c348e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbe1c72a-eb70-48e0-bbf7-5841c67c348e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {1eced16a-c18c-48a5-8c37-488dba920eb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ac82e4e5-4f39-4a38-9b7f-9b27f19d50bf}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Outlet Water Node, !- Name
  {bbe83266-4ed6-466b-9b0c-3d4b4b9fc79f}, !- Inlet Port
  {7d744741-6a7b-4070-94ed-d9475cbc5b2e}; !- Outlet Port

OS:Connection,
  {19fbf016-16ba-4e5c-b7ab-19e807ce970a}, !- Handle
  {86d7b4eb-06a4-406c-a3f1-070ed76226d9}, !- Source Object
  3,                                      !- Outlet Port
  {8bff162b-938a-4c87-8002-8331f6a58246}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bbe83266-4ed6-466b-9b0c-3d4b4b9fc79f}, !- Handle
  {8bff162b-938a-4c87-8002-8331f6a58246}, !- Source Object
  32,                                     !- Outlet Port
  {ac82e4e5-4f39-4a38-9b7f-9b27f19d50bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d744741-6a7b-4070-94ed-d9475cbc5b2e}, !- Handle
  {ac82e4e5-4f39-4a38-9b7f-9b27f19d50bf}, !- Source Object
  3,                                      !- Outlet Port
  {4eba15a1-0285-4a19-a1a1-db9e6753e39d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {908dcb14-491c-4cda-8957-5c23a97d536e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {e5b729cd-d998-4cbc-9d4a-0ccba616c8b9}, !- Inlet Node Name
  {e72da2f5-09e4-4b3e-a6bb-84de2ec89385}; !- Outlet Node Name

OS:Node,
  {58721090-86ed-4244-bd4e-7368f2692b66}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {c816647a-b2fd-4c86-b3c8-b8db271baf16}, !- Inlet Port
  {e5b729cd-d998-4cbc-9d4a-0ccba616c8b9}; !- Outlet Port

OS:Connection,
  {c816647a-b2fd-4c86-b3c8-b8db271baf16}, !- Handle
  {4c32420d-1ac1-4f33-9c0e-f04c036f9396}, !- Source Object
  4,                                      !- Outlet Port
  {58721090-86ed-4244-bd4e-7368f2692b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f57ab47a-f9b7-4083-93d3-86563697774c}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e72da2f5-09e4-4b3e-a6bb-84de2ec89385}, !- Inlet Port
  {c4a6eb18-547b-400b-a487-e6d38c4804b4}; !- Outlet Port

OS:Connection,
  {e5b729cd-d998-4cbc-9d4a-0ccba616c8b9}, !- Handle
  {58721090-86ed-4244-bd4e-7368f2692b66}, !- Source Object
  3,                                      !- Outlet Port
  {908dcb14-491c-4cda-8957-5c23a97d536e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72da2f5-09e4-4b3e-a6bb-84de2ec89385}, !- Handle
  {908dcb14-491c-4cda-8957-5c23a97d536e}, !- Source Object
  3,                                      !- Outlet Port
  {f57ab47a-f9b7-4083-93d3-86563697774c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a6eb18-547b-400b-a487-e6d38c4804b4}, !- Handle
  {f57ab47a-f9b7-4083-93d3-86563697774c}, !- Source Object
  3,                                      !- Outlet Port
  {4eba15a1-0285-4a19-a1a1-db9e6753e39d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97b8373c-4c08-4e80-8633-374e7d08e179}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {29c3d06b-781a-46d9-9c59-fe774c7b82bd}, !- Inlet Node Name
  {ceb9d014-26b6-4b44-bccb-c9603b555055}; !- Outlet Node Name

OS:Node,
  {bf97b48a-fa0f-43e7-a91d-511b830c8b04}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {ceb9d014-26b6-4b44-bccb-c9603b555055}, !- Inlet Port
  {901f72ca-a9ae-475b-bd01-75f433cf495f}; !- Outlet Port

OS:Connection,
  {29c3d06b-781a-46d9-9c59-fe774c7b82bd}, !- Handle
  {9d596ac8-20f4-48c3-9ea2-b8912ec5235f}, !- Source Object
  3,                                      !- Outlet Port
  {97b8373c-4c08-4e80-8633-374e7d08e179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb9d014-26b6-4b44-bccb-c9603b555055}, !- Handle
  {97b8373c-4c08-4e80-8633-374e7d08e179}, !- Source Object
  3,                                      !- Outlet Port
  {bf97b48a-fa0f-43e7-a91d-511b830c8b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901f72ca-a9ae-475b-bd01-75f433cf495f}, !- Handle
  {bf97b48a-fa0f-43e7-a91d-511b830c8b04}, !- Source Object
  3,                                      !- Outlet Port
  {2a67c718-638f-41ff-978c-360975e3c1cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2108eec3-3f09-494c-848d-27dfc8e5eb48}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fe95de6a-1658-461b-a4f2-ebe804bc760f}, !- Inlet Node Name
  {4c5657ee-5247-425c-a443-9b9eabeef438}; !- Outlet Node Name

OS:Node,
  {86f3d185-f375-45ef-ab9a-98c9886d0b17}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {c0cdc763-683d-4fc4-b79e-ac297dd18ad4}, !- Inlet Port
  {fe95de6a-1658-461b-a4f2-ebe804bc760f}; !- Outlet Port

OS:Connection,
  {c0cdc763-683d-4fc4-b79e-ac297dd18ad4}, !- Handle
  {4eba15a1-0285-4a19-a1a1-db9e6753e39d}, !- Source Object
  2,                                      !- Outlet Port
  {86f3d185-f375-45ef-ab9a-98c9886d0b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe95de6a-1658-461b-a4f2-ebe804bc760f}, !- Handle
  {86f3d185-f375-45ef-ab9a-98c9886d0b17}, !- Source Object
  3,                                      !- Outlet Port
  {2108eec3-3f09-494c-848d-27dfc8e5eb48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5657ee-5247-425c-a443-9b9eabeef438}, !- Handle
  {2108eec3-3f09-494c-848d-27dfc8e5eb48}, !- Source Object
  3,                                      !- Outlet Port
  {875cc2de-c50b-4883-84ac-b66d88500b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df4921e2-b00c-43c7-9c58-a55581d9d555}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {952cf64d-501a-4320-a300-66a4a2bf853c}, !- Inlet Node Name
  {7fe7f2c1-c8e6-442c-87b8-f792be64d21c}; !- Outlet Node Name

OS:Node,
  {44dedcd8-7099-48a4-86a8-ebfa27e4c9cb}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {7fe7f2c1-c8e6-442c-87b8-f792be64d21c}, !- Inlet Port
  {1df614b3-ef5d-4aac-adf6-ab27de3480b6}; !- Outlet Port

OS:Connection,
  {952cf64d-501a-4320-a300-66a4a2bf853c}, !- Handle
  {22fcc324-9659-4f6d-adda-d4e14d219add}, !- Source Object
  3,                                      !- Outlet Port
  {df4921e2-b00c-43c7-9c58-a55581d9d555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe7f2c1-c8e6-442c-87b8-f792be64d21c}, !- Handle
  {df4921e2-b00c-43c7-9c58-a55581d9d555}, !- Source Object
  3,                                      !- Outlet Port
  {44dedcd8-7099-48a4-86a8-ebfa27e4c9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df614b3-ef5d-4aac-adf6-ab27de3480b6}, !- Handle
  {44dedcd8-7099-48a4-86a8-ebfa27e4c9cb}, !- Source Object
  3,                                      !- Outlet Port
  {b014f068-241c-45b9-a92c-3cf52413089b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb266f3f-59b1-458d-bf59-c813926e9ac2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {792fc437-4e49-4f02-a6c6-4b110cc12f13}, !- Inlet Node Name
  {509764a5-c2ab-403f-b9a0-55ef310829ce}; !- Outlet Node Name

OS:Node,
  {33ffbefe-1495-4b52-9718-35eea504d6b3}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5dd183d7-8fa1-4aaa-97d9-6fdb142d2681}, !- Inlet Port
  {792fc437-4e49-4f02-a6c6-4b110cc12f13}; !- Outlet Port

OS:Connection,
  {5dd183d7-8fa1-4aaa-97d9-6fdb142d2681}, !- Handle
  {2a67c718-638f-41ff-978c-360975e3c1cf}, !- Source Object
  2,                                      !- Outlet Port
  {33ffbefe-1495-4b52-9718-35eea504d6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792fc437-4e49-4f02-a6c6-4b110cc12f13}, !- Handle
  {33ffbefe-1495-4b52-9718-35eea504d6b3}, !- Source Object
  3,                                      !- Outlet Port
  {cb266f3f-59b1-458d-bf59-c813926e9ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509764a5-c2ab-403f-b9a0-55ef310829ce}, !- Handle
  {cb266f3f-59b1-458d-bf59-c813926e9ac2}, !- Source Object
  3,                                      !- Outlet Port
  {1cb4102b-00e6-40c7-9874-f2cf06ddf28f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {ec6c8d87-7595-4fd9-9ce1-10af4bde59e5}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {cab3fe6b-ac65-4cb4-aab4-c3934e2ba2c1}, !- Loop Demand Side Inlet Node
  {1b034bd6-7ccd-4221-9512-cab774c4ae08}, !- Loop Demand Side Outlet Node
  0.000114376935805969,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {ec499567-bafe-45a8-8f0c-d5d82529243a}, !- Loop Supply Side Inlet Node
  {5408558d-5d00-4e10-b2ea-4d8b922d0bbb}, !- Loop Supply Side Outlet Node
  0.000114376935805969,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  139.383114734961,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {c647e2a4-0e32-4b14-a47a-5ebbac3ba86b}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {5408558d-5d00-4e10-b2ea-4d8b922d0bbb}, !- Inlet Port
  {f035cc16-6a19-4b59-9cbd-d2a089a66040}; !- Outlet Port

OS:Connection,
  {ec499567-bafe-45a8-8f0c-d5d82529243a}, !- Handle
  {6e223fbb-ede0-4a3e-b167-5751725b2c98}, !- Source Object
  3,                                      !- Outlet Port
  {ec6c8d87-7595-4fd9-9ce1-10af4bde59e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5408558d-5d00-4e10-b2ea-4d8b922d0bbb}, !- Handle
  {ec6c8d87-7595-4fd9-9ce1-10af4bde59e5}, !- Source Object
  7,                                      !- Outlet Port
  {c647e2a4-0e32-4b14-a47a-5ebbac3ba86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f035cc16-6a19-4b59-9cbd-d2a089a66040}, !- Handle
  {c647e2a4-0e32-4b14-a47a-5ebbac3ba86b}, !- Source Object
  3,                                      !- Outlet Port
  {bb607432-17bd-43ad-b103-31a93e63f59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c74a4166-1797-44b5-b27f-7970e3fd527d}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {f0f56a6c-5181-4d05-b57c-d88d52943a44}, !- Inlet Port
  {cab3fe6b-ac65-4cb4-aab4-c3934e2ba2c1}; !- Outlet Port

OS:Connection,
  {f0f56a6c-5181-4d05-b57c-d88d52943a44}, !- Handle
  {54e948b4-74ac-4423-abd9-5110c25500bb}, !- Source Object
  5,                                      !- Outlet Port
  {c74a4166-1797-44b5-b27f-7970e3fd527d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0653587-3ff0-4772-ad39-1b10f7993ccf}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {1b034bd6-7ccd-4221-9512-cab774c4ae08}, !- Inlet Port
  {1f186529-dd8d-4fb8-ba77-f68e61174d4d}; !- Outlet Port

OS:Connection,
  {cab3fe6b-ac65-4cb4-aab4-c3934e2ba2c1}, !- Handle
  {c74a4166-1797-44b5-b27f-7970e3fd527d}, !- Source Object
  3,                                      !- Outlet Port
  {ec6c8d87-7595-4fd9-9ce1-10af4bde59e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b034bd6-7ccd-4221-9512-cab774c4ae08}, !- Handle
  {ec6c8d87-7595-4fd9-9ce1-10af4bde59e5}, !- Source Object
  4,                                      !- Outlet Port
  {a0653587-3ff0-4772-ad39-1b10f7993ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {4a8767f4-7585-4270-aff9-1ce38b4c9a31}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {1f186529-dd8d-4fb8-ba77-f68e61174d4d}, !- Inlet Node
  {209a6902-3281-48bc-9aa4-f391d23fee1a}, !- Outlet Node
  0.00102939242225372,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {bf6a3e83-324c-4f22-a42f-e68b93fe36a1}; !- Source Temperature Schedule Name {C}

OS:Node,
  {b126ff7e-5e59-4d0d-bf8a-d15467d8b32c}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {209a6902-3281-48bc-9aa4-f391d23fee1a}, !- Inlet Port
  {486eda9e-8e92-45da-bd0f-d8f34afa4e37}; !- Outlet Port

OS:Connection,
  {1f186529-dd8d-4fb8-ba77-f68e61174d4d}, !- Handle
  {a0653587-3ff0-4772-ad39-1b10f7993ccf}, !- Source Object
  3,                                      !- Outlet Port
  {4a8767f4-7585-4270-aff9-1ce38b4c9a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209a6902-3281-48bc-9aa4-f391d23fee1a}, !- Handle
  {4a8767f4-7585-4270-aff9-1ce38b4c9a31}, !- Source Object
  3,                                      !- Outlet Port
  {b126ff7e-5e59-4d0d-bf8a-d15467d8b32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486eda9e-8e92-45da-bd0f-d8f34afa4e37}, !- Handle
  {b126ff7e-5e59-4d0d-bf8a-d15467d8b32c}, !- Source Object
  3,                                      !- Outlet Port
  {eedb2fb2-be50-4d05-8094-86f0948d5809}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {2a486504-5a8c-4670-b37c-64a5d8a9505c}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {bf6a3e83-324c-4f22-a42f-e68b93fe36a1}, !- Handle
  Mains Water Temperature,                !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {7a120e9d-9834-41e0-b677-6613d1e20d9a}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {bf6a3e83-324c-4f22-a42f-e68b93fe36a1}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {46b70745-796c-4b6a-a2fd-238c3cee64cc}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {7a120e9d-9834-41e0-b677-6613d1e20d9a} = {2a486504-5a8c-4670-b37c-64a5d8a9505c}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d403e6ee-5311-4c92-bf65-ba077574621b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {46b70745-796c-4b6a-a2fd-238c3cee64cc}; !- Program Name 1

OS:Node,
  {ad0867c0-c326-4665-b9df-e55e06814b71}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Inlet Water Node, !- Name
  {bfb91022-536f-4518-b426-64a387a03fed}, !- Inlet Port
  {3886defd-5495-4681-835d-76a9937b5b1b}; !- Outlet Port

OS:Connection,
  {bfb91022-536f-4518-b426-64a387a03fed}, !- Handle
  {b014f068-241c-45b9-a92c-3cf52413089b}, !- Source Object
  4,                                      !- Outlet Port
  {ad0867c0-c326-4665-b9df-e55e06814b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9df1769f-7ac1-4264-a433-fe3e6c59fcb8}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Outlet Water Node, !- Name
  {b60684d1-2415-4a76-92ed-82824af50128}, !- Inlet Port
  {071785dd-7655-4447-bb8e-106dc26f1228}; !- Outlet Port

OS:Connection,
  {3886defd-5495-4681-835d-76a9937b5b1b}, !- Handle
  {ad0867c0-c326-4665-b9df-e55e06814b71}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ceab3-8201-407a-b148-ac4b2b6cfb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60684d1-2415-4a76-92ed-82824af50128}, !- Handle
  {7b8ceab3-8201-407a-b148-ac4b2b6cfb25}, !- Source Object
  3,                                      !- Outlet Port
  {9df1769f-7ac1-4264-a433-fe3e6c59fcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071785dd-7655-4447-bb8e-106dc26f1228}, !- Handle
  {9df1769f-7ac1-4264-a433-fe3e6c59fcb8}, !- Source Object
  3,                                      !- Outlet Port
  {2a67c718-638f-41ff-978c-360975e3c1cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {cfc6243d-c0f7-4841-832d-b0338e0727ac}, !- Handle
  Temporary Pipe Indoor Ambient Temp 90.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  32.3;                                   !- Value

OS:Refrigeration:WalkIn,
  {5135b358-58d7-4e05-8037-72d73d1274e5}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {74164b58-81e6-4969-8dd6-3b2280b54403}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ac5f73f9-7191-4e1a-b7a0-06c0df2437e0}, !- Defrost Schedule Name
  {e9645c4f-55cf-400f-9f1f-2101aa14313c}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {369c9a71-89ee-4e27-90d6-c4056540a23f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {369c9a71-89ee-4e27-90d6-c4056540a23f}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {b14fc1b6-b3f1-4582-99bd-6e473a50b250}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {74164b58-81e6-4969-8dd6-3b2280b54403}, !- Handle
  Always On,                              !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {7b34b560-cd09-4560-8778-05c6e254c992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b34b560-cd09-4560-8778-05c6e254c992}, !- Handle
  Always On Default,                      !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b14fc1b6-b3f1-4582-99bd-6e473a50b250}, !- Handle
  door_wi_sched,                          !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {b31c99c4-d1c3-40d0-9e2f-45902ff643b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b31c99c4-d1c3-40d0-9e2f-45902ff643b3}, !- Handle
  door_wi_sched Default,                  !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c15694c9-1dd6-4fed-9662-b21065cfcea3}, !- Handle
  {5135b358-58d7-4e05-8037-72d73d1274e5}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ac5f73f9-7191-4e1a-b7a0-06c0df2437e0}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {16b549d4-349a-44b1-8ee2-0e7e8546b0fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16b549d4-349a-44b1-8ee2-0e7e8546b0fb}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e9645c4f-55cf-400f-9f1f-2101aa14313c}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {d423a9cd-4879-4ca3-824d-7a9d8cb028c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d423a9cd-4879-4ca3-824d-7a9d8cb028c6}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {c80b0f69-580a-465b-9861-932721bcbc97}, !- Handle
  Medium Temperature,                     !- Name
  {aff5960d-e773-4701-9855-65c0b11b8db1}, !- Refrigerated CaseAndWalkInList Name
  {c9d5eb45-ea58-4be1-add4-a19a93e5f70c}, !- Refrigeration TransferLoad List Name
  {692c1d22-569e-4dbc-871c-3194efe37f6b}, !- Refrigeration Condenser Name
  {cd7c57db-ad20-4e3a-bb64-eacf31f6891f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {391a7235-ea94-44af-b653-e4778d25c3c0}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {aff5960d-e773-4701-9855-65c0b11b8db1}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {5135b358-58d7-4e05-8037-72d73d1274e5}; !- Model Object 1

OS:ModelObjectList,
  {c9d5eb45-ea58-4be1-add4-a19a93e5f70c}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {cd7c57db-ad20-4e3a-bb64-eacf31f6891f}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {176b98ab-baf0-47c5-b30b-f04ac517e33d}; !- Model Object 1

OS:ModelObjectList,
  {391a7235-ea94-44af-b653-e4778d25c3c0}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {176b98ab-baf0-47c5-b30b-f04ac517e33d}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {6204ab26-71f8-4152-abbe-e2b7be4a68d7}, !- Refrigeration Compressor Power Curve Name
  {08818205-adc0-462b-b8d4-17bc193c642d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6204ab26-71f8-4152-abbe-e2b7be4a68d7}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {08818205-adc0-462b-b8d4-17bc193c642d}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {9e17b73f-d045-42b4-823a-086e30e4b882}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {692c1d22-569e-4dbc-871c-3194efe37f6b}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {9e17b73f-d045-42b4-823a-086e30e4b882}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {51e4e856-8a4a-45e6-9ad9-7a9700f1a956}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {74164b58-81e6-4969-8dd6-3b2280b54403}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6a89092c-cda0-418e-b1cf-a2eb331378fc}, !- Defrost Schedule Name
  {0726c567-8e0e-45e1-bc98-4198d26f140a}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {25effdc2-028f-4539-a09c-fbbb2419f676}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {25effdc2-028f-4539-a09c-fbbb2419f676}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {b14fc1b6-b3f1-4582-99bd-6e473a50b250}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {eb7e3b79-978a-4adf-9a95-b8363c67ee42}, !- Handle
  {51e4e856-8a4a-45e6-9ad9-7a9700f1a956}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6a89092c-cda0-418e-b1cf-a2eb331378fc}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {91d4fcd0-af23-4e38-b6f1-ecdf2135acbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91d4fcd0-af23-4e38-b6f1-ecdf2135acbc}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0726c567-8e0e-45e1-bc98-4198d26f140a}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {335340f5-85c2-4d15-b6e1-4c3288692179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {335340f5-85c2-4d15-b6e1-4c3288692179}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {1e3fc181-be80-4027-8c95-20da3b2d0eca}, !- Handle
  Low Temperature,                        !- Name
  {88790b6a-fcfa-4a4b-b667-3d688f3c44d2}, !- Refrigerated CaseAndWalkInList Name
  {c2238956-aadc-43f1-bc1b-7477155ef864}, !- Refrigeration TransferLoad List Name
  {b839c8c2-cb33-4087-8918-e63b67db1693}, !- Refrigeration Condenser Name
  {1ea78819-402f-40cc-8ee4-16243b0bea42}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {b268a406-c9b2-4e01-b4de-bb59fb0e8163}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {88790b6a-fcfa-4a4b-b667-3d688f3c44d2}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {51e4e856-8a4a-45e6-9ad9-7a9700f1a956}; !- Model Object 1

OS:ModelObjectList,
  {c2238956-aadc-43f1-bc1b-7477155ef864}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {1ea78819-402f-40cc-8ee4-16243b0bea42}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {1fedff14-5de0-4d49-896b-77734ee038dd}; !- Model Object 1

OS:ModelObjectList,
  {b268a406-c9b2-4e01-b4de-bb59fb0e8163}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {1fedff14-5de0-4d49-896b-77734ee038dd}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {d473abcc-11ac-413d-8e98-f7ecbe1e9e32}, !- Refrigeration Compressor Power Curve Name
  {953a03d4-78fe-4f3c-bf91-95fd570cb0ec}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d473abcc-11ac-413d-8e98-f7ecbe1e9e32}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {953a03d4-78fe-4f3c-bf91-95fd570cb0ec}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {f7073095-0cc1-4d4c-aae0-e6741bd5dc07}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {b839c8c2-cb33-4087-8918-e63b67db1693}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {f7073095-0cc1-4d4c-aae0-e6741bd5dc07}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {428ba941-ff8b-4c6c-86b9-fcdf96578cd4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {f9b93727-ea70-49f8-a10b-e4d28e773ef6}, !- Default Day Schedule Name
  {49cdc017-bbd3-419e-94f5-803fd728c765}, !- Summer Design Day Schedule Name
  {cd9ba0c4-1d2e-4812-8b20-78514a669e15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9b93727-ea70-49f8-a10b-e4d28e773ef6}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {f00cda6e-3cfe-4f8b-b6be-3aa31ddc7b86}, !- Default Day Schedule Name
  {a3edd0f5-fef1-46f3-bf82-e23959f83a3f}, !- Summer Design Day Schedule Name
  {761fdc8c-95ba-4db8-b859-251f20e646f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f00cda6e-3cfe-4f8b-b6be-3aa31ddc7b86}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {057153f3-a5f5-4495-98c4-fe7b2cc425f9}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {939b6358-ea5d-495a-b611-d10f98230f9b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdeb5122-d528-4bce-b62a-0a345537a1fd}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddb8e8c9-1c73-4aed-8d68-d3eb2bfba441}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e538dc1-552e-4379-bbdf-5fb585b99515}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {bffa90ed-c8bf-4aba-9b48-049b47b937ad}, !- Heating Setpoint Temperature Schedule Name
  {400ecf3a-09c8-4eaa-9882-ea409972b2fa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d95fedc-6f7a-40f1-bf35-5952cdd982a3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ae799726-83da-4086-86f6-28574961f03d}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {ee9aa6da-5bab-4dde-bf03-8126903afef8}, !- Default Day Schedule Name
  {3b89bbad-8448-4d85-b6f0-36112c1b3b48}, !- Summer Design Day Schedule Name
  {ba9ea245-25d4-4999-a4ec-6b7685bcd02c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee9aa6da-5bab-4dde-bf03-8126903afef8}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  {b9abe15a-ed63-4c97-b75d-847ad912a21e}, !- Default Day Schedule Name
  {7eb2b42c-37b0-4176-a759-973b3f7f1d28}, !- Summer Design Day Schedule Name
  {0c51a37a-a3b9-4a51-a66e-07ec37026978}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9abe15a-ed63-4c97-b75d-847ad912a21e}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {65a6099c-d3f1-44da-9f19-cff61b41fdbc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1c357ee-ea97-4235-b4a7-563118c3b03f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29f244d9-8048-475b-9ed6-058fe65cbff7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b1b1d5b-98fa-4a63-a7e2-4ec95f1f74b1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55548ecd-1dad-46cf-8ced-47d4502fab81}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {ae799726-83da-4086-86f6-28574961f03d}, !- Heating Setpoint Temperature Schedule Name
  {4f07d0fc-2736-4258-adc4-e1224b0702b0}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71df2b79-2102-40b2-8e61-137cd2a794e1}, !- Availability Schedule
  {0a5c7b06-e8b8-40e3-850e-0abde44ac9b1}, !- Availability Manager List Name
  1.13933093128445,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c91976e4-40bc-4f8c-b33c-9d250c68928b}, !- Supply Side Inlet Node Name
  {b0b669a3-25a0-4009-86ea-6034cbb05481}, !- Demand Side Outlet Node Name
  {620daa65-c221-4da4-87c7-53a117a21812}, !- Demand Side Inlet Node A
  {af9c8321-3d8a-45a8-a75f-8d702c64682c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2baedf3-a2ba-49f3-beac-192587cf7a7c}, !- Demand Mixer Name
  {2d4b6e4e-98cf-479f-a9fc-fd659dc837ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c59f4b4-3ba9-4dd1-8ebe-4ef6dba4c374}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c91976e4-40bc-4f8c-b33c-9d250c68928b}, !- Inlet Port
  {01b44555-f321-4a4c-bba4-6f649c6def80}; !- Outlet Port

OS:Node,
  {c2491d23-f64d-48df-979f-ea8ed8c99881}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {731cd1ee-568e-4b15-807f-d1bb0a54ab00}, !- Inlet Port
  {af9c8321-3d8a-45a8-a75f-8d702c64682c}; !- Outlet Port

OS:Connection,
  {c91976e4-40bc-4f8c-b33c-9d250c68928b}, !- Handle
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- Source Object
  9,                                      !- Outlet Port
  {2c59f4b4-3ba9-4dd1-8ebe-4ef6dba4c374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9c8321-3d8a-45a8-a75f-8d702c64682c}, !- Handle
  {c2491d23-f64d-48df-979f-ea8ed8c99881}, !- Source Object
  3,                                      !- Outlet Port
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28cb35a4-da37-4fd8-a426-a44339af5aef}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {620daa65-c221-4da4-87c7-53a117a21812}, !- Inlet Port
  {343a9c96-57c7-45bc-8aa9-428ae7670cb1}; !- Outlet Port

OS:Node,
  {d8041e8c-b246-4e3f-8c01-f275f9bf5982}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0d4a6f14-241c-417c-9881-96a713b3ece5}, !- Inlet Port
  {b0b669a3-25a0-4009-86ea-6034cbb05481}; !- Outlet Port

OS:Node,
  {4689d9c1-4dd7-4f14-98fd-b60b50ff1cb0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {852966c7-b4e7-4f68-a3fc-e435bb8a792e}, !- Inlet Port
  {21361e4d-803f-45bb-83c0-c7875705ad6a}; !- Outlet Port

OS:Connection,
  {620daa65-c221-4da4-87c7-53a117a21812}, !- Handle
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- Source Object
  11,                                     !- Outlet Port
  {28cb35a4-da37-4fd8-a426-a44339af5aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b669a3-25a0-4009-86ea-6034cbb05481}, !- Handle
  {d8041e8c-b246-4e3f-8c01-f275f9bf5982}, !- Source Object
  3,                                      !- Outlet Port
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d4b6e4e-98cf-479f-a9fc-fd659dc837ef}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {343a9c96-57c7-45bc-8aa9-428ae7670cb1}, !- Inlet Node Name
  {6c034919-28a3-44e8-8448-06c5f7b57e67}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d2baedf3-a2ba-49f3-beac-192587cf7a7c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0d4a6f14-241c-417c-9881-96a713b3ece5}, !- Outlet Node Name
  {98f5c882-94ff-4aaf-b857-263abfee0d41}; !- Inlet Node Name 1

OS:Connection,
  {343a9c96-57c7-45bc-8aa9-428ae7670cb1}, !- Handle
  {28cb35a4-da37-4fd8-a426-a44339af5aef}, !- Source Object
  3,                                      !- Outlet Port
  {2d4b6e4e-98cf-479f-a9fc-fd659dc837ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4a6f14-241c-417c-9881-96a713b3ece5}, !- Handle
  {d2baedf3-a2ba-49f3-beac-192587cf7a7c}, !- Source Object
  2,                                      !- Outlet Port
  {d8041e8c-b246-4e3f-8c01-f275f9bf5982}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8f651ad-d681-4c03-ae7d-4a835e89ed32}, !- Handle
  {5f52e630-c703-42d6-a8b3-b13f538dc250}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.13933093128445,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  19738.04,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  30362.7,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0a5c7b06-e8b8-40e3-850e-0abde44ac9b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d180ada7-c973-4994-9966-84af2606db44}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {05bd53ae-37eb-4cab-bffe-6716c0f95d92}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Control Zone Name
  {c2491d23-f64d-48df-979f-ea8ed8c99881}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f7b1be93-1546-43cf-b236-9fbae2bd924f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Gas Htg Coil 149kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  54646.6269728008,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Handle
  Always Off Discrete,                    !- Name
  {37289846-cccf-4dd6-bb8b-45ef290b562f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {37289846-cccf-4dd6-bb8b-45ef290b562f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {316e624f-6c8b-476c-92b3-a690c510c31e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3c1a9689-fed6-4b85-8929-3a04a5d93dae}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 71kBtu/hr 9.63EER 74kBtu/hr 11.0EER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  28292.3002553873,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  1.13933093128445,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {88d124dc-9be1-4b1b-81ba-8267942c58fa}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.13933093128445,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d8e5984-eb36-4cd8-ac2d-a70710e19fec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {747ae9c1-6db6-4043-957d-e7731e792779}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d8e5984-eb36-4cd8-ac2d-a70710e19fec}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {747ae9c1-6db6-4043-957d-e7731e792779}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0b2e3a47-c741-43f3-8e79-0d83e7aaaf32}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {83fcdde4-64d5-4586-93c3-3a9ff3cf8e7b}, !- Air Inlet Node Name
  {731cd1ee-568e-4b15-807f-d1bb0a54ab00}, !- Air Outlet Node Name
  {88d124dc-9be1-4b1b-81ba-8267942c58fa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d20c5f99-7df8-4a22-b325-043dc7f474a1}, !- Supply Air Fan Operating Mode Schedule Name
  {f7b1be93-1546-43cf-b236-9fbae2bd924f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c1a9689-fed6-4b85-8929-3a04a5d93dae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {316e624f-6c8b-476c-92b3-a690c510c31e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.13933093128445,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.13933093128445,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {731cd1ee-568e-4b15-807f-d1bb0a54ab00}, !- Handle
  {0b2e3a47-c741-43f3-8e79-0d83e7aaaf32}, !- Source Object
  7,                                      !- Outlet Port
  {c2491d23-f64d-48df-979f-ea8ed8c99881}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ed2e91f-0e31-491d-98bf-b0a01a925907}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.13933093128445,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0a3b2059-dcce-4666-91ba-acc008694ae2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e3feac7e-2d97-43e7-881a-bc4c6fac5db6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f68ff514-49f1-4c91-a456-df73a2ed9b72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f68ff514-49f1-4c91-a456-df73a2ed9b72}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8edd91a-a919-444a-aaef-1db573ef9c72}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {3ed2e91f-0e31-491d-98bf-b0a01a925907}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dfc43000-25f7-4ba6-9c56-54495f4bc2b6}, !- Mixed Air Node Name
  {d6dcf6e7-bcf2-4614-8333-4dd4ffedb1a2}, !- Outdoor Air Stream Node Name
  {9befbf08-8caa-46f9-a340-1495c46bfe2a}, !- Relief Air Stream Node Name
  {01b44555-f321-4a4c-bba4-6f649c6def80}; !- Return Air Stream Node Name

OS:Node,
  {0f1a36b8-106e-401d-b7b1-fec2ab9c40c1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e9e9cdb7-b314-4820-ac94-b7b930949190}; !- Outlet Port

OS:Node,
  {fd190255-776a-436b-b456-e1c4961559bf}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d8e146b7-76f8-4af7-bbf8-65568857af93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2dd66b25-22eb-4c36-87cd-6cb161272341}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {dfc43000-25f7-4ba6-9c56-54495f4bc2b6}, !- Inlet Port
  {83fcdde4-64d5-4586-93c3-3a9ff3cf8e7b}; !- Outlet Port

OS:Connection,
  {01b44555-f321-4a4c-bba4-6f649c6def80}, !- Handle
  {2c59f4b4-3ba9-4dd1-8ebe-4ef6dba4c374}, !- Source Object
  3,                                      !- Outlet Port
  {e8edd91a-a919-444a-aaef-1db573ef9c72}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dfc43000-25f7-4ba6-9c56-54495f4bc2b6}, !- Handle
  {e8edd91a-a919-444a-aaef-1db573ef9c72}, !- Source Object
  5,                                      !- Outlet Port
  {2dd66b25-22eb-4c36-87cd-6cb161272341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fcdde4-64d5-4586-93c3-3a9ff3cf8e7b}, !- Handle
  {2dd66b25-22eb-4c36-87cd-6cb161272341}, !- Source Object
  3,                                      !- Outlet Port
  {0b2e3a47-c741-43f3-8e79-0d83e7aaaf32}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d180ada7-c973-4994-9966-84af2606db44}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b0fb8b2b-4a49-4db2-b4fb-f456d961fd57}, !- Control Zone or Zone List Name
  {f25c929c-6f68-43b6-aa4b-9f9de4788d82}, !- Cooling Control Zone or Zone List Name
  {943c2a5d-6398-4adf-adff-b3e3bb812c99}, !- Heating Control Zone or Zone List Name
  {3babf4a2-1ab2-4812-969b-a51f8b42b5e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0fb8b2b-4a49-4db2-b4fb-f456d961fd57}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f25c929c-6f68-43b6-aa4b-9f9de4788d82}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {943c2a5d-6398-4adf-adff-b3e3bb812c99}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3babf4a2-1ab2-4812-969b-a51f8b42b5e5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95aa19dc-cc0c-44cf-a2ec-8896b41eed52}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {af2931af-79ec-43d4-82be-f37117d66344}, !- Air Inlet Node Name
  {852966c7-b4e7-4f68-a3fc-e435bb8a792e}, !- Air Outlet Node Name
  1.13933093128445;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c31f9da6-9543-4f25-b1fe-015502b83a31}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {a2bbefa0-2f46-4530-952f-24c2aa133e53}, !- Inlet Port
  {98f5c882-94ff-4aaf-b857-263abfee0d41}; !- Outlet Port

OS:Connection,
  {21361e4d-803f-45bb-83c0-c7875705ad6a}, !- Handle
  {4689d9c1-4dd7-4f14-98fd-b60b50ff1cb0}, !- Source Object
  3,                                      !- Outlet Port
  {d7645261-e720-44de-94ed-81e7f0cdf681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bbefa0-2f46-4530-952f-24c2aa133e53}, !- Handle
  {be2e763a-dc76-4673-891a-783e0529ae0f}, !- Source Object
  2,                                      !- Outlet Port
  {c31f9da6-9543-4f25-b1fe-015502b83a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f5c882-94ff-4aaf-b857-263abfee0d41}, !- Handle
  {c31f9da6-9543-4f25-b1fe-015502b83a31}, !- Source Object
  3,                                      !- Outlet Port
  {d2baedf3-a2ba-49f3-beac-192587cf7a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {46184f87-e2c2-4579-9b07-0e591783d4ca}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6c034919-28a3-44e8-8448-06c5f7b57e67}, !- Inlet Port
  {af2931af-79ec-43d4-82be-f37117d66344}; !- Outlet Port

OS:Connection,
  {6c034919-28a3-44e8-8448-06c5f7b57e67}, !- Handle
  {2d4b6e4e-98cf-479f-a9fc-fd659dc837ef}, !- Source Object
  3,                                      !- Outlet Port
  {46184f87-e2c2-4579-9b07-0e591783d4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2931af-79ec-43d4-82be-f37117d66344}, !- Handle
  {46184f87-e2c2-4579-9b07-0e591783d4ca}, !- Source Object
  3,                                      !- Outlet Port
  {95aa19dc-cc0c-44cf-a2ec-8896b41eed52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {852966c7-b4e7-4f68-a3fc-e435bb8a792e}, !- Handle
  {95aa19dc-cc0c-44cf-a2ec-8896b41eed52}, !- Source Object
  4,                                      !- Outlet Port
  {4689d9c1-4dd7-4f14-98fd-b60b50ff1cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3d32bc24-274d-4279-bf37-28fc21d0006a}, !- Availability Schedule
  {7ae298d5-694a-4618-975b-67e102afe64f}, !- Availability Manager List Name
  0.388933570166346,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52bdca80-93d1-4719-89c0-cb05287bbb2b}, !- Supply Side Inlet Node Name
  {4163b73f-9485-4069-bd3d-d5e007e9235a}, !- Demand Side Outlet Node Name
  {f0853306-4640-45b9-b55b-f265fa27e8f5}, !- Demand Side Inlet Node A
  {b6636d84-bfc1-4141-ba68-d53060a4d091}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d93d4cd-7f21-4aae-b095-a2f7358d19a1}, !- Demand Mixer Name
  {fa8e8588-6ff2-4406-893b-e2c9cfdbc822}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99e8f3e6-e9ca-4422-a6e2-784801d3317a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {52bdca80-93d1-4719-89c0-cb05287bbb2b}, !- Inlet Port
  {ccaaff52-dbf1-4383-863c-dbb8e00cf83d}; !- Outlet Port

OS:Node,
  {80b1db30-70fb-4187-9566-5524b1bebb56}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3edb4ea6-7fff-4c04-ba5b-1d375f531be4}, !- Inlet Port
  {b6636d84-bfc1-4141-ba68-d53060a4d091}; !- Outlet Port

OS:Connection,
  {52bdca80-93d1-4719-89c0-cb05287bbb2b}, !- Handle
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- Source Object
  9,                                      !- Outlet Port
  {99e8f3e6-e9ca-4422-a6e2-784801d3317a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6636d84-bfc1-4141-ba68-d53060a4d091}, !- Handle
  {80b1db30-70fb-4187-9566-5524b1bebb56}, !- Source Object
  3,                                      !- Outlet Port
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b7017f30-c996-4df4-a67b-a70f2f2bb8f7}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f0853306-4640-45b9-b55b-f265fa27e8f5}, !- Inlet Port
  {669958e7-7503-46b8-a2a3-715cbb248bf7}; !- Outlet Port

OS:Node,
  {f3b3197f-9678-4f3a-83c4-5ca22ce8f7eb}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fe281afe-42b5-4e14-b849-f6bd62bad8a1}, !- Inlet Port
  {4163b73f-9485-4069-bd3d-d5e007e9235a}; !- Outlet Port

OS:Node,
  {e775482f-34b1-4909-89bf-1036e7d0d812}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5f43c209-4d5a-4be4-bddc-2427a5741d8d}, !- Inlet Port
  {67aee178-5e79-4180-91d5-7eb3a09f5a28}; !- Outlet Port

OS:Connection,
  {f0853306-4640-45b9-b55b-f265fa27e8f5}, !- Handle
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- Source Object
  11,                                     !- Outlet Port
  {b7017f30-c996-4df4-a67b-a70f2f2bb8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4163b73f-9485-4069-bd3d-d5e007e9235a}, !- Handle
  {f3b3197f-9678-4f3a-83c4-5ca22ce8f7eb}, !- Source Object
  3,                                      !- Outlet Port
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa8e8588-6ff2-4406-893b-e2c9cfdbc822}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {669958e7-7503-46b8-a2a3-715cbb248bf7}, !- Inlet Node Name
  {0404e872-5b17-4e55-bc6b-c9d8e1380a81}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0d93d4cd-7f21-4aae-b095-a2f7358d19a1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {fe281afe-42b5-4e14-b849-f6bd62bad8a1}, !- Outlet Node Name
  {2d0e8303-0136-4f39-b521-1f2637df6644}; !- Inlet Node Name 1

OS:Connection,
  {669958e7-7503-46b8-a2a3-715cbb248bf7}, !- Handle
  {b7017f30-c996-4df4-a67b-a70f2f2bb8f7}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e8588-6ff2-4406-893b-e2c9cfdbc822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe281afe-42b5-4e14-b849-f6bd62bad8a1}, !- Handle
  {0d93d4cd-7f21-4aae-b095-a2f7358d19a1}, !- Source Object
  2,                                      !- Outlet Port
  {f3b3197f-9678-4f3a-83c4-5ca22ce8f7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b538c9b6-a558-4d85-bcf9-75887de3a570}, !- Handle
  {655e0c9a-9e86-4675-917f-ef09951559ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.388933570166346,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6502.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9492.82,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7ae298d5-694a-4618-975b-67e102afe64f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d6447f77-8ff6-43cc-83a6-77c46e455363}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5888e224-2169-4c70-a569-6e315f626c26}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Control Zone Name
  {80b1db30-70fb-4187-9566-5524b1bebb56}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c92974f5-ada2-49e8-a273-ea7f212b46c4}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Gas Htg Coil 50kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  18246.9206523352,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d6dbd0e8-3097-42b8-aed7-c44e74e29235}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7b82e8bc-ccc6-469f-b0b6-a1bd3cfd2854}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 11.06SEER 25kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  9658.146763505,                         !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.388933570166346,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cea3f5c3-41a0-4caa-a0da-9044c9712ce5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.388933570166346,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32ad705a-04aa-4ac9-afb2-2f6094ef2b5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08a58573-a020-4664-b67d-b383f0b07195}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32ad705a-04aa-4ac9-afb2-2f6094ef2b5a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08a58573-a020-4664-b67d-b383f0b07195}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f93c464d-a692-4d42-9d4d-873297248431}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {c4c9aec0-7d08-423b-bcf6-c86db012cd15}, !- Air Inlet Node Name
  {3edb4ea6-7fff-4c04-ba5b-1d375f531be4}, !- Air Outlet Node Name
  {cea3f5c3-41a0-4caa-a0da-9044c9712ce5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3423f6e-c820-4433-900f-808f19395c0d}, !- Supply Air Fan Operating Mode Schedule Name
  {c92974f5-ada2-49e8-a273-ea7f212b46c4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7b82e8bc-ccc6-469f-b0b6-a1bd3cfd2854}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d6dbd0e8-3097-42b8-aed7-c44e74e29235}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.388933570166346,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.388933570166346,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3edb4ea6-7fff-4c04-ba5b-1d375f531be4}, !- Handle
  {f93c464d-a692-4d42-9d4d-873297248431}, !- Source Object
  7,                                      !- Outlet Port
  {80b1db30-70fb-4187-9566-5524b1bebb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {49ac668b-48a9-475c-ae33-4a4ced00c989}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.142292154124797,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.388933570166346,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6d245e0b-446b-45a9-8f06-1a762ad8c0b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {01a11ff1-eab3-4d86-9974-513fcd6b1683}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f8912aaf-2bc6-4cd9-ae93-e123ed2a7faa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f8912aaf-2bc6-4cd9-ae93-e123ed2a7faa}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60270cdf-3baf-4e5a-8fdf-3a16f17c5c35}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System, !- Name
  {49ac668b-48a9-475c-ae33-4a4ced00c989}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5719785-7b9b-4f6d-bbc4-0f454d875e33}, !- Mixed Air Node Name
  {2b790977-63aa-4e3d-bc22-a4d6272ef814}, !- Outdoor Air Stream Node Name
  {b735acac-b318-4c58-af8e-7934af6f4646}, !- Relief Air Stream Node Name
  {ccaaff52-dbf1-4383-863c-dbb8e00cf83d}; !- Return Air Stream Node Name

OS:Node,
  {ead35f70-f659-4851-8fb1-fd487bd11c96}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2b790977-63aa-4e3d-bc22-a4d6272ef814}; !- Outlet Port

OS:Connection,
  {2b790977-63aa-4e3d-bc22-a4d6272ef814}, !- Handle
  {ead35f70-f659-4851-8fb1-fd487bd11c96}, !- Source Object
  3,                                      !- Outlet Port
  {60270cdf-3baf-4e5a-8fdf-3a16f17c5c35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36fa35cc-9b1a-45f8-9222-a2e0669f3cdf}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {b735acac-b318-4c58-af8e-7934af6f4646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b735acac-b318-4c58-af8e-7934af6f4646}, !- Handle
  {60270cdf-3baf-4e5a-8fdf-3a16f17c5c35}, !- Source Object
  7,                                      !- Outlet Port
  {36fa35cc-9b1a-45f8-9222-a2e0669f3cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7566bf11-ab0c-4721-bd5e-cf113c2ca4b0}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d5719785-7b9b-4f6d-bbc4-0f454d875e33}, !- Inlet Port
  {c4c9aec0-7d08-423b-bcf6-c86db012cd15}; !- Outlet Port

OS:Connection,
  {ccaaff52-dbf1-4383-863c-dbb8e00cf83d}, !- Handle
  {99e8f3e6-e9ca-4422-a6e2-784801d3317a}, !- Source Object
  3,                                      !- Outlet Port
  {60270cdf-3baf-4e5a-8fdf-3a16f17c5c35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5719785-7b9b-4f6d-bbc4-0f454d875e33}, !- Handle
  {60270cdf-3baf-4e5a-8fdf-3a16f17c5c35}, !- Source Object
  5,                                      !- Outlet Port
  {7566bf11-ab0c-4721-bd5e-cf113c2ca4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c9aec0-7d08-423b-bcf6-c86db012cd15}, !- Handle
  {7566bf11-ab0c-4721-bd5e-cf113c2ca4b0}, !- Source Object
  3,                                      !- Outlet Port
  {f93c464d-a692-4d42-9d4d-873297248431}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d6447f77-8ff6-43cc-83a6-77c46e455363}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cb5ae2c2-dd44-4df1-a603-e3101691e090}, !- Control Zone or Zone List Name
  {e1497020-a597-4133-9146-b6aaa7cdd1d8}, !- Cooling Control Zone or Zone List Name
  {a28f5a7f-c1be-4b2a-aede-e12ed586e506}, !- Heating Control Zone or Zone List Name
  {5b1eff8d-988f-42f7-a9c0-e31cdc2f03ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb5ae2c2-dd44-4df1-a603-e3101691e090}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e1497020-a597-4133-9146-b6aaa7cdd1d8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a28f5a7f-c1be-4b2a-aede-e12ed586e506}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b1eff8d-988f-42f7-a9c0-e31cdc2f03ee}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d8e2584-ed75-4ebc-9535-7f18bb37d7f1}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {60c03201-ab9c-44e8-be34-11a6d18943e3}, !- Air Inlet Node Name
  {5f43c209-4d5a-4be4-bddc-2427a5741d8d}, !- Air Outlet Node Name
  0.388933570166346;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0af66a2e-524e-4625-aa92-d6f883cb8822}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Return Air Node, !- Name
  {74986296-12a7-4021-a879-f69e788a73d2}, !- Inlet Port
  {2d0e8303-0136-4f39-b521-1f2637df6644}; !- Outlet Port

OS:Connection,
  {67aee178-5e79-4180-91d5-7eb3a09f5a28}, !- Handle
  {e775482f-34b1-4909-89bf-1036e7d0d812}, !- Source Object
  3,                                      !- Outlet Port
  {03ac1cb8-4b73-4df6-8c36-5d73de9571e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74986296-12a7-4021-a879-f69e788a73d2}, !- Handle
  {7fda57f1-abd4-4183-8223-5df8c2f36291}, !- Source Object
  2,                                      !- Outlet Port
  {0af66a2e-524e-4625-aa92-d6f883cb8822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0e8303-0136-4f39-b521-1f2637df6644}, !- Handle
  {0af66a2e-524e-4625-aa92-d6f883cb8822}, !- Source Object
  3,                                      !- Outlet Port
  {0d93d4cd-7f21-4aae-b095-a2f7358d19a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52008a44-70a3-4b8b-8f10-78c6b343517c}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0404e872-5b17-4e55-bc6b-c9d8e1380a81}, !- Inlet Port
  {60c03201-ab9c-44e8-be34-11a6d18943e3}; !- Outlet Port

OS:Connection,
  {0404e872-5b17-4e55-bc6b-c9d8e1380a81}, !- Handle
  {fa8e8588-6ff2-4406-893b-e2c9cfdbc822}, !- Source Object
  3,                                      !- Outlet Port
  {52008a44-70a3-4b8b-8f10-78c6b343517c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c03201-ab9c-44e8-be34-11a6d18943e3}, !- Handle
  {52008a44-70a3-4b8b-8f10-78c6b343517c}, !- Source Object
  3,                                      !- Outlet Port
  {8d8e2584-ed75-4ebc-9535-7f18bb37d7f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f43c209-4d5a-4be4-bddc-2427a5741d8d}, !- Handle
  {8d8e2584-ed75-4ebc-9535-7f18bb37d7f1}, !- Source Object
  4,                                      !- Outlet Port
  {e775482f-34b1-4909-89bf-1036e7d0d812}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9912009d-9f4a-4493-b474-a7812f00130a}, !- Availability Schedule
  {d2ce4323-9284-48e7-8386-73ff26c4bf1e}, !- Availability Manager List Name
  3.29986432723593,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {323a7e60-954a-4bd1-97a1-16e9f8129459}, !- Supply Side Inlet Node Name
  {5883bc07-7a95-4c05-b46d-2826e4731416}, !- Demand Side Outlet Node Name
  {6ffabcfa-d89e-4157-9e2f-a9bc0c251a09}, !- Demand Side Inlet Node A
  {6cbec115-dfb1-4f10-b8ee-14b6ef904a9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b5c670c-50f8-4e0a-a590-2479af55b683}, !- Demand Mixer Name
  {c45b045b-36dc-44d6-92ab-7db33274d679}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a39cbb4-7ef7-4075-a1eb-3c8f521863c0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {323a7e60-954a-4bd1-97a1-16e9f8129459}, !- Inlet Port
  {868cf48f-bb7b-4b9d-bb73-816324dc9699}; !- Outlet Port

OS:Node,
  {0c67ae3f-dacd-4ee0-acdf-735e4e64f026}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {862b74e8-42b9-4a0e-9b86-9830a14f1d70}, !- Inlet Port
  {6cbec115-dfb1-4f10-b8ee-14b6ef904a9d}; !- Outlet Port

OS:Connection,
  {323a7e60-954a-4bd1-97a1-16e9f8129459}, !- Handle
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- Source Object
  9,                                      !- Outlet Port
  {3a39cbb4-7ef7-4075-a1eb-3c8f521863c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbec115-dfb1-4f10-b8ee-14b6ef904a9d}, !- Handle
  {0c67ae3f-dacd-4ee0-acdf-735e4e64f026}, !- Source Object
  3,                                      !- Outlet Port
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {361fff4e-a37a-4f4b-ae39-ac0320da8e2c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ffabcfa-d89e-4157-9e2f-a9bc0c251a09}, !- Inlet Port
  {ad5eaad5-b26a-4f4b-bbc7-f6554d181f48}; !- Outlet Port

OS:Node,
  {c829af45-b8ca-4d78-aca1-403085bf18eb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {62990e1f-b8d5-477b-b4d4-6c4f4d32f3ca}, !- Inlet Port
  {5883bc07-7a95-4c05-b46d-2826e4731416}; !- Outlet Port

OS:Node,
  {523b6073-fc9a-41d4-aeb6-70786e85b806}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4f4d9574-65f3-4cce-8bfe-4e15ce25a319}, !- Inlet Port
  {39b11222-5367-4311-af78-6e9daef79b07}; !- Outlet Port

OS:Connection,
  {6ffabcfa-d89e-4157-9e2f-a9bc0c251a09}, !- Handle
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- Source Object
  11,                                     !- Outlet Port
  {361fff4e-a37a-4f4b-ae39-ac0320da8e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5883bc07-7a95-4c05-b46d-2826e4731416}, !- Handle
  {c829af45-b8ca-4d78-aca1-403085bf18eb}, !- Source Object
  3,                                      !- Outlet Port
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c45b045b-36dc-44d6-92ab-7db33274d679}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ad5eaad5-b26a-4f4b-bbc7-f6554d181f48}, !- Inlet Node Name
  {60705316-e20d-44d2-9890-4066680b64ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b5c670c-50f8-4e0a-a590-2479af55b683}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {62990e1f-b8d5-477b-b4d4-6c4f4d32f3ca}, !- Outlet Node Name
  {98d12c94-1dbf-46d0-b960-09ff44ac915a}; !- Inlet Node Name 1

OS:Connection,
  {ad5eaad5-b26a-4f4b-bbc7-f6554d181f48}, !- Handle
  {361fff4e-a37a-4f4b-ae39-ac0320da8e2c}, !- Source Object
  3,                                      !- Outlet Port
  {c45b045b-36dc-44d6-92ab-7db33274d679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62990e1f-b8d5-477b-b4d4-6c4f4d32f3ca}, !- Handle
  {6b5c670c-50f8-4e0a-a590-2479af55b683}, !- Source Object
  2,                                      !- Outlet Port
  {c829af45-b8ca-4d78-aca1-403085bf18eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c9507793-df97-4234-9b5b-b18e56250c88}, !- Handle
  {823aaf36-e255-4cd0-b470-628e1b7644d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.29986432723593,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  66313.08,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  114573.73,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d2ce4323-9284-48e7-8386-73ff26c4bf1e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {80e1bb4b-4733-48ab-8936-effe827e0669}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {860ead1b-2037-4a28-9afa-00e298f3fbaf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Control Zone Name
  {0c67ae3f-dacd-4ee0-acdf-735e4e64f026}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {189114cc-7091-4a8f-bf14-8470c6c42f8e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Gas Htg Coil 493kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  170735.597045385,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a10bbfa6-3388-43f1-be93-d30db498dac0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0cf60b54-b11f-4624-a701-8fee8ec89a0d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 219kBtu/hr 9.28EER 229kBtu/hr 10.8EER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  81943.4896259232,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  3.29986432723593,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {00a25d17-ff49-47c7-98ae-7f28d9a13cd3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.29986432723593,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48327158-9f04-4d95-8299-7b46c793e172}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3442f314-f3fe-4456-a1fc-f555db3daa03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {48327158-9f04-4d95-8299-7b46c793e172}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3442f314-f3fe-4456-a1fc-f555db3daa03}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3afb0d03-9e82-46a3-bceb-6ce6293009e3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {95cf78fe-d5e8-4d99-9da7-92d27d19689a}, !- Air Inlet Node Name
  {862b74e8-42b9-4a0e-9b86-9830a14f1d70}, !- Air Outlet Node Name
  {00a25d17-ff49-47c7-98ae-7f28d9a13cd3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {096fd4ee-e4f2-49dc-b645-18d3e51d4d54}, !- Supply Air Fan Operating Mode Schedule Name
  {189114cc-7091-4a8f-bf14-8470c6c42f8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0cf60b54-b11f-4624-a701-8fee8ec89a0d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a10bbfa6-3388-43f1-be93-d30db498dac0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.29986432723593,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.29986432723593,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {862b74e8-42b9-4a0e-9b86-9830a14f1d70}, !- Handle
  {3afb0d03-9e82-46a3-bceb-6ce6293009e3}, !- Source Object
  7,                                      !- Outlet Port
  {0c67ae3f-dacd-4ee0-acdf-735e4e64f026}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce48647e-1232-4703-abf4-70167bc4922d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.71739728759694,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.29986432723593,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd0ffcf5-d457-4840-8f44-c6c0c9bb524a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {16322ed9-7bb5-4aad-93d0-8fd21f3bef13}, !- Maximum Fraction of Outdoor Air Schedule Name
  {35397766-e2f7-4287-8d7e-aec546cf513d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35397766-e2f7-4287-8d7e-aec546cf513d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f975756-bdb8-45a2-935f-9e53f85533f0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {ce48647e-1232-4703-abf4-70167bc4922d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c4ec219e-28b6-4313-a8c4-90c8bde48d86}, !- Mixed Air Node Name
  {ae264a99-5603-423a-a276-45a53dce9d65}, !- Outdoor Air Stream Node Name
  {2bf76b74-dca8-4663-a8d9-54a80c88cf00}, !- Relief Air Stream Node Name
  {868cf48f-bb7b-4b9d-bb73-816324dc9699}; !- Return Air Stream Node Name

OS:Node,
  {453dfc38-b3e3-48f9-8997-17a180cacd1f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f4eab3f7-e5f0-4bad-b7a9-d04392b70aa0}; !- Outlet Port

OS:Node,
  {10df0baa-d38f-4078-9548-940b9d819057}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {874b138e-f718-49b9-aba7-aeb4fbc0b578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {016f89df-907a-483d-a743-2d56d308d5e1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c4ec219e-28b6-4313-a8c4-90c8bde48d86}, !- Inlet Port
  {95cf78fe-d5e8-4d99-9da7-92d27d19689a}; !- Outlet Port

OS:Connection,
  {868cf48f-bb7b-4b9d-bb73-816324dc9699}, !- Handle
  {3a39cbb4-7ef7-4075-a1eb-3c8f521863c0}, !- Source Object
  3,                                      !- Outlet Port
  {9f975756-bdb8-45a2-935f-9e53f85533f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c4ec219e-28b6-4313-a8c4-90c8bde48d86}, !- Handle
  {9f975756-bdb8-45a2-935f-9e53f85533f0}, !- Source Object
  5,                                      !- Outlet Port
  {016f89df-907a-483d-a743-2d56d308d5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cf78fe-d5e8-4d99-9da7-92d27d19689a}, !- Handle
  {016f89df-907a-483d-a743-2d56d308d5e1}, !- Source Object
  3,                                      !- Outlet Port
  {3afb0d03-9e82-46a3-bceb-6ce6293009e3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80e1bb4b-4733-48ab-8936-effe827e0669}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {993296eb-e83d-4a6d-b142-75857696fe64}, !- Control Zone or Zone List Name
  {a8d353b3-2346-4f74-95fc-ac7367050e4c}, !- Cooling Control Zone or Zone List Name
  {10e8975a-e7aa-4f4d-8f5a-d8b2d37c9ea3}, !- Heating Control Zone or Zone List Name
  {c544785c-3caa-4d85-9cad-3ca06eb95576}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {993296eb-e83d-4a6d-b142-75857696fe64}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a8d353b3-2346-4f74-95fc-ac7367050e4c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {10e8975a-e7aa-4f4d-8f5a-d8b2d37c9ea3}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c544785c-3caa-4d85-9cad-3ca06eb95576}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0dc28ed8-93ff-4dc6-bfe9-22cf8f50800e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {c4e69321-6188-45e8-87ed-93292f8b4c48}, !- Air Inlet Node Name
  {4f4d9574-65f3-4cce-8bfe-4e15ce25a319}, !- Air Outlet Node Name
  3.29986432723593;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f2acd66-2d5b-424d-86f2-ec28da2478a2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {35dd519c-3c7a-4b35-9775-7eacd9bbccc3}, !- Inlet Port
  {98d12c94-1dbf-46d0-b960-09ff44ac915a}; !- Outlet Port

OS:Connection,
  {39b11222-5367-4311-af78-6e9daef79b07}, !- Handle
  {523b6073-fc9a-41d4-aeb6-70786e85b806}, !- Source Object
  3,                                      !- Outlet Port
  {d1afb05e-b2c7-4133-a2bd-e9e168c27091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35dd519c-3c7a-4b35-9775-7eacd9bbccc3}, !- Handle
  {8b01efd1-d2c4-47c7-9de5-f68cfca8428c}, !- Source Object
  2,                                      !- Outlet Port
  {1f2acd66-2d5b-424d-86f2-ec28da2478a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d12c94-1dbf-46d0-b960-09ff44ac915a}, !- Handle
  {1f2acd66-2d5b-424d-86f2-ec28da2478a2}, !- Source Object
  3,                                      !- Outlet Port
  {6b5c670c-50f8-4e0a-a590-2479af55b683}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7348732-e485-45ad-8928-c694c492004a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {60705316-e20d-44d2-9890-4066680b64ec}, !- Inlet Port
  {c4e69321-6188-45e8-87ed-93292f8b4c48}; !- Outlet Port

OS:Connection,
  {60705316-e20d-44d2-9890-4066680b64ec}, !- Handle
  {c45b045b-36dc-44d6-92ab-7db33274d679}, !- Source Object
  3,                                      !- Outlet Port
  {a7348732-e485-45ad-8928-c694c492004a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e69321-6188-45e8-87ed-93292f8b4c48}, !- Handle
  {a7348732-e485-45ad-8928-c694c492004a}, !- Source Object
  3,                                      !- Outlet Port
  {0dc28ed8-93ff-4dc6-bfe9-22cf8f50800e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f4d9574-65f3-4cce-8bfe-4e15ce25a319}, !- Handle
  {0dc28ed8-93ff-4dc6-bfe9-22cf8f50800e}, !- Source Object
  4,                                      !- Outlet Port
  {523b6073-fc9a-41d4-aeb6-70786e85b806}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e1b035a9-9201-4dd9-afb2-19adb833cbad}, !- Availability Schedule
  {ab3e7c3a-02e1-4624-bdbd-f30491b410f0}, !- Availability Manager List Name
  1.21790520856072,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a063ee33-25e1-40a3-8f34-18f5d89c2851}, !- Supply Side Inlet Node Name
  {eec58916-3793-4e63-99ca-c4f5ecbf5053}, !- Demand Side Outlet Node Name
  {8c88a7e2-d117-4a46-806d-76c6b95aaa8f}, !- Demand Side Inlet Node A
  {7d50ab1e-e4ec-476c-8396-354414e4688b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {815fe5f7-6745-4c1d-8ad2-c7ac63e6928b}, !- Demand Mixer Name
  {a00b3b70-6576-4d21-b8d8-02177674d81e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39928434-7094-426f-ad7a-a374302b2fbb}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a063ee33-25e1-40a3-8f34-18f5d89c2851}, !- Inlet Port
  {642cc8c7-09ef-4d6e-9ab4-17e6b669005f}; !- Outlet Port

OS:Node,
  {b33f4d49-6efe-4e67-a2f3-394813a07956}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7898dc85-b339-4d33-b827-bc80734811a7}, !- Inlet Port
  {7d50ab1e-e4ec-476c-8396-354414e4688b}; !- Outlet Port

OS:Connection,
  {a063ee33-25e1-40a3-8f34-18f5d89c2851}, !- Handle
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- Source Object
  9,                                      !- Outlet Port
  {39928434-7094-426f-ad7a-a374302b2fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d50ab1e-e4ec-476c-8396-354414e4688b}, !- Handle
  {b33f4d49-6efe-4e67-a2f3-394813a07956}, !- Source Object
  3,                                      !- Outlet Port
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a9a679d-8bc1-4e02-994d-cd4d5a6d6604}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8c88a7e2-d117-4a46-806d-76c6b95aaa8f}, !- Inlet Port
  {6ae51982-ac01-4763-80e0-5f4ceb95f932}; !- Outlet Port

OS:Node,
  {a728e83d-f4fb-448e-99a2-621f8a8a58d1}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7c768f7b-e324-4b6a-8059-0205826aa456}, !- Inlet Port
  {eec58916-3793-4e63-99ca-c4f5ecbf5053}; !- Outlet Port

OS:Node,
  {12bb8c7a-0a1b-4526-99a0-738177b5f60a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {08cfb1d4-e898-40d8-bf89-32cc45c475d3}, !- Inlet Port
  {d2e91a63-6649-4c28-b48c-d92287f2a137}; !- Outlet Port

OS:Connection,
  {8c88a7e2-d117-4a46-806d-76c6b95aaa8f}, !- Handle
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- Source Object
  11,                                     !- Outlet Port
  {7a9a679d-8bc1-4e02-994d-cd4d5a6d6604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec58916-3793-4e63-99ca-c4f5ecbf5053}, !- Handle
  {a728e83d-f4fb-448e-99a2-621f8a8a58d1}, !- Source Object
  3,                                      !- Outlet Port
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a00b3b70-6576-4d21-b8d8-02177674d81e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6ae51982-ac01-4763-80e0-5f4ceb95f932}, !- Inlet Node Name
  {b3621820-0c5a-45b4-9a5e-1a9eee2bab05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {815fe5f7-6745-4c1d-8ad2-c7ac63e6928b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {7c768f7b-e324-4b6a-8059-0205826aa456}, !- Outlet Node Name
  {48c7ceba-5481-4343-be3f-910a54276f9f}; !- Inlet Node Name 1

OS:Connection,
  {6ae51982-ac01-4763-80e0-5f4ceb95f932}, !- Handle
  {7a9a679d-8bc1-4e02-994d-cd4d5a6d6604}, !- Source Object
  3,                                      !- Outlet Port
  {a00b3b70-6576-4d21-b8d8-02177674d81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c768f7b-e324-4b6a-8059-0205826aa456}, !- Handle
  {815fe5f7-6745-4c1d-8ad2-c7ac63e6928b}, !- Source Object
  2,                                      !- Outlet Port
  {a728e83d-f4fb-448e-99a2-621f8a8a58d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c3041ff-aa85-4b3a-8421-cf0629ac45a4}, !- Handle
  {e275ca94-ee82-40c8-bde7-8385419cce18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.21790520856072,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  22489.72,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  35821.18,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ab3e7c3a-02e1-4624-bdbd-f30491b410f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0186f507-6524-4fb3-9932-3a64bae97171}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fe91fda2-91f4-43ab-ab5b-34725be3f254}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Control Zone Name
  {b33f4d49-6efe-4e67-a2f3-394813a07956}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {194e5d86-5d8b-4729-a7be-3a784eba1c9f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Gas Htg Coil 168kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  59989.942548383,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {db00083c-1c73-4524-beca-446185885b6c}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a63990c7-0d67-47dc-841e-4c94afa983ca}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 79kBtu/hr 9.63EER 82kBtu/hr 11.0EER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  30243.4866789352,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  1.21790520856072,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f512381a-921b-4910-b61f-7225ca6e433a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.21790520856072,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d874d9a-45e0-4647-85a9-742a1100ab60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f35fbfb-f43f-43c5-a5c5-7bd6a17233d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d874d9a-45e0-4647-85a9-742a1100ab60}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f35fbfb-f43f-43c5-a5c5-7bd6a17233d2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3c519e03-ccd9-471f-a3a5-e86ecc8fd4c9}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {559d49c9-f13b-46aa-b838-9f9357d1822e}, !- Air Inlet Node Name
  {7898dc85-b339-4d33-b827-bc80734811a7}, !- Air Outlet Node Name
  {f512381a-921b-4910-b61f-7225ca6e433a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {690c67d5-897f-433c-a632-b12e4d960caf}, !- Supply Air Fan Operating Mode Schedule Name
  {194e5d86-5d8b-4729-a7be-3a784eba1c9f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a63990c7-0d67-47dc-841e-4c94afa983ca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {db00083c-1c73-4524-beca-446185885b6c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.21790520856072,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.21790520856072,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7898dc85-b339-4d33-b827-bc80734811a7}, !- Handle
  {3c519e03-ccd9-471f-a3a5-e86ecc8fd4c9}, !- Source Object
  7,                                      !- Outlet Port
  {b33f4d49-6efe-4e67-a2f3-394813a07956}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6458c4ee-f4a9-4434-9c2d-93d3663c8681}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.21790520856072,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {420d22f3-ab62-4eaf-8bc3-7339fcd4cbf2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9f02f1b6-04be-43e3-82c9-534238dcfc4e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fbfbc4b2-e22d-41fd-a994-621df8443ccd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fbfbc4b2-e22d-41fd-a994-621df8443ccd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a7c9788-4d59-4973-96b8-29ab075333ef}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System, !- Name
  {6458c4ee-f4a9-4434-9c2d-93d3663c8681}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4aea6da-9845-456a-83ff-a3362add20b6}, !- Mixed Air Node Name
  {60bfeb3a-151d-4fbd-bacc-44a4601eef1f}, !- Outdoor Air Stream Node Name
  {a29e8d4e-08cd-4d44-bd30-305e70b31b9b}, !- Relief Air Stream Node Name
  {642cc8c7-09ef-4d6e-9ab4-17e6b669005f}; !- Return Air Stream Node Name

OS:Node,
  {fac136a5-00b2-471e-a395-d9f918aa1c46}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {60bfeb3a-151d-4fbd-bacc-44a4601eef1f}; !- Outlet Port

OS:Connection,
  {60bfeb3a-151d-4fbd-bacc-44a4601eef1f}, !- Handle
  {fac136a5-00b2-471e-a395-d9f918aa1c46}, !- Source Object
  3,                                      !- Outlet Port
  {3a7c9788-4d59-4973-96b8-29ab075333ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3e1b1bb-a3e9-459e-ba06-79f2b46302a0}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {a29e8d4e-08cd-4d44-bd30-305e70b31b9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a29e8d4e-08cd-4d44-bd30-305e70b31b9b}, !- Handle
  {3a7c9788-4d59-4973-96b8-29ab075333ef}, !- Source Object
  7,                                      !- Outlet Port
  {f3e1b1bb-a3e9-459e-ba06-79f2b46302a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b690e26-50c5-485f-bf71-7251cae8fca7}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f4aea6da-9845-456a-83ff-a3362add20b6}, !- Inlet Port
  {559d49c9-f13b-46aa-b838-9f9357d1822e}; !- Outlet Port

OS:Connection,
  {642cc8c7-09ef-4d6e-9ab4-17e6b669005f}, !- Handle
  {39928434-7094-426f-ad7a-a374302b2fbb}, !- Source Object
  3,                                      !- Outlet Port
  {3a7c9788-4d59-4973-96b8-29ab075333ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4aea6da-9845-456a-83ff-a3362add20b6}, !- Handle
  {3a7c9788-4d59-4973-96b8-29ab075333ef}, !- Source Object
  5,                                      !- Outlet Port
  {8b690e26-50c5-485f-bf71-7251cae8fca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559d49c9-f13b-46aa-b838-9f9357d1822e}, !- Handle
  {8b690e26-50c5-485f-bf71-7251cae8fca7}, !- Source Object
  3,                                      !- Outlet Port
  {3c519e03-ccd9-471f-a3a5-e86ecc8fd4c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0186f507-6524-4fb3-9932-3a64bae97171}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {205555dd-ea11-4c93-8979-a0977001ab80}, !- Control Zone or Zone List Name
  {4cbc8116-83ce-4ba6-8d0a-5ea9473437b9}, !- Cooling Control Zone or Zone List Name
  {48ee6835-8510-4bbb-a8ef-fb4bd4cf6e7b}, !- Heating Control Zone or Zone List Name
  {6d9de094-3c42-41d3-883e-c6bb9ae9fbc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {205555dd-ea11-4c93-8979-a0977001ab80}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {4cbc8116-83ce-4ba6-8d0a-5ea9473437b9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48ee6835-8510-4bbb-a8ef-fb4bd4cf6e7b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d9de094-3c42-41d3-883e-c6bb9ae9fbc9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11a7f35c-b055-48ae-9432-88bc952e9d85}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {1a534354-bcba-46ed-b86e-30f52cd41c7f}, !- Air Inlet Node Name
  {08cfb1d4-e898-40d8-bf89-32cc45c475d3}, !- Air Outlet Node Name
  1.21790520856072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e43b57a4-a603-4dbb-967d-209247e38cc0}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Return Air Node, !- Name
  {2b18bf18-c782-48eb-878c-19b79324927e}, !- Inlet Port
  {48c7ceba-5481-4343-be3f-910a54276f9f}; !- Outlet Port

OS:Connection,
  {d2e91a63-6649-4c28-b48c-d92287f2a137}, !- Handle
  {12bb8c7a-0a1b-4526-99a0-738177b5f60a}, !- Source Object
  3,                                      !- Outlet Port
  {48a5dba4-20b1-4a32-ac5f-c5ba236cd887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b18bf18-c782-48eb-878c-19b79324927e}, !- Handle
  {f1a23c33-558c-432b-83f8-f30add511403}, !- Source Object
  2,                                      !- Outlet Port
  {e43b57a4-a603-4dbb-967d-209247e38cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c7ceba-5481-4343-be3f-910a54276f9f}, !- Handle
  {e43b57a4-a603-4dbb-967d-209247e38cc0}, !- Source Object
  3,                                      !- Outlet Port
  {815fe5f7-6745-4c1d-8ad2-c7ac63e6928b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {977aea2c-27d8-42b8-a588-94e914671deb}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b3621820-0c5a-45b4-9a5e-1a9eee2bab05}, !- Inlet Port
  {1a534354-bcba-46ed-b86e-30f52cd41c7f}; !- Outlet Port

OS:Connection,
  {b3621820-0c5a-45b4-9a5e-1a9eee2bab05}, !- Handle
  {a00b3b70-6576-4d21-b8d8-02177674d81e}, !- Source Object
  3,                                      !- Outlet Port
  {977aea2c-27d8-42b8-a588-94e914671deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a534354-bcba-46ed-b86e-30f52cd41c7f}, !- Handle
  {977aea2c-27d8-42b8-a588-94e914671deb}, !- Source Object
  3,                                      !- Outlet Port
  {11a7f35c-b055-48ae-9432-88bc952e9d85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08cfb1d4-e898-40d8-bf89-32cc45c475d3}, !- Handle
  {11a7f35c-b055-48ae-9432-88bc952e9d85}, !- Source Object
  4,                                      !- Outlet Port
  {12bb8c7a-0a1b-4526-99a0-738177b5f60a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {645c18c1-2c4c-4930-9f7f-2271973dd09b}, !- Availability Schedule
  {e0329d16-86c2-4710-9997-6a458734bd2d}, !- Availability Manager List Name
  1.1657788891136,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5c9802b-6fbf-419f-8fd6-f63dd9ce0b6c}, !- Supply Side Inlet Node Name
  {4e6cc94a-0430-4f52-b385-1718027b77c2}, !- Demand Side Outlet Node Name
  {660f438e-f363-4942-ade9-25e74cb59785}, !- Demand Side Inlet Node A
  {46252d88-82f8-42ad-896f-eeef74e803f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c290fb4-2ba8-4ba3-a4e2-c04c52cbb620}, !- Demand Mixer Name
  {21822100-87fd-4b17-bc78-aa82afe9739b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6946e867-6b81-4f97-b465-93b676fea2bb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a5c9802b-6fbf-419f-8fd6-f63dd9ce0b6c}, !- Inlet Port
  {d2d68e3f-9a22-4d21-8353-b70e39b4b29f}; !- Outlet Port

OS:Node,
  {3e42fb62-9a9e-4db1-8a16-e10c46ed5524}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9bfe6029-a951-4050-a81c-589a4575e93b}, !- Inlet Port
  {46252d88-82f8-42ad-896f-eeef74e803f4}; !- Outlet Port

OS:Connection,
  {a5c9802b-6fbf-419f-8fd6-f63dd9ce0b6c}, !- Handle
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- Source Object
  9,                                      !- Outlet Port
  {6946e867-6b81-4f97-b465-93b676fea2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46252d88-82f8-42ad-896f-eeef74e803f4}, !- Handle
  {3e42fb62-9a9e-4db1-8a16-e10c46ed5524}, !- Source Object
  3,                                      !- Outlet Port
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {308c3f22-23ca-4685-8e5d-2f4770d891d7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {660f438e-f363-4942-ade9-25e74cb59785}, !- Inlet Port
  {910c6640-5933-4510-aa4a-aba6fd395e4b}; !- Outlet Port

OS:Node,
  {c15a2bc2-9e81-44e0-b1d2-da7a90ac3b12}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {18359cc7-8bbd-4916-acb6-52018269a9e5}, !- Inlet Port
  {4e6cc94a-0430-4f52-b385-1718027b77c2}; !- Outlet Port

OS:Node,
  {3c1f06e7-c05c-47e1-8e85-372f1c91f929}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {258c919d-97cc-42a8-b38d-27d4117e5f96}, !- Inlet Port
  {4e644991-caa8-40a2-8f82-f126bca0ffc6}; !- Outlet Port

OS:Connection,
  {660f438e-f363-4942-ade9-25e74cb59785}, !- Handle
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- Source Object
  11,                                     !- Outlet Port
  {308c3f22-23ca-4685-8e5d-2f4770d891d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6cc94a-0430-4f52-b385-1718027b77c2}, !- Handle
  {c15a2bc2-9e81-44e0-b1d2-da7a90ac3b12}, !- Source Object
  3,                                      !- Outlet Port
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21822100-87fd-4b17-bc78-aa82afe9739b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {910c6640-5933-4510-aa4a-aba6fd395e4b}, !- Inlet Node Name
  {3cc8e9ef-091f-4350-8824-6a428e1c59a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c290fb4-2ba8-4ba3-a4e2-c04c52cbb620}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {18359cc7-8bbd-4916-acb6-52018269a9e5}, !- Outlet Node Name
  {85ee0d18-e137-4850-8d4c-4372bffd065f}; !- Inlet Node Name 1

OS:Connection,
  {910c6640-5933-4510-aa4a-aba6fd395e4b}, !- Handle
  {308c3f22-23ca-4685-8e5d-2f4770d891d7}, !- Source Object
  3,                                      !- Outlet Port
  {21822100-87fd-4b17-bc78-aa82afe9739b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18359cc7-8bbd-4916-acb6-52018269a9e5}, !- Handle
  {5c290fb4-2ba8-4ba3-a4e2-c04c52cbb620}, !- Source Object
  2,                                      !- Outlet Port
  {c15a2bc2-9e81-44e0-b1d2-da7a90ac3b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dbf1b9c3-a8f4-4776-97b8-34830c216562}, !- Handle
  {10f5856c-f0d3-4132-b0b9-8afd919f2ab3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1657788891136,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  20180.49,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  30362.7,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e0329d16-86c2-4710-9997-6a458734bd2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3ba0266a-5908-4b3b-b9ff-1840ca6a521b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {df211df0-22b1-4d5a-a9d1-7567d93e5325}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Control Zone Name
  {3e42fb62-9a9e-4db1-8a16-e10c46ed5524}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {48341cbd-493c-45fa-b082-3b657cd03049}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Gas Htg Coil 151kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  55585.3153290731,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5211a25d-d198-4408-8690-b376647d9088}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {72957a73-7439-4c92-a3d0-c1886b8536c7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 73kBtu/hr 9.63EER 76kBtu/hr 11.0EER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  28949.0660321232,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  1.1657788891136,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {607212e9-8b3a-4d5a-8e68-5c4646e0ca38}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.1657788891136,                        !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ff1a34-4dc8-49d5-ae5b-79fe90b798e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fede52bc-5af8-41af-ae39-eb1b3fe5251e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61ff1a34-4dc8-49d5-ae5b-79fe90b798e4}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fede52bc-5af8-41af-ae39-eb1b3fe5251e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {43d4f74e-97e8-4969-b516-0b259b733941}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {2764d9c0-c614-49ce-a150-eb5fd70a46eb}, !- Air Inlet Node Name
  {9bfe6029-a951-4050-a81c-589a4575e93b}, !- Air Outlet Node Name
  {607212e9-8b3a-4d5a-8e68-5c4646e0ca38}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {aef4987b-c583-4ee9-8e7d-30d6d9e6aca7}, !- Supply Air Fan Operating Mode Schedule Name
  {48341cbd-493c-45fa-b082-3b657cd03049}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72957a73-7439-4c92-a3d0-c1886b8536c7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5211a25d-d198-4408-8690-b376647d9088}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.1657788891136,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.1657788891136,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9bfe6029-a951-4050-a81c-589a4575e93b}, !- Handle
  {43d4f74e-97e8-4969-b516-0b259b733941}, !- Source Object
  7,                                      !- Outlet Port
  {3e42fb62-9a9e-4db1-8a16-e10c46ed5524}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9164a81f-aeb1-4246-b440-6295d59357de}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.1657788891136,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5d55e10a-b4f6-41ba-b7bf-85d9005d802d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6a5e058d-353a-4ee4-be8d-bf12e7925ba7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {07ce0d1a-a0a2-4dec-9eda-9b28fc79e494}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {07ce0d1a-a0a2-4dec-9eda-9b28fc79e494}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed3461c6-8d6c-48b6-8fba-778439fc4da5}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System, !- Name
  {9164a81f-aeb1-4246-b440-6295d59357de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e5e06772-cd3d-4baf-a58c-9d66d49d760b}, !- Mixed Air Node Name
  {02894e9b-4660-4a2c-8953-600f28832b39}, !- Outdoor Air Stream Node Name
  {6d0ddebf-76d1-44a9-855b-d119e417b8a9}, !- Relief Air Stream Node Name
  {d2d68e3f-9a22-4d21-8353-b70e39b4b29f}; !- Return Air Stream Node Name

OS:Node,
  {2fe022d4-a0c1-490b-8f3c-9a38995a3b07}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {02894e9b-4660-4a2c-8953-600f28832b39}; !- Outlet Port

OS:Connection,
  {02894e9b-4660-4a2c-8953-600f28832b39}, !- Handle
  {2fe022d4-a0c1-490b-8f3c-9a38995a3b07}, !- Source Object
  3,                                      !- Outlet Port
  {ed3461c6-8d6c-48b6-8fba-778439fc4da5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee3c6adf-8423-4ebe-b0a3-ac2caa5dd657}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6d0ddebf-76d1-44a9-855b-d119e417b8a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d0ddebf-76d1-44a9-855b-d119e417b8a9}, !- Handle
  {ed3461c6-8d6c-48b6-8fba-778439fc4da5}, !- Source Object
  7,                                      !- Outlet Port
  {ee3c6adf-8423-4ebe-b0a3-ac2caa5dd657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {426d38a0-01a6-48d6-9626-ab84bb1f0219}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e5e06772-cd3d-4baf-a58c-9d66d49d760b}, !- Inlet Port
  {2764d9c0-c614-49ce-a150-eb5fd70a46eb}; !- Outlet Port

OS:Connection,
  {d2d68e3f-9a22-4d21-8353-b70e39b4b29f}, !- Handle
  {6946e867-6b81-4f97-b465-93b676fea2bb}, !- Source Object
  3,                                      !- Outlet Port
  {ed3461c6-8d6c-48b6-8fba-778439fc4da5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e5e06772-cd3d-4baf-a58c-9d66d49d760b}, !- Handle
  {ed3461c6-8d6c-48b6-8fba-778439fc4da5}, !- Source Object
  5,                                      !- Outlet Port
  {426d38a0-01a6-48d6-9626-ab84bb1f0219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2764d9c0-c614-49ce-a150-eb5fd70a46eb}, !- Handle
  {426d38a0-01a6-48d6-9626-ab84bb1f0219}, !- Source Object
  3,                                      !- Outlet Port
  {43d4f74e-97e8-4969-b516-0b259b733941}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ba0266a-5908-4b3b-b9ff-1840ca6a521b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {694da09a-9cda-4f7f-859b-bc98dd02d67e}, !- Control Zone or Zone List Name
  {67c8f2a1-b18a-4675-b565-c85f27b4efa0}, !- Cooling Control Zone or Zone List Name
  {c8d0b44a-c3e6-48bd-bb6b-dfa9a1b776f3}, !- Heating Control Zone or Zone List Name
  {45c749d5-6152-49f6-ae1a-3365135b7f73}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {694da09a-9cda-4f7f-859b-bc98dd02d67e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {67c8f2a1-b18a-4675-b565-c85f27b4efa0}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8d0b44a-c3e6-48bd-bb6b-dfa9a1b776f3}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {45c749d5-6152-49f6-ae1a-3365135b7f73}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95279971-2bee-4a0e-adfd-b89186d7ba74}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {6740d68f-29cb-469a-b79f-28bea4aaf934}, !- Air Inlet Node Name
  {258c919d-97cc-42a8-b38d-27d4117e5f96}, !- Air Outlet Node Name
  1.1657788891136;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37fd010c-b74b-43ec-b510-d303d2308653}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {b42d52a2-b0ed-4086-a0b4-18ba8c549156}, !- Inlet Port
  {85ee0d18-e137-4850-8d4c-4372bffd065f}; !- Outlet Port

OS:Connection,
  {4e644991-caa8-40a2-8f82-f126bca0ffc6}, !- Handle
  {3c1f06e7-c05c-47e1-8e85-372f1c91f929}, !- Source Object
  3,                                      !- Outlet Port
  {da6a5ec2-5a78-4bb9-b3a9-7f81c0404577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42d52a2-b0ed-4086-a0b4-18ba8c549156}, !- Handle
  {6decc3d7-2f35-4c61-b997-5e638017e435}, !- Source Object
  2,                                      !- Outlet Port
  {37fd010c-b74b-43ec-b510-d303d2308653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ee0d18-e137-4850-8d4c-4372bffd065f}, !- Handle
  {37fd010c-b74b-43ec-b510-d303d2308653}, !- Source Object
  3,                                      !- Outlet Port
  {5c290fb4-2ba8-4ba3-a4e2-c04c52cbb620}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bee7b3eb-0b72-40d1-b381-737071ea5d81}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3cc8e9ef-091f-4350-8824-6a428e1c59a7}, !- Inlet Port
  {6740d68f-29cb-469a-b79f-28bea4aaf934}; !- Outlet Port

OS:Connection,
  {3cc8e9ef-091f-4350-8824-6a428e1c59a7}, !- Handle
  {21822100-87fd-4b17-bc78-aa82afe9739b}, !- Source Object
  3,                                      !- Outlet Port
  {bee7b3eb-0b72-40d1-b381-737071ea5d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6740d68f-29cb-469a-b79f-28bea4aaf934}, !- Handle
  {bee7b3eb-0b72-40d1-b381-737071ea5d81}, !- Source Object
  3,                                      !- Outlet Port
  {95279971-2bee-4a0e-adfd-b89186d7ba74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {258c919d-97cc-42a8-b38d-27d4117e5f96}, !- Handle
  {95279971-2bee-4a0e-adfd-b89186d7ba74}, !- Source Object
  4,                                      !- Outlet Port
  {3c1f06e7-c05c-47e1-8e85-372f1c91f929}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7b413187-b74e-4f22-a056-2a90cd604e50}, !- Availability Schedule
  {20c8fd85-b09f-4043-a3f3-b46e8968e5ec}, !- Availability Manager List Name
  0.395473866819687,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bdb4f51a-4d3d-4b4b-9249-05c03ed755b7}, !- Supply Side Inlet Node Name
  {01d6653b-aeb4-440f-b3ff-73f34e3cc4f1}, !- Demand Side Outlet Node Name
  {62bcaf8e-4710-48b7-b798-f2000456fc45}, !- Demand Side Inlet Node A
  {ca8478f9-5d9e-468a-aec7-5876a37077a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f098f5e-3d6a-494f-ab5f-76dc6b06be98}, !- Demand Mixer Name
  {41c27f56-6a0e-4e9a-8816-cf57add9f336}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d554ea9d-7e74-4ae4-be09-23c240ebc2f1}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bdb4f51a-4d3d-4b4b-9249-05c03ed755b7}, !- Inlet Port
  {d2fac631-311f-45a6-9324-4b6c632a84b6}; !- Outlet Port

OS:Node,
  {0cf64422-b6e5-496d-86eb-934ab677e436}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {61b66a64-98d9-45e6-8639-25be67934cf6}, !- Inlet Port
  {ca8478f9-5d9e-468a-aec7-5876a37077a1}; !- Outlet Port

OS:Connection,
  {bdb4f51a-4d3d-4b4b-9249-05c03ed755b7}, !- Handle
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- Source Object
  9,                                      !- Outlet Port
  {d554ea9d-7e74-4ae4-be09-23c240ebc2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8478f9-5d9e-468a-aec7-5876a37077a1}, !- Handle
  {0cf64422-b6e5-496d-86eb-934ab677e436}, !- Source Object
  3,                                      !- Outlet Port
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {721e00a8-43f6-4b2f-b090-9b7b1cc9b7db}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {62bcaf8e-4710-48b7-b798-f2000456fc45}, !- Inlet Port
  {b804ae6a-26db-4eb8-bc93-e0e147b65424}; !- Outlet Port

OS:Node,
  {bcfe8518-13bb-4829-998a-653ff3c743b0}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8292bfdd-a4ba-4dc9-9aa1-a2a4c288e872}, !- Inlet Port
  {01d6653b-aeb4-440f-b3ff-73f34e3cc4f1}; !- Outlet Port

OS:Node,
  {518c9cb5-7aa9-4d6d-8aba-f3b500207700}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {35deed2a-5307-4b5c-9b02-b01d9fe7e341}, !- Inlet Port
  {67817b5a-772c-489f-86b3-03d79c441120}; !- Outlet Port

OS:Connection,
  {62bcaf8e-4710-48b7-b798-f2000456fc45}, !- Handle
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- Source Object
  11,                                     !- Outlet Port
  {721e00a8-43f6-4b2f-b090-9b7b1cc9b7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d6653b-aeb4-440f-b3ff-73f34e3cc4f1}, !- Handle
  {bcfe8518-13bb-4829-998a-653ff3c743b0}, !- Source Object
  3,                                      !- Outlet Port
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41c27f56-6a0e-4e9a-8816-cf57add9f336}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b804ae6a-26db-4eb8-bc93-e0e147b65424}, !- Inlet Node Name
  {3f733a4a-dc0a-48bb-a622-dc47bf6f47e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f098f5e-3d6a-494f-ab5f-76dc6b06be98}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {8292bfdd-a4ba-4dc9-9aa1-a2a4c288e872}, !- Outlet Node Name
  {58e0f7c3-0bf0-4278-b5b2-75137373771c}; !- Inlet Node Name 1

OS:Connection,
  {b804ae6a-26db-4eb8-bc93-e0e147b65424}, !- Handle
  {721e00a8-43f6-4b2f-b090-9b7b1cc9b7db}, !- Source Object
  3,                                      !- Outlet Port
  {41c27f56-6a0e-4e9a-8816-cf57add9f336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8292bfdd-a4ba-4dc9-9aa1-a2a4c288e872}, !- Handle
  {4f098f5e-3d6a-494f-ab5f-76dc6b06be98}, !- Source Object
  2,                                      !- Outlet Port
  {bcfe8518-13bb-4829-998a-653ff3c743b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6541fa6c-80f9-41ec-923a-f93e04a0e3da}, !- Handle
  {298fcb71-f4c4-4613-86e7-4440d2d1d698}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.395473866819687,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6642.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9492.82,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {20c8fd85-b09f-4043-a3f3-b46e8968e5ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ad7614d2-20ba-4d01-9d25-db65bfa5424c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {62ff4787-d759-4c84-bce3-0e31b7fbc734}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Control Zone Name
  {0cf64422-b6e5-496d-86eb-934ab677e436}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {38adc2e9-5c43-47d1-a2c4-a4f24db89986}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Gas Htg Coil 51kBtu/hr 0.8 Thermal Eff, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  18479.0569596809,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cd6cc7a3-3f79-430b-9933-1d1a45f135f6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC No Heat, !- Name
  {7101c6e5-ad43-4951-9a72-86899e302fd1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {389fed7f-dba6-4ddb-b9e0-35f9aa0ccd75}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 11.06SEER 26kBtu/hr 14.0SEER, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  9820.55790463589,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.395473866819687,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e42080-000b-4970-aa48-baa29383a792}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3363639f-ece3-449e-960c-78dab50bc8d0}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Fan, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.395473866819687,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {765f0552-2481-4813-9af4-50e7b7da4e2a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b494b398-a740-4e59-bbff-707ec872d9b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {765f0552-2481-4813-9af4-50e7b7da4e2a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b494b398-a740-4e59-bbff-707ec872d9b1}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3219d0b9-ff9b-4209-8d39-4f0eb99887cb}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {57d96e82-b07d-43e6-9897-4bdb8499b4c7}, !- Air Inlet Node Name
  {61b66a64-98d9-45e6-8639-25be67934cf6}, !- Air Outlet Node Name
  {3363639f-ece3-449e-960c-78dab50bc8d0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fd1a9655-c710-4bfe-ae27-e1bb8fa432d4}, !- Supply Air Fan Operating Mode Schedule Name
  {38adc2e9-5c43-47d1-a2c4-a4f24db89986}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {389fed7f-dba6-4ddb-b9e0-35f9aa0ccd75}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cd6cc7a3-3f79-430b-9933-1d1a45f135f6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.395473866819687,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.395473866819687,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {61b66a64-98d9-45e6-8639-25be67934cf6}, !- Handle
  {3219d0b9-ff9b-4209-8d39-4f0eb99887cb}, !- Source Object
  7,                                      !- Outlet Port
  {0cf64422-b6e5-496d-86eb-934ab677e436}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26b3f3d9-0174-466e-bd02-8f8abcc35f82}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.142292154124797,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.395473866819687,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b5ee4057-07fc-45d8-9115-c26f159a1561}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7c6de6ea-2d96-4eec-8cc7-62671557775b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {18c95255-7be9-43cf-a7b7-51bc8d2e4cd7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {18c95255-7be9-43cf-a7b7-51bc8d2e4cd7}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40e94834-b756-4834-8613-fb22839da282}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System, !- Name
  {26b3f3d9-0174-466e-bd02-8f8abcc35f82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {907f19fe-b2f0-4052-8bcf-b63310686f5a}, !- Mixed Air Node Name
  {29b4089c-71ec-4ae6-9ef6-e3ef250bd0ff}, !- Outdoor Air Stream Node Name
  {4638c854-c946-47f7-b389-e82d88fc52e4}, !- Relief Air Stream Node Name
  {d2fac631-311f-45a6-9324-4b6c632a84b6}; !- Return Air Stream Node Name

OS:Node,
  {57145886-89ea-4f5d-be3b-b85d5b8d4356}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {29b4089c-71ec-4ae6-9ef6-e3ef250bd0ff}; !- Outlet Port

OS:Connection,
  {29b4089c-71ec-4ae6-9ef6-e3ef250bd0ff}, !- Handle
  {57145886-89ea-4f5d-be3b-b85d5b8d4356}, !- Source Object
  3,                                      !- Outlet Port
  {40e94834-b756-4834-8613-fb22839da282}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a10ffbb9-1a23-46b5-a0a1-84e955cf4e7e}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {4638c854-c946-47f7-b389-e82d88fc52e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4638c854-c946-47f7-b389-e82d88fc52e4}, !- Handle
  {40e94834-b756-4834-8613-fb22839da282}, !- Source Object
  7,                                      !- Outlet Port
  {a10ffbb9-1a23-46b5-a0a1-84e955cf4e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa2cdb2d-de54-4114-8321-73612aff02d8}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {907f19fe-b2f0-4052-8bcf-b63310686f5a}, !- Inlet Port
  {57d96e82-b07d-43e6-9897-4bdb8499b4c7}; !- Outlet Port

OS:Connection,
  {d2fac631-311f-45a6-9324-4b6c632a84b6}, !- Handle
  {d554ea9d-7e74-4ae4-be09-23c240ebc2f1}, !- Source Object
  3,                                      !- Outlet Port
  {40e94834-b756-4834-8613-fb22839da282}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {907f19fe-b2f0-4052-8bcf-b63310686f5a}, !- Handle
  {40e94834-b756-4834-8613-fb22839da282}, !- Source Object
  5,                                      !- Outlet Port
  {aa2cdb2d-de54-4114-8321-73612aff02d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d96e82-b07d-43e6-9897-4bdb8499b4c7}, !- Handle
  {aa2cdb2d-de54-4114-8321-73612aff02d8}, !- Source Object
  3,                                      !- Outlet Port
  {3219d0b9-ff9b-4209-8d39-4f0eb99887cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ad7614d2-20ba-4d01-9d25-db65bfa5424c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3b7f2d72-5539-4ea2-9f27-a82e1272ac78}, !- Control Zone or Zone List Name
  {b1deb02b-79d1-4d36-a8eb-88a904d19278}, !- Cooling Control Zone or Zone List Name
  {c2e05073-b566-4788-b03b-bcb1f6ec4e5b}, !- Heating Control Zone or Zone List Name
  {ecb77691-7e54-40c2-9910-0ab99945c6f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b7f2d72-5539-4ea2-9f27-a82e1272ac78}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {b1deb02b-79d1-4d36-a8eb-88a904d19278}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2e05073-b566-4788-b03b-bcb1f6ec4e5b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ecb77691-7e54-40c2-9910-0ab99945c6f7}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6812f08d-017b-45e4-867f-cd46254ec3e2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule Name
  {15ff8675-05ff-4bac-bc58-d654b3595b16}, !- Air Inlet Node Name
  {35deed2a-5307-4b5c-9b02-b01d9fe7e341}, !- Air Outlet Node Name
  0.395473866819687;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe8ba70f-45f2-4114-8a21-4fd16e0f4ff3}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {7734dd12-7443-47c0-82e3-37dd773fcff0}, !- Inlet Port
