
OS:Version,
  {ba0f8238-3ef7-4d17-9f9d-a03a1996d1a0}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {843ca55c-c7c2-4372-acbe-24a691466f87}; !- Handle

OS:Site,
  {96b1fd80-b97d-4ab8-ad4f-2963476ae0ad}, !- Handle
  Cody Muni Awos_WY_USA,                  !- Name
  44.62,                                  !- Latitude {deg}
  -108.95,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1553,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {26c56526-1f82-4e0b-acae-70e7ba8a8eaa}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {5b1c620f-6bf6-4fa2-82e8-b3cdccaae6ff}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ef938516-7648-4f59-ac4e-1e0a0fde3f27}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {812ae5b2-e5b5-4143-9918-0e6378771130}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f4f70a7d-f94d-4477-a133-a5c5f127011f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5acf945e-d03a-417e-9306-751daca1945f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {73dc71dd-a3a9-4eea-8a16-cb96c2997fdb}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {a972721d-6e38-4fcd-8621-f9cc53aa1ab6}, !- Handle
  Cody Muni Awos,                         !- City
  WY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726700,                                 !- WMO Number
  44.62,                                  !- Latitude {deg}
  -108.95,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1553,                                   !- Elevation {m}
  /weather/G5600290.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {9c5e284d-51c4-4f32-93e8-83ed19451ddf}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.12333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  28.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {be3e8d95-d46d-4b55-a249-5eb377394c8b}, !- Handle
  Cody Muni Awos Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b31ef674-9a98-441b-9354-c1a72f99d0ce}, !- Handle
  Cody Muni Awos Ann Clg .4% Condns WB=>MDB 1, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cfcc7d8d-6cbb-44de-a1a0-692491e18493}, !- Handle
  Cody Muni Awos Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d1921e3-4484-4997-929d-801d97c14f10}, !- Handle
  Cody Muni Awos Ann Clg 2% Condns DP=>MDB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5139a424-6a58-4d0d-abee-b20e29e4cce6}, !- Handle
  Cody Muni Awos Ann Htg 99% Condns DB 1, !- Name
  -19.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -19.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3a747aff-207c-407f-9cc0-c034e59374a7}, !- Handle
  Cody Muni Awos Ann Htg 99.6% Condns DB 1, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7c01d626-648f-408c-af37-ba1abd7666e7}, !- Handle
  Cody Muni Awos Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  14.7,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6956b888-d6da-4e4f-a982-f1bad4a37d05}, !- Handle
  Cody Muni Awos April .4% Condns DB=>MCWB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.265,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.46;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd6327bb-c4b7-4523-8feb-4dc03dce58ee}, !- Handle
  Cody Muni Awos April .4% Condns WB=>MCDB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.265,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.46;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {505a0f60-df0a-44b7-a5e9-d50d5c3c5f98}, !- Handle
  Cody Muni Awos August .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7466ebb7-1cbb-4d75-a24d-8d912b5314f9}, !- Handle
  Cody Muni Awos August .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d731dfa2-68fe-4c57-95e9-9f1e53cf7f52}, !- Handle
  Cody Muni Awos December .4% Condns DB=>MCWB 1, !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.235,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.593;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {285d9d6e-358b-4f34-a271-66c15a6951f8}, !- Handle
  Cody Muni Awos December .4% Condns WB=>MCDB 1, !- Name
  11.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.235,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.593;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92721e26-606b-48d6-9429-796278bb00e0}, !- Handle
  Cody Muni Awos February .4% Condns DB=>MCWB 1, !- Name
  14.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.246,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {48ab6fab-591c-407d-9085-0d970a555dbd}, !- Handle
  Cody Muni Awos February .4% Condns WB=>MCDB 1, !- Name
  13,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.246,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec75f470-575c-417b-95e6-b1b451c5cfc0}, !- Handle
  Cody Muni Awos January .4% Condns DB=>MCWB 1, !- Name
  12.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.236,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.582;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73034cbd-5443-42ea-9fd6-c6bb3aa1ff42}, !- Handle
  Cody Muni Awos January .4% Condns WB=>MCDB 1, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.236,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.582;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3913241e-4f09-4943-827a-05c8e2bd7b48}, !- Handle
  Cody Muni Awos July .4% Condns DB=>MCWB 1, !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f414e063-dd2f-48d2-8f9d-035759621990}, !- Handle
  Cody Muni Awos July .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.455;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7e1cabb-9957-4e61-9b1c-b31a82a2b8ff}, !- Handle
  Cody Muni Awos June .4% Condns DB=>MCWB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.515;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {83ff62ff-ff12-417d-b3d3-d48c56d70b8e}, !- Handle
  Cody Muni Awos June .4% Condns WB=>MCDB 1, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.515;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b01bfee5-2769-4401-82dc-79e77192a36f}, !- Handle
  Cody Muni Awos March .4% Condns DB=>MCWB 1, !- Name
  19.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.25,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {01117208-0b2b-4181-9b7d-9ebfa5549cfc}, !- Handle
  Cody Muni Awos March .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.25,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a930086-7cf8-43cb-bd70-346832faf348}, !- Handle
  Cody Muni Awos May .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.49;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75312e7f-716b-4215-8ef0-1deb7935aa12}, !- Handle
  Cody Muni Awos May .4% Condns WB=>MCDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.49;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84c18b35-569b-46f3-915c-77538cf43cf1}, !- Handle
  Cody Muni Awos November .4% Condns DB=>MCWB 1, !- Name
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.256,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.541;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7d4128dc-47fe-4fa6-b9a7-5f6028c2d7cd}, !- Handle
  Cody Muni Awos November .4% Condns WB=>MCDB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.256,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.541;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c252d0e1-3885-4e8e-bebe-c89653cc817f}, !- Handle
  Cody Muni Awos October .4% Condns DB=>MCWB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.268,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {09a014a0-0a42-4633-b56b-bd945a2e8d77}, !- Handle
  Cody Muni Awos October .4% Condns WB=>MCDB 1, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.268,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {30dfd248-71fe-420f-b4a7-04f6d173608a}, !- Handle
  Cody Muni Awos September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92082170-7361-497d-b8eb-d1d14568d41e}, !- Handle
  Cody Muni Awos September .4% Condns WB=>MCDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84007,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {9eeefba3-5887-4e3d-b2db-4b736599b7cc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {bb9d24a0-b47d-4bc6-9799-ad26d914c0cb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {6cb3230c-9b06-4db4-8b8a-8872ab1d681e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {fb15bf0b-3cdf-4691-80b0-43e95e44d37d}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5227c6f5-b37e-4bdf-aaf4-e46673b0db9c}, !- Default Construction Set Name
  {1211e9a3-fca4-4d7b-862f-c08fb00ccfbc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {62edcc4c-5925-4ba1-b9a8-a392e474caca}, !- Handle
  {fb15bf0b-3cdf-4691-80b0-43e95e44d37d}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  NWPPc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {634ea371-6abb-4fc3-b290-b8b30c008a2a}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {feab518c-b09b-4bc9-a0b7-521d689ead0b}, !- Default Schedule Set Name
  {0e723aa2-bcd9-4fa5-8f82-c3e8cc505b73}, !- Group Rendering Name
  {1c7e6d5c-88fd-403a-80c8-fa35556002db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {0e723aa2-bcd9-4fa5-8f82-c3e8cc505b73}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {dae55274-3af5-4869-86f0-2b3f5406197a}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2980bcd1-9abe-41fc-8882-c67ca6ab5d37}, !- Default Schedule Set Name
  {56ab87a6-ce93-468d-830e-7a03a2b57ae7}, !- Group Rendering Name
  {ee0d8302-3f94-4172-a405-fff8925d5677}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {56ab87a6-ce93-468d-830e-7a03a2b57ae7}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9cc4dc27-c44a-420b-8144-4e00571c8754}, !- Default Schedule Set Name
  {2084dd37-6bfb-4e1e-9895-c4b661514d96}, !- Group Rendering Name
  {209647fa-9e10-4018-bfd8-5df6bb040578}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {2084dd37-6bfb-4e1e-9895-c4b661514d96}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a5d1490a-dd50-4e93-8eb6-edc695c9e274}, !- Default Schedule Set Name
  {775aa921-97a4-46d3-b932-a1ff82830066}, !- Group Rendering Name
  {f427f066-b9ee-4208-8e86-91482697eafd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {775aa921-97a4-46d3-b932-a1ff82830066}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {5b916da6-6750-4fdb-b640-04554efd891c}; !- Thermal Zone Name

OS:Surface,
  {03ecd0fb-4aae-4e18-b9c3-1d73b4d71581}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d8f94a49-6c01-4478-a5d4-f4ed9e1fe403}, !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770cf124-7f10-41a6-ab54-586b3c48a17d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f89c39-99e5-4270-b7b9-f967b95c948d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f37f6f2-4741-4fa1-adca-18514c42593e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6790053-0a7b-4ba9-bbe2-8fac63f28def}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {349d4f9d-09c2-4896-a3ad-a1112ff83086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ea0166-3955-4cf8-8423-a232a0e6eb87}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f41e36-d79a-41f6-9262-0b3774c19fb7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d42438f-1b98-4ff0-b82d-8522e8d3dd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6018ee32-cb01-4b43-a6f2-9e0b725ed81f}, !- Zone Air Inlet Port List
  {1d7092e8-afb1-42a7-ba06-5170fbabc31d}, !- Zone Air Exhaust Port List
  {18ce0217-73bd-4e80-a3fb-56f1b67d4674}, !- Zone Air Node Name
  {54d7b1b7-c112-42f5-a45d-0212ca2959af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfa5808f-9dcf-40e8-9694-c0db41548c75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f76b94af-61d6-4cce-a84c-91f3f5535bc2}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {18ce0217-73bd-4e80-a3fb-56f1b67d4674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18ce0217-73bd-4e80-a3fb-56f1b67d4674}, !- Handle
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- Source Object
  11,                                     !- Outlet Port
  {f76b94af-61d6-4cce-a84c-91f3f5535bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6018ee32-cb01-4b43-a6f2-9e0b725ed81f}, !- Handle
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- HVAC Component
  {2849ff47-e052-4ef6-be5c-d43e7cd7f511}; !- Port 1

OS:PortList,
  {1d7092e8-afb1-42a7-ba06-5170fbabc31d}, !- Handle
  {5b916da6-6750-4fdb-b640-04554efd891c}; !- HVAC Component

OS:PortList,
  {54d7b1b7-c112-42f5-a45d-0212ca2959af}, !- Handle
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- HVAC Component
  {7fdcb7a2-7851-4911-af0b-b39cda1cfa0e}; !- Port 1

OS:Sizing:Zone,
  {04c072cf-3aa4-4415-b86c-9b1a860b7d30}, !- Handle
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1675890e-76fc-4b0d-b9e5-c467790333ec}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5b916da6-6750-4fdb-b640-04554efd891c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e01c3ba-0ed7-4484-8691-ecacb9fe41ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}; !- Thermal Zone Name

OS:Surface,
  {4f9b27e9-a304-4fe4-8045-1f91e8637c47}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {cf27ba87-acc4-47ba-bd0b-48f5861ba660}, !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c5f220-0ab9-4fbd-b379-f0d93c92fa82}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0b8702-ada1-42c9-8bf1-4adb79c9ae01}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450cf015-5f14-485f-8d70-38aa765ad240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd8d6d8-a6d0-410f-ab9f-65daa09ae0ed}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa7349e-f305-4108-8255-64495fd41831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f37f6f2-4741-4fa1-adca-18514c42593e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f89c39-99e5-4270-b7b9-f967b95c948d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc866d3d-f077-4a90-bf3a-dc4f0835f94e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bbb605e-b917-4080-90cb-613b81933afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {302fe025-7e75-4bd0-ba50-11a59657b9a9}, !- Zone Air Inlet Port List
  {97507e65-8ad1-4456-a0b9-f3a711950685}, !- Zone Air Exhaust Port List
  {b3744248-4d1e-40a3-b1a9-07c0eafa8d7f}, !- Zone Air Node Name
  {909ea921-f2c2-42ba-a9c8-af8fb680a004}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6f0cd58-de99-4244-be44-0935082e5a65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d04cb45c-1c3e-4444-94f5-1f6c7b7cc310}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {b3744248-4d1e-40a3-b1a9-07c0eafa8d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3744248-4d1e-40a3-b1a9-07c0eafa8d7f}, !- Handle
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- Source Object
  11,                                     !- Outlet Port
  {d04cb45c-1c3e-4444-94f5-1f6c7b7cc310}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {302fe025-7e75-4bd0-ba50-11a59657b9a9}, !- Handle
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- HVAC Component
  {8217778f-34aa-46b3-b289-e34f7ab07e32}; !- Port 1

OS:PortList,
  {97507e65-8ad1-4456-a0b9-f3a711950685}, !- Handle
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}; !- HVAC Component

OS:PortList,
  {909ea921-f2c2-42ba-a9c8-af8fb680a004}, !- Handle
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- HVAC Component
  {47d241ce-b0e3-4930-a81d-faae96245b58}; !- Port 1

OS:Sizing:Zone,
  {07188230-3b06-4e30-83d0-82c0ac4029e8}, !- Handle
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {16e0e201-21ef-4f34-b9a0-a304e144b6be}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6084c4d1-32a5-4b83-90f5-92318eb9bb5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4b112b2-b5b3-4906-be32-4a22e7ea076a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {39a80061-8ca7-4769-912d-8174c4458322}; !- Thermal Zone Name

OS:Surface,
  {d118f787-5c45-4afb-9bb5-0494edd14f96}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d8f94a49-6c01-4478-a5d4-f4ed9e1fe403}, !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adffabf-26c1-4bfc-ba4a-544764ed1a35}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462ae913-db0b-4194-b248-380194e2bd77}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a11ec37-924d-4c4f-8e8d-df10092462f3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d4f6852-6bca-46e1-84cb-5dc0f37bce60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450cf015-5f14-485f-8d70-38aa765ad240}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0b8702-ada1-42c9-8bf1-4adb79c9ae01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a59276-3d96-4f66-83c4-a91cba3fa601}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb03f6fa-8f4e-42e4-a54a-998d59c5f23c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39a80061-8ca7-4769-912d-8174c4458322}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {083fe9db-771c-4875-bdae-15858468ea0b}, !- Zone Air Inlet Port List
  {71d9ac9f-aca8-49f6-bd52-841fd251cf3e}, !- Zone Air Exhaust Port List
  {39f4e629-38b1-4b78-a2a0-11c56b7f11ce}, !- Zone Air Node Name
  {558abcf4-a91e-446c-bd24-b62c2b2e6cc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dea75808-6e5f-4196-ae15-b4c8ada4cd7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a6911ef-1c40-4497-8afe-27bb6f9d8600}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {39f4e629-38b1-4b78-a2a0-11c56b7f11ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39f4e629-38b1-4b78-a2a0-11c56b7f11ce}, !- Handle
  {39a80061-8ca7-4769-912d-8174c4458322}, !- Source Object
  11,                                     !- Outlet Port
  {0a6911ef-1c40-4497-8afe-27bb6f9d8600}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {083fe9db-771c-4875-bdae-15858468ea0b}, !- Handle
  {39a80061-8ca7-4769-912d-8174c4458322}, !- HVAC Component
  {ba3475f9-0cf2-467f-9469-ff98c2d02a70}; !- Port 1

OS:PortList,
  {71d9ac9f-aca8-49f6-bd52-841fd251cf3e}, !- Handle
  {39a80061-8ca7-4769-912d-8174c4458322}; !- HVAC Component

OS:PortList,
  {558abcf4-a91e-446c-bd24-b62c2b2e6cc8}, !- Handle
  {39a80061-8ca7-4769-912d-8174c4458322}, !- HVAC Component
  {611d829a-1d98-4e88-9d05-71ecaf52f617}; !- Port 1

OS:Sizing:Zone,
  {0d3bbcb0-2596-44d1-a0a9-d973ffa2838e}, !- Handle
  {39a80061-8ca7-4769-912d-8174c4458322}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfb42c99-423b-44f6-94c9-ff6ebeaf5bc3}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {39a80061-8ca7-4769-912d-8174c4458322}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0917c4c5-b96a-4e7a-a595-63a711d92346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}; !- Thermal Zone Name

OS:Surface,
  {47346fd4-bf6f-415b-9cda-9804a3fdb326}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {8dcef872-3587-4dca-a412-04fb4f18f7f9}, !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  38.964952521581, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349d4f9d-09c2-4896-a3ad-a1112ff83086}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6790053-0a7b-4ba9-bbe2-8fac63f28def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd4fccb-8111-4f07-8cd5-939532016649}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9335cb68-5884-42f8-a891-3549ff4252bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 4.572, 6.096,          !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabf0777-07b3-4ea3-9722-d848f1daab40}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9c4b97-3a26-4947-bc83-9be72816332b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  38.964952521581, 4.572, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a46495d-aaa4-4e4c-b062-18e5df6ab938}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5053b262-9f91-4fca-881e-1c489add926f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afcb3c10-5279-4383-b438-130d2912f02b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.572, 6.096,          !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9c9906b-e58c-4d88-947d-9a05f64a3c0b}, !- Zone Air Inlet Port List
  {4cd44b15-390b-420a-b86d-52867c30f008}, !- Zone Air Exhaust Port List
  {97da4b36-eb6a-4f07-83a5-8760e30d50d0}, !- Zone Air Node Name
  {aae86c11-4afb-4169-b293-de142704b907}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7608314b-c715-4335-b149-05ceed49cd72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b881923f-aaa5-4955-ad65-84b0efc813ef}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {97da4b36-eb6a-4f07-83a5-8760e30d50d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97da4b36-eb6a-4f07-83a5-8760e30d50d0}, !- Handle
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- Source Object
  11,                                     !- Outlet Port
  {b881923f-aaa5-4955-ad65-84b0efc813ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9c9906b-e58c-4d88-947d-9a05f64a3c0b}, !- Handle
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- HVAC Component
  {981f6a6f-d9a6-420f-821f-a2a0aa55b06d}; !- Port 1

OS:PortList,
  {4cd44b15-390b-420a-b86d-52867c30f008}, !- Handle
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}; !- HVAC Component

OS:PortList,
  {aae86c11-4afb-4169-b293-de142704b907}, !- Handle
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- HVAC Component
  {3de905b2-90b9-4735-a3d8-db3aa5a4aca0}; !- Port 1

OS:Sizing:Zone,
  {35acb09b-7a9f-4fe6-b409-1f12b1b792c3}, !- Handle
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eadcecad-6364-4a1c-a0c5-1e3c61ef5b18}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {fcff6155-91ce-4ec4-8e42-a6df1d796c93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {177b291e-e74d-4f21-b9b8-4eb4a96bba11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {e5d74292-1db8-4289-ab09-7296451eb698}; !- Thermal Zone Name

OS:Surface,
  {b7589fdb-d9f8-490a-bc18-4a0fd8caa157}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {11c46384-716e-4aaf-a709-8230ac0b7e07}, !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa7349e-f305-4108-8255-64495fd41831}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd8d6d8-a6d0-410f-ab9f-65daa09ae0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939b8bf9-9e8d-40a2-9712-ca81f17ecedf}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d376204-2afa-4dc1-b541-9a1e84bb062e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4124a-7218-44fd-806b-757ce2a8a385}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64a6343-1ec4-47e7-89b8-0941678b8ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 19.3674292872174, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9335cb68-5884-42f8-a891-3549ff4252bb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd4fccb-8111-4f07-8cd5-939532016649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6180a289-47f1-4e73-9fcb-56abb3d93241}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1950161b-aed0-4d20-9b4d-fb6937ea4f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e530270-e8a2-4e4c-81b3-7c274d969ff5}, !- Zone Air Inlet Port List
  {8b04f2f6-b131-4806-99e0-40aead5ed1ce}, !- Zone Air Exhaust Port List
  {0285c265-bc2c-48e8-968c-29f985136323}, !- Zone Air Node Name
  {de48aff4-c81a-46a2-a3b8-b3248d45ff07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44bd0271-dae8-42e4-b8b7-44ea16c05e34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa9461a6-3695-4a66-abf2-acfccf72e771}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {0285c265-bc2c-48e8-968c-29f985136323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0285c265-bc2c-48e8-968c-29f985136323}, !- Handle
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- Source Object
  11,                                     !- Outlet Port
  {fa9461a6-3695-4a66-abf2-acfccf72e771}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e530270-e8a2-4e4c-81b3-7c274d969ff5}, !- Handle
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- HVAC Component
  {d76cc7a4-5ef9-421a-8e9e-7dee1f46ca01}; !- Port 1

OS:PortList,
  {8b04f2f6-b131-4806-99e0-40aead5ed1ce}, !- Handle
  {e5d74292-1db8-4289-ab09-7296451eb698}; !- HVAC Component

OS:PortList,
  {de48aff4-c81a-46a2-a3b8-b3248d45ff07}, !- Handle
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- HVAC Component
  {b2010ec4-7eb8-4250-b463-2d3a4ae6e129}; !- Port 1

OS:Sizing:Zone,
  {03fde056-0fe1-4444-9fd7-dc91616e8428}, !- Handle
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9ab749b-362c-4a8e-bf97-b8978255c054}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {e5d74292-1db8-4289-ab09-7296451eb698}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e339009-7274-4c86-b47d-2f758cf6a9d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {099fc30b-f641-45ec-b321-6ae46fb7f2c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {311a86db-a696-4dc2-918c-365a22f8fc8b}; !- Thermal Zone Name

OS:Surface,
  {c38cc199-96cf-4b98-b0c3-210bbc5d4ebd}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {8dcef872-3587-4dca-a412-04fb4f18f7f9}, !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d4f6852-6bca-46e1-84cb-5dc0f37bce60}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a11ec37-924d-4c4f-8e8d-df10092462f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691e32c4-6e2c-4009-ab6c-83cae8a08d26}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb07aec-707b-4a14-aa73-1dbf3a6473bd}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ca402c-288f-4ef4-bb51-cd7e70523b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  38.964952521581, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d376204-2afa-4dc1-b541-9a1e84bb062e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939b8bf9-9e8d-40a2-9712-ca81f17ecedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.964952521581, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  38.964952521581, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc14b1d-1e69-4834-8ffb-78c0b85cb4ed}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15ec31cc-bc9d-45ae-8df8-d35760aeff7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.964952521581, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.964952521581, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0e7fc4b-b9eb-4910-b565-72ae997a3887}, !- Zone Air Inlet Port List
  {202e0eef-dc14-491e-b67a-33dc9c634273}, !- Zone Air Exhaust Port List
  {7c6d207e-6888-47a5-8a2b-b59bc7648eab}, !- Zone Air Node Name
  {27d65bde-eb97-41f9-981e-f7c329c5c4be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b69da4f-f404-46a3-b3cb-b16bc61d7968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d51e201-7fc6-4fdc-9a7f-74baff13e72e}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {7c6d207e-6888-47a5-8a2b-b59bc7648eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6d207e-6888-47a5-8a2b-b59bc7648eab}, !- Handle
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- Source Object
  11,                                     !- Outlet Port
  {0d51e201-7fc6-4fdc-9a7f-74baff13e72e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0e7fc4b-b9eb-4910-b565-72ae997a3887}, !- Handle
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- HVAC Component
  {5d56f0ca-7334-4c13-8b96-228074a9bcda}; !- Port 1

OS:PortList,
  {202e0eef-dc14-491e-b67a-33dc9c634273}, !- Handle
  {311a86db-a696-4dc2-918c-365a22f8fc8b}; !- HVAC Component

OS:PortList,
  {27d65bde-eb97-41f9-981e-f7c329c5c4be}, !- Handle
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- HVAC Component
  {4a6844cc-05ba-4e03-8ef8-2405448ff6e4}; !- Port 1

OS:Sizing:Zone,
  {08ada53c-ad48-4761-b5e6-ef63cc00b07c}, !- Handle
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa094252-e171-4ab6-8148-08b5c295347c}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {311a86db-a696-4dc2-918c-365a22f8fc8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f67ad8de-1b55-46a9-bdce-f33299c92e8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {634ea371-6abb-4fc3-b290-b8b30c008a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}; !- Thermal Zone Name

OS:Surface,
  {3b369599-435f-4749-92e0-b8b91746b692}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {1fdfb2bd-0e96-4c6b-b07c-bac5c42a2716}, !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9c4b97-3a26-4947-bc83-9be72816332b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aabf0777-07b3-4ea3-9722-d848f1daab40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50dc8c2-b082-48fe-8d70-5a5c2a66fc4f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5786097e-14b8-452d-b596-6d3394abe72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9feadc79-88dd-48ba-b038-8ce5539b7f8d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c1ac96-8267-45f3-928b-0557536f3580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 4.572, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35d4233-b314-459d-b5e9-b2abc6c6f303}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8be3b6-f684-4c82-ab04-ea1a39aff134}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d8ebb61-94a3-4f56-a781-a45bfc9d0bd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {effa493e-ec43-4b9b-bf1d-fd9743ae9b8d}, !- Zone Air Inlet Port List
  {992b3981-b151-4333-bd84-a8203e27fea7}, !- Zone Air Exhaust Port List
  {c03c7cc4-454f-42b6-b43a-822d55d9507b}, !- Zone Air Node Name
  {ad7e40bc-ad65-4a47-bdb6-018a61831bdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d10ca86c-28ca-41f3-a7b9-e3b05ec5ffdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc1ecc46-52bc-45a1-ad0e-c4cda1640afe}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {c03c7cc4-454f-42b6-b43a-822d55d9507b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03c7cc4-454f-42b6-b43a-822d55d9507b}, !- Handle
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}, !- Source Object
  11,                                     !- Outlet Port
  {fc1ecc46-52bc-45a1-ad0e-c4cda1640afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {effa493e-ec43-4b9b-bf1d-fd9743ae9b8d}, !- Handle
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}; !- HVAC Component

OS:PortList,
  {992b3981-b151-4333-bd84-a8203e27fea7}, !- Handle
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}; !- HVAC Component

OS:PortList,
  {ad7e40bc-ad65-4a47-bdb6-018a61831bdb}, !- Handle
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}; !- HVAC Component

OS:Sizing:Zone,
  {05005e11-d65e-4a87-a31e-8e0eab395863}, !- Handle
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {70f5a195-0f9b-4e14-8dcb-8b8c2962fcef}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {225a8b93-f5c3-4f0d-87d0-07516102e7a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd572bee-0a1d-4b25-8f89-4b107f092423}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {634ea371-6abb-4fc3-b290-b8b30c008a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}; !- Thermal Zone Name

OS:Surface,
  {3438b885-c337-4c7d-b911-3210ab5faba0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3ff590e2-0dd8-40b0-94b9-2c396e65cec1}, !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64a6343-1ec4-47e7-89b8-0941678b8ca9}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b4124a-7218-44fd-806b-757ce2a8a385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414d7b12-4faf-4b85-840e-a2bdd5f06308}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048b46f6-94b7-4fe3-810d-193c7b540688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd175ef4-2569-4523-a7ee-74b17e5477ba}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8200a3dc-d43e-4785-9b01-18d9b7466a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5786097e-14b8-452d-b596-6d3394abe72c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50dc8c2-b082-48fe-8d70-5a5c2a66fc4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e963d3-6858-44cc-8ecf-429ee2bc7620}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51cedde1-3ef2-40dd-96c5-ef2b476d479c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f368a064-7607-4be2-85ef-b2e20fafbadd}, !- Zone Air Inlet Port List
  {53e99404-8059-45eb-b233-198e07532859}, !- Zone Air Exhaust Port List
  {a426d5d0-092f-44a7-8399-3f9c539be860}, !- Zone Air Node Name
  {43d12280-5749-4437-a330-6eeb61536b38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87c262be-262d-49e1-b8b1-a40322bed9c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9170643d-db40-444b-9952-1a3ef5223a95}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {a426d5d0-092f-44a7-8399-3f9c539be860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a426d5d0-092f-44a7-8399-3f9c539be860}, !- Handle
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}, !- Source Object
  11,                                     !- Outlet Port
  {9170643d-db40-444b-9952-1a3ef5223a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f368a064-7607-4be2-85ef-b2e20fafbadd}, !- Handle
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}; !- HVAC Component

OS:PortList,
  {53e99404-8059-45eb-b233-198e07532859}, !- Handle
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}; !- HVAC Component

OS:PortList,
  {43d12280-5749-4437-a330-6eeb61536b38}, !- Handle
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}; !- HVAC Component

OS:Sizing:Zone,
  {c94c458f-2b62-4003-adff-ec50da5592f5}, !- Handle
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a58dc35-7d9d-46de-97af-5adc55c39a96}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {f3c976c9-392c-4c3d-af35-95c6513c1d90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {270022ee-e7a9-4663-8667-6facd141de47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {634ea371-6abb-4fc3-b290-b8b30c008a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0255232343636,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {7dded7e0-ccbc-4407-9917-9a78d482af73}; !- Thermal Zone Name

OS:Surface,
  {756cfcc6-aecf-4a16-8844-607757cc1c9e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {1fdfb2bd-0e96-4c6b-b07c-bac5c42a2716}, !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ca402c-288f-4ef4-bb51-cd7e70523b23}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb07aec-707b-4a14-aa73-1dbf3a6473bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9a59c4-da17-4aa8-a674-85a3ba87d740}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c86de1-9c84-4a7e-aaf2-797cb477e44b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525ca468-15a4-4ff8-a01f-79cfe50fd846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048b46f6-94b7-4fe3-810d-193c7b540688}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414d7b12-4faf-4b85-840e-a2bdd5f06308}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.296518864587014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.296518864587014, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951082f2-525d-42a5-aed9-9c42f226d11a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4af191da-7be0-4e71-b908-bbc7281e4328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.296518864587014, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.296518864587014, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dded7e0-ccbc-4407-9917-9a78d482af73}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd7f93b-ec1f-458c-855d-1fd05da70641}, !- Zone Air Inlet Port List
  {2beead07-c360-4414-9055-e3e8c91a2e3f}, !- Zone Air Exhaust Port List
  {1315b021-89db-4a5e-b1ff-7c715eee99ef}, !- Zone Air Node Name
  {b789c1c7-2438-4a16-82a6-76381c7b85c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {641057ee-6791-400d-83f9-06b7d3bbb634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76a6400d-0925-44a6-84a0-84ae0bd89e07}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {1315b021-89db-4a5e-b1ff-7c715eee99ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1315b021-89db-4a5e-b1ff-7c715eee99ef}, !- Handle
  {7dded7e0-ccbc-4407-9917-9a78d482af73}, !- Source Object
  11,                                     !- Outlet Port
  {76a6400d-0925-44a6-84a0-84ae0bd89e07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd7f93b-ec1f-458c-855d-1fd05da70641}, !- Handle
  {7dded7e0-ccbc-4407-9917-9a78d482af73}; !- HVAC Component

OS:PortList,
  {2beead07-c360-4414-9055-e3e8c91a2e3f}, !- Handle
  {7dded7e0-ccbc-4407-9917-9a78d482af73}; !- HVAC Component

OS:PortList,
  {b789c1c7-2438-4a16-82a6-76381c7b85c4}, !- Handle
  {7dded7e0-ccbc-4407-9917-9a78d482af73}; !- HVAC Component

OS:Sizing:Zone,
  {67b96544-a285-434c-9c63-2be78cb8ad68}, !- Handle
  {7dded7e0-ccbc-4407-9917-9a78d482af73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d8cf3ae-e644-461c-b860-09ed30e2e149}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {7dded7e0-ccbc-4407-9917-9a78d482af73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1ca3e41-e1bd-4695-8023-66b9f4eed893}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {dae55274-3af5-4869-86f0-2b3f5406197a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {77437d30-13de-41a5-b2ed-6beadf144875}; !- Thermal Zone Name

OS:Surface,
  {259576e6-be24-4c42-80ba-c4c2cb7a33ab}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9830f323-52c9-48ed-b3e6-4a57e3f26882}, !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c1ac96-8267-45f3-928b-0557536f3580}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9feadc79-88dd-48ba-b038-8ce5539b7f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b130d8e-73aa-43ef-b97a-bbf5d00e295d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bf6cae-5a1e-4430-a18d-a89bec9b0515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a96f0e2-4733-460d-b62f-eb1e1bf94958}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028d9c83-decb-4c2c-8dfa-a003201f7295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc2a8a5-7c2d-4992-8f5f-74833295b14b}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d046f261-6bc3-49a8-902b-b7cb910408a2}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83273b5d-5f1c-4f3e-bc4e-25a5631875f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d65b831f-e193-4d79-91e2-1520ee989603}, !- Zone Air Inlet Port List
  {1bc88e88-c656-40ef-803a-1f4f6d7ebc2f}, !- Zone Air Exhaust Port List
  {018516a1-d2dd-40c9-9798-05f55bfb8db0}, !- Zone Air Node Name
  {20ec8973-26aa-4c03-8b85-290e7463ebef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff594842-4bfc-4046-bc10-dbc0b0bac43d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10173f29-5d86-4b7f-96a8-815de9c5cf15}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {018516a1-d2dd-40c9-9798-05f55bfb8db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {018516a1-d2dd-40c9-9798-05f55bfb8db0}, !- Handle
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- Source Object
  11,                                     !- Outlet Port
  {10173f29-5d86-4b7f-96a8-815de9c5cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d65b831f-e193-4d79-91e2-1520ee989603}, !- Handle
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- HVAC Component
  {0b5d736f-5933-4c3c-8045-f65b5b648ff6}; !- Port 1

OS:PortList,
  {1bc88e88-c656-40ef-803a-1f4f6d7ebc2f}, !- Handle
  {77437d30-13de-41a5-b2ed-6beadf144875}; !- HVAC Component

OS:PortList,
  {20ec8973-26aa-4c03-8b85-290e7463ebef}, !- Handle
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- HVAC Component
  {12f5da1d-d828-4a2a-9888-10bddac37eda}; !- Port 1

OS:Sizing:Zone,
  {d6599b18-a8a3-490e-ad04-4eaef762404d}, !- Handle
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ee75e7c-2864-4dc4-a0b1-2c41139b3614}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {77437d30-13de-41a5-b2ed-6beadf144875}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f736795-ab87-4053-82ae-f6378158e655}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {dae55274-3af5-4869-86f0-2b3f5406197a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {108aefde-c650-456b-8cfb-352838681e14}; !- Thermal Zone Name

OS:Surface,
  {c61cf130-d6a0-424d-8fc3-7149792f805d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {aabd648e-b116-4ca8-83a1-d34db87d276a}, !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8200a3dc-d43e-4785-9b01-18d9b7466a46}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd175ef4-2569-4523-a7ee-74b17e5477ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a03d3a3-a9ce-4ae9-a9bf-cca379cf6e4a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb28d25-a30e-4f4b-92b6-c5a1ed2c8bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ef4f7-b2d4-422b-b05c-dfb073bd4f82}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc215619-230e-4370-a591-5b0e0735009d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bf6cae-5a1e-4430-a18d-a89bec9b0515}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b130d8e-73aa-43ef-b97a-bbf5d00e295d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e95cad-7444-4c80-bd38-4a8b17b1c74e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4358af83-d30d-450c-a5a8-b232c4ce5399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {108aefde-c650-456b-8cfb-352838681e14}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac9f72d7-9eda-490f-a167-95a7901366d3}, !- Zone Air Inlet Port List
  {90676baf-1e3b-44ce-be02-3fd8ae0f8619}, !- Zone Air Exhaust Port List
  {f2e674ce-9728-48c8-a483-4621564b1936}, !- Zone Air Node Name
  {3bdf381b-efe3-475f-a27d-ce03ad246232}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {898a3eb0-d65c-47d8-8375-535b2f744c3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83911bd9-c583-4325-80f9-e951dbbb8711}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {f2e674ce-9728-48c8-a483-4621564b1936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2e674ce-9728-48c8-a483-4621564b1936}, !- Handle
  {108aefde-c650-456b-8cfb-352838681e14}, !- Source Object
  11,                                     !- Outlet Port
  {83911bd9-c583-4325-80f9-e951dbbb8711}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac9f72d7-9eda-490f-a167-95a7901366d3}, !- Handle
  {108aefde-c650-456b-8cfb-352838681e14}, !- HVAC Component
  {d64910e7-dfd8-4beb-86d2-5e5007832e5e}; !- Port 1

OS:PortList,
  {90676baf-1e3b-44ce-be02-3fd8ae0f8619}, !- Handle
  {108aefde-c650-456b-8cfb-352838681e14}; !- HVAC Component

OS:PortList,
  {3bdf381b-efe3-475f-a27d-ce03ad246232}, !- Handle
  {108aefde-c650-456b-8cfb-352838681e14}, !- HVAC Component
  {32f65d95-eaa7-484e-9eb5-6e8ef31168cb}; !- Port 1

OS:Sizing:Zone,
  {ca93454d-6641-43d8-9e8c-6cb76580dfcc}, !- Handle
  {108aefde-c650-456b-8cfb-352838681e14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0652f276-7933-4993-878c-a898f58cb84e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {108aefde-c650-456b-8cfb-352838681e14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {427e669b-6e33-438e-b109-8cf9d6006e81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {dae55274-3af5-4869-86f0-2b3f5406197a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3220420989506,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}; !- Thermal Zone Name

OS:Surface,
  {44475b4f-e36b-41b7-b1e3-9c8c045d40f9}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {9830f323-52c9-48ed-b3e6-4a57e3f26882}, !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525ca468-15a4-4ff8-a01f-79cfe50fd846}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c86de1-9c84-4a7e-aaf2-797cb477e44b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bca9ac8-a79b-43fd-a9de-1e8dd34dd73c}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b003a90-5a2d-44e9-ac56-df4d971f1af9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e018532-27ba-4515-ac04-76842060506f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb28d25-a30e-4f4b-92b6-c5a1ed2c8bae}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a03d3a3-a9ce-4ae9-a9bf-cca379cf6e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.74640180834036, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.74640180834036, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5a8910-f5b7-46ac-81e2-a742d915ab3c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dcfff74-d6eb-435f-b58a-31da3e443c45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74640180834036, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.74640180834036, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a39f79a-e07b-4faf-a5c4-b7d6704748c8}, !- Zone Air Inlet Port List
  {85a04131-2fa1-4b71-86c2-4955cd11c65a}, !- Zone Air Exhaust Port List
  {d4cb8034-02ee-47b8-9e1d-c746a9dfc601}, !- Zone Air Node Name
  {681e49b0-418d-4749-96ae-26ca10d34d4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d74406e-e906-4fa0-a5c5-b03747f08b71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29ea3394-df6d-4e15-be9b-c57e506e5cc7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {d4cb8034-02ee-47b8-9e1d-c746a9dfc601}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4cb8034-02ee-47b8-9e1d-c746a9dfc601}, !- Handle
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- Source Object
  11,                                     !- Outlet Port
  {29ea3394-df6d-4e15-be9b-c57e506e5cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a39f79a-e07b-4faf-a5c4-b7d6704748c8}, !- Handle
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- HVAC Component
  {5ab22f43-c872-49f3-b565-d138348b8010}; !- Port 1

OS:PortList,
  {85a04131-2fa1-4b71-86c2-4955cd11c65a}, !- Handle
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}; !- HVAC Component

OS:PortList,
  {681e49b0-418d-4749-96ae-26ca10d34d4d}, !- Handle
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- HVAC Component
  {5be6d410-c09f-4db1-9382-69fcc00a6591}; !- Port 1

OS:Sizing:Zone,
  {f4a670b9-ce83-4646-8dc2-5ee015ac11e9}, !- Handle
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99673163-ee00-45fc-9118-f42e00d13587}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {768a1998-d901-483c-9f5d-0c6c1d21aa64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {317036d0-a9b2-4b84-9ba1-bf95b2ce6c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {f828a53c-ad44-442b-914d-601aff1444af}; !- Thermal Zone Name

OS:Surface,
  {36a68a33-e257-4817-b125-347ee8dd2405}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d8f4bce3-5987-4d22-95db-681ec880a7a2}, !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028d9c83-decb-4c2c-8dfa-a003201f7295}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a96f0e2-4733-460d-b62f-eb1e1bf94958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6815917f-731a-403e-9146-93b1a5a55e93}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b247e08d-e042-4b03-9aa7-2ef1c07c52d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9f9d1d-719a-4524-a2a3-e39a3b33fd69}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f8672e-cc6b-499b-965c-d10ba8b2fa5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466396d1-f8d3-49a5-ade5-40ac9d3fd88f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fdcadd-f5e0-4f61-940e-f6377aa399ea}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d2ac296-1295-42a0-aceb-6f42437b4192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f828a53c-ad44-442b-914d-601aff1444af}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f30a07a-bb09-4869-b625-3aec8cd295ed}, !- Zone Air Inlet Port List
  {06d17831-c4b9-4405-a457-17b701283cc3}, !- Zone Air Exhaust Port List
  {28b29cac-2001-43d8-bb84-1ff0aa35e956}, !- Zone Air Node Name
  {82f34c7f-e9d4-4712-a587-bfa8b48ec234}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cda400d-7121-4290-aec6-58c4111a65d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dce284e-0e1f-4305-b66c-94d7914c1cba}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {28b29cac-2001-43d8-bb84-1ff0aa35e956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28b29cac-2001-43d8-bb84-1ff0aa35e956}, !- Handle
  {f828a53c-ad44-442b-914d-601aff1444af}, !- Source Object
  11,                                     !- Outlet Port
  {9dce284e-0e1f-4305-b66c-94d7914c1cba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f30a07a-bb09-4869-b625-3aec8cd295ed}, !- Handle
  {f828a53c-ad44-442b-914d-601aff1444af}, !- HVAC Component
  {8c70146f-c66d-4cad-937b-f387a5fb62a4}; !- Port 1

OS:PortList,
  {06d17831-c4b9-4405-a457-17b701283cc3}, !- Handle
  {f828a53c-ad44-442b-914d-601aff1444af}; !- HVAC Component

OS:PortList,
  {82f34c7f-e9d4-4712-a587-bfa8b48ec234}, !- Handle
  {f828a53c-ad44-442b-914d-601aff1444af}, !- HVAC Component
  {904853d4-d3ea-4c07-9af2-b5b2c26447ad}; !- Port 1

OS:Sizing:Zone,
  {7cbe0dc8-b160-4f77-90eb-a083b2d76388}, !- Handle
  {f828a53c-ad44-442b-914d-601aff1444af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5402539a-e999-4582-b50a-eb7abc74fcda}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {f828a53c-ad44-442b-914d-601aff1444af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7b081ea-0603-46aa-bc5e-da55b8a67ecc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}; !- Thermal Zone Name

OS:Surface,
  {75bf52a6-aaec-4cd0-9f99-a547f14a551a}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8808926d-46e5-4aca-ac49-0610579674b7}, !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992638, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc215619-230e-4370-a591-5b0e0735009d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ef4f7-b2d4-422b-b05c-dfb073bd4f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1f2bfa-21e0-4428-a237-30786191d5eb}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74041c41-4847-44c9-8492-b0582e13fe85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f509c428-a740-4b12-8469-646a337f3a2d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b084628b-729c-409a-83a7-60731ea18e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b247e08d-e042-4b03-9aa7-2ef1c07c52d5}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6815917f-731a-403e-9146-93b1a5a55e93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95fee4e-1fd5-44cf-9457-c3d6c2542510}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aef80a96-287f-4217-a022-d18504fa827c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f733c77d-83d9-4148-b34f-4d9be5fb5660}, !- Zone Air Inlet Port List
  {d38ac185-498b-4d53-b2e0-49efbeb34e17}, !- Zone Air Exhaust Port List
  {c6cc2d0e-76c9-40df-a228-de4c04f66664}, !- Zone Air Node Name
  {74f01545-8a5e-4eed-a3b3-3835c481e80b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61ef6652-cbe6-4bab-bec0-a4849681a85c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01c79433-1a99-497a-825a-89fd58b353f2}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {c6cc2d0e-76c9-40df-a228-de4c04f66664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6cc2d0e-76c9-40df-a228-de4c04f66664}, !- Handle
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- Source Object
  11,                                     !- Outlet Port
  {01c79433-1a99-497a-825a-89fd58b353f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f733c77d-83d9-4148-b34f-4d9be5fb5660}, !- Handle
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- HVAC Component
  {5961c6d8-c23d-48e2-b7e6-bf453eb16edf}; !- Port 1

OS:PortList,
  {d38ac185-498b-4d53-b2e0-49efbeb34e17}, !- Handle
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}; !- HVAC Component

OS:PortList,
  {74f01545-8a5e-4eed-a3b3-3835c481e80b}, !- Handle
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- HVAC Component
  {7b49bbbd-51e0-42c4-9cfa-a127a4797f5c}; !- Port 1

OS:Sizing:Zone,
  {6edc4430-0027-4e44-82e1-1b289579abc2}, !- Handle
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4ccfc9f-ad2c-4574-bb4c-5cd6e39d7da6}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {dd4d1dd0-a283-4665-bea9-36715f82d6b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f373855-504c-4960-90b8-fb99f33821bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.068443907291,                        !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}; !- Thermal Zone Name

OS:Surface,
  {1fcaaacb-b2f8-44e0-83d7-8902d663abe7}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d8f4bce3-5987-4d22-95db-681ec880a7a2}, !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e018532-27ba-4515-ac04-76842060506f}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b003a90-5a2d-44e9-ac56-df4d971f1af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3146b09a-1550-4c96-878e-6aa22e8ea1ee}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783b940c-a0db-4dd5-8f9f-f550cb5c5fc5}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d02bfd-d4f9-4b76-8b1d-f6c59ca4669e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992637, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992637, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992637, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.87098537992637, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74041c41-4847-44c9-8492-b0582e13fe85}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1f2bfa-21e0-4428-a237-30786191d5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.87098537992638, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.87098537992638, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1bb016-af31-4869-acf3-be2e22d086f8}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac25bf50-6521-459b-ac1a-db27d6b55568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87098537992638, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.87098537992638, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff59a4a2-33d8-46cf-8913-70a409a9fe8d}, !- Zone Air Inlet Port List
  {584ba519-cc90-4017-ab72-721ee23ce62a}, !- Zone Air Exhaust Port List
  {0da2023c-f20e-4a77-9a3d-a8a3f68a431a}, !- Zone Air Node Name
  {b5bd11d6-57d6-4b0e-87e2-d1e4da671cb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1be08e27-7724-4caf-9497-d6524d356137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b07b086-9fba-4e7e-83cd-fe2ee91a6c59}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {0da2023c-f20e-4a77-9a3d-a8a3f68a431a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0da2023c-f20e-4a77-9a3d-a8a3f68a431a}, !- Handle
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- Source Object
  11,                                     !- Outlet Port
  {2b07b086-9fba-4e7e-83cd-fe2ee91a6c59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff59a4a2-33d8-46cf-8913-70a409a9fe8d}, !- Handle
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- HVAC Component
  {4dc2e4eb-9392-437e-b015-48807735dca4}; !- Port 1

OS:PortList,
  {584ba519-cc90-4017-ab72-721ee23ce62a}, !- Handle
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}; !- HVAC Component

OS:PortList,
  {b5bd11d6-57d6-4b0e-87e2-d1e4da671cb9}, !- Handle
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- HVAC Component
  {ffc94db4-0aa3-4bf1-bce2-8b60170ab9bf}; !- Port 1

OS:Sizing:Zone,
  {fcfde2e0-d042-47b2-9696-311f12cd85f8}, !- Handle
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55c0e719-9cda-4a4b-bcaa-bee7be34ac6a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {e4f6b9ff-d4a7-484c-8ce1-9242a8dd47fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abaff805-b4e7-48b7-bce6-765e749d11b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}; !- Thermal Zone Name

OS:Surface,
  {54544fad-2d47-4afb-ac26-044ab04b2570}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d8f94a49-6c01-4478-a5d4-f4ed9e1fe403}, !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f8672e-cc6b-499b-965c-d10ba8b2fa5a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f9f9d1d-719a-4524-a2a3-e39a3b33fd69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f9dcfb-e918-4f85-9c27-c6c7e15f9eef}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c364afaf-7c9a-4c28-b5af-9ca392ef631d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d0d2a0-01e1-4f75-b336-335aabba525a}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4ee0ab-dcf4-4ae1-8768-93a785d45b28}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3784b95a-d5f1-4e6e-b125-08a21678d03c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41db814d-7bbc-42cd-b0d0-7d244f8890c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487a92a8-d169-4565-81d0-9eb5e4128adf}, !- Zone Air Inlet Port List
  {9e918466-91da-4536-93f8-9f4e57eb98d4}, !- Zone Air Exhaust Port List
  {fd831e83-9de7-43dc-aeac-1f28323bc499}, !- Zone Air Node Name
  {10a1b89f-55dd-4828-8665-6f6eb87edd03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cfc8552-79d2-458f-b71f-5d2392bd6ab6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbc56eb9-425a-4e77-9b0a-2ba7f19708bf}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {fd831e83-9de7-43dc-aeac-1f28323bc499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd831e83-9de7-43dc-aeac-1f28323bc499}, !- Handle
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- Source Object
  11,                                     !- Outlet Port
  {dbc56eb9-425a-4e77-9b0a-2ba7f19708bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487a92a8-d169-4565-81d0-9eb5e4128adf}, !- Handle
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- HVAC Component
  {ed506f45-f14d-4a9b-92af-2cf4d3d72ca3}; !- Port 1

OS:PortList,
  {9e918466-91da-4536-93f8-9f4e57eb98d4}, !- Handle
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}; !- HVAC Component

OS:PortList,
  {10a1b89f-55dd-4828-8665-6f6eb87edd03}, !- Handle
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- HVAC Component
  {34625101-8138-43bf-be8f-e489b77946c3}; !- Port 1

OS:Sizing:Zone,
  {70187244-46bf-4870-ac42-9a9e6bd46abe}, !- Handle
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {43d6dabd-8f5e-4717-a274-2f90ee9d9a4a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {cddabf2d-1687-4aed-9ea3-b50d4aef51e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {549c3e86-f7d7-4e86-8a38-9124f616c6cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {3f497af6-6a2d-4af2-8512-fbc414feef95}; !- Thermal Zone Name

OS:Surface,
  {ec2f0012-68ae-438b-a0d7-583e73beabcd}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {cf27ba87-acc4-47ba-bd0b-48f5861ba660}, !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b084628b-729c-409a-83a7-60731ea18e89}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f509c428-a740-4b12-8469-646a337f3a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb24854-c5f5-422b-9417-1ed20df146bd}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb2b077-51b7-4b0a-8bdd-384072b652ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 19.3674292872174, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb264b2f-768d-45de-b197-037f72942535}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 19.3674292872174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 19.3674292872174, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c364afaf-7c9a-4c28-b5af-9ca392ef631d}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f9dcfb-e918-4f85-9c27-c6c7e15f9eef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011ab373-c264-40f0-af6e-a0d232bdf67c}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd26a133-7d36-49d5-b6b0-d29ac6259173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 19.3674292872174, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 19.3674292872174, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {338f575d-1444-4e7c-a3ac-47134012161f}, !- Zone Air Inlet Port List
  {10e39b1f-9a04-4ec8-ae7d-760cd8dc07f6}, !- Zone Air Exhaust Port List
  {4fbc7329-58bf-4a6a-beee-4724f7987d0e}, !- Zone Air Node Name
  {08b00b23-0d46-4a4b-9065-796d796146eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f36e1386-e78e-43f9-9c6f-d3b4edf1fda7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9372ebde-5b7c-4a6a-ab95-52b695842ab3}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {4fbc7329-58bf-4a6a-beee-4724f7987d0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fbc7329-58bf-4a6a-beee-4724f7987d0e}, !- Handle
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- Source Object
  11,                                     !- Outlet Port
  {9372ebde-5b7c-4a6a-ab95-52b695842ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {338f575d-1444-4e7c-a3ac-47134012161f}, !- Handle
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- HVAC Component
  {5cae7f5b-acdb-4544-9464-309c271d1031}; !- Port 1

OS:PortList,
  {10e39b1f-9a04-4ec8-ae7d-760cd8dc07f6}, !- Handle
  {3f497af6-6a2d-4af2-8512-fbc414feef95}; !- HVAC Component

OS:PortList,
  {08b00b23-0d46-4a4b-9065-796d796146eb}, !- Handle
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- HVAC Component
  {3bde6103-e89f-4a4f-8320-bb31ad701194}; !- Port 1

OS:Sizing:Zone,
  {8dba62d7-f848-49a0-9309-fcf20842cd36}, !- Handle
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32fa4130-3bb3-4f34-b504-952b911aec9d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3f497af6-6a2d-4af2-8512-fbc414feef95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3061e8f-e2a2-49e5-b960-a2eff1a70653}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9394292872174,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {189f48e1-87d7-4c14-bdb6-f48bbfc2a871}, !- Building Story Name
  {8461fab6-883d-4d41-a933-aef501be49dd}; !- Thermal Zone Name

OS:Surface,
  {189ab496-07b9-4845-b59c-091df3f8c9c5}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d8f94a49-6c01-4478-a5d4-f4ed9e1fe403}, !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d02bfd-d4f9-4b76-8b1d-f6c59ca4669e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783b940c-a0db-4dd5-8f9f-f550cb5c5fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5304c5e3-2cb6-4ba5-b2e0-640a02dc3ed5}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a3b839-c88e-44c5-8ef8-13eb863a7ada}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb2b077-51b7-4b0a-8bdd-384072b652ae}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb24854-c5f5-422b-9417-1ed20df146bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528b6708-0ed8-4f13-aa73-3de6a94796a2}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5c3f2b3-ec83-4371-ad28-bc7f9aad8710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63d631cc-dccc-416f-9d66-48b1592bff76}, !- Zone Air Inlet Port List
  {8715c547-9d2f-42fc-9960-e55b483057b6}, !- Zone Air Exhaust Port List
  {1cbc3a57-9376-4c94-9663-2fe29cb1785d}, !- Zone Air Node Name
  {5ab410ce-8819-47c6-a1ec-4d29098ffa6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c448c3d-54e2-4aed-8b4c-7b0fbc4acff7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f23d9556-d65a-4bd3-aad6-dd5ec3ce812c}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {1cbc3a57-9376-4c94-9663-2fe29cb1785d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cbc3a57-9376-4c94-9663-2fe29cb1785d}, !- Handle
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- Source Object
  11,                                     !- Outlet Port
  {f23d9556-d65a-4bd3-aad6-dd5ec3ce812c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63d631cc-dccc-416f-9d66-48b1592bff76}, !- Handle
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- HVAC Component
  {f6f7a305-ae1d-4377-9612-3723ef19d726}; !- Port 1

OS:PortList,
  {8715c547-9d2f-42fc-9960-e55b483057b6}, !- Handle
  {8461fab6-883d-4d41-a933-aef501be49dd}; !- HVAC Component

OS:PortList,
  {5ab410ce-8819-47c6-a1ec-4d29098ffa6a}, !- Handle
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- HVAC Component
  {d82a3111-85c4-40ad-b97c-191a3e0822d2}; !- Port 1

OS:Sizing:Zone,
  {9b5cc891-ed78-4773-9125-5e310541c1f5}, !- Handle
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4a84054-f827-40d8-b8cd-6a490474dae4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8461fab6-883d-4d41-a933-aef501be49dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b8d3ab3-9c56-43d1-94e8-d5828229d090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9a6ad864-31f7-4980-8868-5f955e5a4a01}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {0a46495d-aaa4-4e4c-b062-18e5df6ab938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.12823747687656, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  38.939552521581, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  38.939552521581, 1.77635683940025e-14, 1.12823747687656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2db4080-5b65-4968-bcab-744a7f28ea70}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {2adffabf-26c1-4bfc-ba4a-544764ed1a35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.025400000000003, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00c0bcea-61a2-460b-b94c-ee1a0b6a9f64}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {462ae913-db0b-4194-b248-380194e2bd77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c80c9910-a379-48b5-ba93-737cd277d63a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {26c5f220-0ab9-4fbd-b379-f0d93c92fa82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3420292872174, 1.12872189701235, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999941, 1.12872189701235; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e709bab-c71a-4504-a150-e0ebe5332076}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {770cf124-7f10-41a6-ab54-586b3c48a17d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.5466, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000172, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6b7f098-123e-48eb-a86e-6c7841720fc6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {83ea0166-3955-4cf8-8423-a232a0e6eb87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.77635683940025e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e08b80b-daff-473e-8100-16cd19614c38}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {2bca9ac8-a79b-43fd-a9de-1e8dd34dd73c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.72100180834036, 4.57199999999998, 1.13278776244942, !- X,Y,Z Vertex 1 {m}
  3.72100180834036, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999541, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999541, 4.57199999999998, 1.13278776244942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ce374b5-0540-4242-bbeb-be06c4aee315}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {691e32c4-6e2c-4009-ab6c-83cae8a08d26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.939552521581, 4.57199999999998, 1.12823747687656, !- X,Y,Z Vertex 1 {m}
  38.939552521581, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999998, 1.12823747687656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {553a1f7a-ed06-45cd-a0ed-004eb3eb6cb3}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {466396d1-f8d3-49a5-ade5-40ac9d3fd88f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.77635683940025e-14, 1.13161474966946, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.84558537992638, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.84558537992638, 1.77635683940025e-14, 1.13161474966946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {752d4a4a-c116-42c9-910b-f59e9be596d1}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {b35d4233-b314-459d-b5e9-b2abc6c6f303}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 1.77635683940025e-14, 1.20337734436316, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.271118864587014, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.271118864587014, 1.77635683940025e-14, 1.20337734436316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b996486-110a-4fb2-8c64-cc1c3af13420}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {0f9a59c4-da17-4aa8-a674-85a3ba87d740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.271118864587014, 4.57199999999998, 1.20337734436316, !- X,Y,Z Vertex 1 {m}
  0.271118864587014, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000142, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000142, 4.57199999999998, 1.20337734436316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d03777-b5a9-4725-8314-3c4705616649}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {6dc2a8a5-7c2d-4992-8f5f-74833295b14b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 1.77635683940025e-14, 1.13278776244942, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.72100180834036, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.72100180834036, 1.77635683940025e-14, 1.13278776244942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f990ab-2eb0-4e89-88c2-5f19f3d8e9e3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {3146b09a-1550-4c96-878e-6aa22e8ea1ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.84558537992638, 4.57199999999998, 1.13161474966946, !- X,Y,Z Vertex 1 {m}
  4.84558537992638, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999998, 1.13161474966946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f56e8947-4ec8-4a6c-870c-3ce3ecc9edff}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {6d4ee0ab-dcf4-4ae1-8768-93a785d45b28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 1.77635683940025e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 1.77635683940025e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {926c2e11-0454-4fc8-bc59-fb7bb709aedf}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {f0d0d2a0-01e1-4f75-b336-335aabba525a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000178, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5152537d-8189-4893-a390-cb2aa904e4ff}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {fb264b2f-768d-45de-b197-037f72942535}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.12872189701235, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 19.3420292872174, 1.12872189701235; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1679c45-7475-4972-8850-5136bac8cf4e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {5304c5e3-2cb6-4ba5-b2e0-640a02dc3ed5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999998, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.57199999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d36eeb37-8751-4b8e-bd5e-65b7f0de6276}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0941ad7c-31ea-45b8-9d2f-e307eb498a92}, !- Construction Name
  {a6a3b839-c88e-44c5-8ef8-13eb863a7ada}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000036, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999998, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b09d2c7f-0e82-4835-9b9d-eaae35cd4353}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {769d91ab-f4eb-41a5-87e8-f636b0624048}, !- Handle
  Retail Back_Space People,               !- Name
  {b09d2c7f-0e82-4835-9b9d-eaae35cd4353}, !- People Definition Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {469e4197-a8b4-4b70-b33f-f35411369f65}, !- Work Efficiency Schedule Name
  {ad7c53f9-1f52-4eb1-8e50-961531fe956c}, !- Clothing Insulation Schedule Name
  {38ca684e-b4c9-4f76-ac5b-4564ccdfc0a8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ad7c53f9-1f52-4eb1-8e50-961531fe956c}, !- Handle
  Clothing Schedule,                      !- Name
  {8fe950b7-13cf-464d-9cae-4d8d7c0cb574}, !- Schedule Type Limits Name
  {388d92dc-c80a-472c-b1a1-70bc8fe831c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {388d92dc-c80a-472c-b1a1-70bc8fe831c2}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8fe950b7-13cf-464d-9cae-4d8d7c0cb574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb019a48-3ef5-4a07-be8b-63abd7e41618}, !- Handle
  Schedule Rule 1,                        !- Name
  {ad7c53f9-1f52-4eb1-8e50-961531fe956c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7832ca97-66d4-4c99-9e82-d964935785fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7832ca97-66d4-4c99-9e82-d964935785fb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8fe950b7-13cf-464d-9cae-4d8d7c0cb574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8fe950b7-13cf-464d-9cae-4d8d7c0cb574}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {38ca684e-b4c9-4f76-ac5b-4564ccdfc0a8}, !- Handle
  Air Velocity Schedule,                  !- Name
  {71bbdf11-accb-444b-8318-283e93550921}, !- Schedule Type Limits Name
  {fe725598-cc88-41d2-8b6c-23b7dada9605}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe725598-cc88-41d2-8b6c-23b7dada9605}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {71bbdf11-accb-444b-8318-283e93550921}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71bbdf11-accb-444b-8318-283e93550921}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {469e4197-a8b4-4b70-b33f-f35411369f65}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  {26676149-95ba-440c-8358-6f917780f386}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26676149-95ba-440c-8358-6f917780f386}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {df6eb112-3cc3-49e9-9064-c9c71090376e}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49e463d8-1167-46dc-8d36-6a7c9883de57}, !- Handle
  {df6eb112-3cc3-49e9-9064-c9c71090376e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5de45a1a-c1ff-4b02-ad2f-05c63696ad31}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a758b0a9-da01-49be-b121-0f325f430408}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {5de45a1a-c1ff-4b02-ad2f-05c63696ad31}, !- Electric Equipment Definition Name
  {3e2558d1-5e5d-4ae4-86bd-35bff30e9a03}, !- Space or SpaceType Name
  {5648cc52-fef5-465c-8583-93a494527a65}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {209647fa-9e10-4018-bfd8-5df6bb040578}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9cc4dc27-c44a-420b-8144-4e00571c8754}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5443b035-6293-4b13-8f6a-effdf4eeea86}, !- Number of People Schedule Name
  {d2987612-0f04-4115-a0ef-eee2c9c5b2f7}, !- People Activity Level Schedule Name
  {56f5274b-93af-47a4-b916-a9c319c8b8a0}, !- Lighting Schedule Name
  {7d7e64e0-cba9-44ce-a808-66a35af3d905}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1f007020-e498-4943-a174-f081dfa99c74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5443b035-6293-4b13-8f6a-effdf4eeea86}, !- Handle
  Retail Bldg Occ,                        !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  {570c0564-b265-4479-a406-e428cbc3d89c}, !- Default Day Schedule Name
  {2bbf1702-22a9-4fdb-8ff7-adc553efd5db}, !- Summer Design Day Schedule Name
  {15184122-afa1-4364-a7bc-fa821ea65b76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {570c0564-b265-4479-a406-e428cbc3d89c}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.525,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.675,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.725,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2625,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1875,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.1125,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Rule,
  {90cdfa47-681a-48e7-8615-f7cc2d2bbeea}, !- Handle
  Schedule Rule 2,                        !- Name
  {5443b035-6293-4b13-8f6a-effdf4eeea86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e468d3d-09cb-4432-85bb-a009258c9bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e468d3d-09cb-4432-85bb-a009258c9bd9}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.025,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.125,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.275,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.425,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.525,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.623529411764706,                      !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.647058823529412,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.670588235294118,                      !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.694117647058824,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.71764705882353,                       !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.741176470588235,                      !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.764705882352941,                      !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.788235294117647,                      !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.8,                                    !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  22,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  22,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2;                                    !- Value Until Time 45

OS:Schedule:Rule,
  {c059785f-3830-4bd2-8f6b-7302a7f70758}, !- Handle
  Schedule Rule 3,                        !- Name
  {5443b035-6293-4b13-8f6a-effdf4eeea86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22f03acd-c47c-48df-8e04-2b49138c5ad1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22f03acd-c47c-48df-8e04-2b49138c5ad1}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.213793103448276,                      !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.227586206896552,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.241379310344828,                      !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.255172413793103,                      !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.268965517241379,                      !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.282758620689655,                      !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.296551724137931,                      !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.310344827586207,                      !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.324137931034483,                      !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.337931034482759,                      !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.351724137931035,                      !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.36551724137931,                       !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.379310344827586,                      !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.393103448275862,                      !- Value Until Time 24
  15,                                     !- Hour 25
  52,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  21,                                     !- Hour 26
  0,                                      !- Minute 26
  0.4,                                    !- Value Until Time 26
  21,                                     !- Hour 27
  15,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  21,                                     !- Hour 29
  45,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  22,                                     !- Hour 30
  0,                                      !- Minute 30
  0.2,                                    !- Value Until Time 30
  22,                                     !- Hour 31
  15,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  22,                                     !- Hour 32
  30,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  22,                                     !- Hour 33
  45,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  23,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1,                                    !- Value Until Time 34
  23,                                     !- Hour 35
  15,                                     !- Minute 35
  0.075,                                  !- Value Until Time 35
  23,                                     !- Hour 36
  30,                                     !- Minute 36
  0.05,                                   !- Value Until Time 36
  23,                                     !- Hour 37
  45,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Day,
  {15184122-afa1-4364-a7bc-fa821ea65b76}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bbf1702-22a9-4fdb-8ff7-adc553efd5db}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2987612-0f04-4115-a0ef-eee2c9c5b2f7}, !- Handle
  Retail Activity,                        !- Name
  {67596939-d92b-4297-aacb-2b1bf89d1798}, !- Schedule Type Limits Name
  {1ed33df3-e5bd-4cb9-9594-b7f10fd7e0b7}, !- Default Day Schedule Name
  {7046a35e-9688-44f1-8cad-d38f164c7c86}, !- Summer Design Day Schedule Name
  {6ff4bc81-c998-42f6-9429-7d47a16cdb0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ed33df3-e5bd-4cb9-9594-b7f10fd7e0b7}, !- Handle
  Retail Activity Default,                !- Name
  {67596939-d92b-4297-aacb-2b1bf89d1798}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6ff4bc81-c998-42f6-9429-7d47a16cdb0a}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {67596939-d92b-4297-aacb-2b1bf89d1798}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7046a35e-9688-44f1-8cad-d38f164c7c86}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {67596939-d92b-4297-aacb-2b1bf89d1798}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {67596939-d92b-4297-aacb-2b1bf89d1798}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {56f5274b-93af-47a4-b916-a9c319c8b8a0}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  {53a38ea5-981a-4882-b53e-62887d544074}, !- Default Day Schedule Name
  {4df121ee-d478-4a16-b809-9482e2b4ec65}, !- Summer Design Day Schedule Name
  {3d84c9ed-b8b6-4e81-a58b-938a7c055045}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53a38ea5-981a-4882-b53e-62887d544074}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {4df121ee-d478-4a16-b809-9482e2b4ec65}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ad69b0-d49e-439b-890c-d0956572c4f3}, !- Handle
  Schedule Rule 5,                        !- Name
  {56f5274b-93af-47a4-b916-a9c319c8b8a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06c2175a-ecc7-488d-b931-8298262eb947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06c2175a-ecc7-488d-b931-8298262eb947}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.730835931738395,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.679147792746251,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.627459653754107,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.575771514761963,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.527987501171534,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.480203487581105,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.432419473990676,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.384635460400247,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.330245493159061,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275855525917874,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.221465558676687,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1670755914355,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.141874345013923,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.116673098592345,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000416251265905956,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00083250253181192,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00124875379771787,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00166500506362383,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00258466920316359,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00350433334270336,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00442399748224312,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00534366162178289,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00757474802679254,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0098058344318022,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0120369208368118,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0142680072418215,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0188815125914987,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.023495017941176,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0281085232908532,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0327220286405304,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0585471990373637,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0843723694341971,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.11019753983103,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.136022710227864,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.216946915951865,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.297871121675866,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.378795327399867,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.459719533123868,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.549618333459915,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.639517133795962,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.729415934132009,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.819314734468055,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.85592702473198,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.892539314995904,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.929151605259829,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.965763895523753,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.966698434821862,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.967632974119971,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.96856751341808,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969502052716189,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.969534882076683,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.969567711437176,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.96960054079767,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969633370158164,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969666199518658,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.969699028879152,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.969731858239644,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.969764687600138,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.969797516960632,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.969830346321126,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.969846761001372,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.969939705609249,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.970032650217125,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.970125594825002,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.970218539432878,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.970233564074659,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.970248588716439,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.97026361335822,                       !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.970278638,                            !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.970226433093862,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.970174228187724,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.970122023281586,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.970069818375448,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.970036606935465,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.970003395495483,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.9699701840555,                        !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.969936972615518,                      !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.969903761175535,                      !- Value Until Time 79
  19,                                     !- Hour 80
  52,                                     !- Minute 80
  0.969870549735552,                      !- Value Until Time 80
  20,                                     !- Hour 81
  7,                                      !- Minute 81
  0.969837338295569,                      !- Value Until Time 81
  20,                                     !- Hour 82
  22,                                     !- Minute 82
  0.969804126855586,                      !- Value Until Time 82
  20,                                     !- Hour 83
  37,                                     !- Minute 83
  0.969770915415604,                      !- Value Until Time 83
  20,                                     !- Hour 84
  52,                                     !- Minute 84
  0.969737703975621,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.96972109825563,                       !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.969179211877321,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.968637325499013,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.968095439120704,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.967553552742396,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.959077722813002,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.950601892883609,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.942126062954215,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.933650233024821,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.895868692451251,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.85808715187768,                       !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.82030561130411,                       !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.782524070730539;                      !- Value Until Time 97

OS:Schedule:Day,
  {3d84c9ed-b8b6-4e81-a58b-938a7c055045}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7e64e0-cba9-44ce-a808-66a35af3d905}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  {6eecfc28-7f7f-48e4-8d38-cbf73043138c}, !- Default Day Schedule Name
  {6b1acddc-4eaa-4fc0-af62-1f7fd9aaaed6}, !- Summer Design Day Schedule Name
  {53bba599-249d-4cd3-8bcd-51d91576f50c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eecfc28-7f7f-48e4-8d38-cbf73043138c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {c85e21c3-e947-47b1-8487-d7730ee6210e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44142,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.440585,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.43975,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.438915,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.43808,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.437245,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.43641,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.435575,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.43474,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.433905,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.43307,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.432235,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4314,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.428325,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.42525,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
