
OS:Version,
  {e95aa249-4d86-47ea-b411-3c2d208bfaf1}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {2eb3b80b-6513-4c5e-afd8-b95a1ada785a}; !- Handle

OS:Site,
  {0040f4e7-1e99-47c0-a4c9-2902dbed69a0}, !- Handle
  Mobile Downtown_AL_USA,                 !- Name
  30.63,                                  !- Latitude {deg}
  -88.07,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0fc053be-fee4-414e-b106-af2c3aa5f1bd}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e942615d-0d11-459a-8f46-68ee020e2d5a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {83c418ad-2ab5-444a-9dcb-c87f7b839392}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2e3151f8-ba4c-4cdb-807f-98d4f5577726}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {13f2ec0a-8f6c-4bf7-ba00-1f32303355ad}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9d475ad0-9340-4a7d-bf5c-baf7bd0eb9cc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6d98c737-1c86-483e-b8cc-31888e1e9009}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {6997cfd8-f9ef-4845-b1fb-cd9c874c8529}, !- Handle
  Mobile Downtown,                        !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722235,                                 !- WMO Number
  30.63,                                  !- Latitude {deg}
  -88.07,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /weather/G0100030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {038b86c3-12f3-4fc9-b4c1-abaf0ea93178}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.8441666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.12;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0d5d135b-3504-4a89-a486-8867ff9605c1}, !- Handle
  Mobile Downtown Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1957b48e-c29d-4167-8c4e-bd0391c0a66b}, !- Handle
  Mobile Downtown Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {996d809f-0e20-419e-9bce-e3e53d4330a7}, !- Handle
  Mobile Downtown Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22866fd1-1bda-4b73-8592-10ed1eb0e8a1}, !- Handle
  Mobile Downtown Ann Clg 2% Condns DP=>MDB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b17b4976-5712-41c8-a20c-3f8b8c7aa848}, !- Handle
  Mobile Downtown Ann Htg 99% Condns DB 1, !- Name
  0.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {22150652-ff97-4bab-8c29-f063430efa83}, !- Handle
  Mobile Downtown Ann Htg 99.6% Condns DB 1, !- Name
  -2,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5ffbc37b-6648-46d0-ba1a-ce880588c382}, !- Handle
  Mobile Downtown Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  9.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5ed4e1ca-7a6c-4e34-b734-a461a685172c}, !- Handle
  Mobile Downtown April .4% Condns DB=>MCWB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a00c406c-a67d-4a3e-b907-ad4c57081f5c}, !- Handle
  Mobile Downtown April .4% Condns WB=>MCDB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7da6b8f7-d340-4a55-a3b1-d18a81037e36}, !- Handle
  Mobile Downtown August .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4aa98e08-3a70-4c80-ba2d-262a43e594fc}, !- Handle
  Mobile Downtown August .4% Condns WB=>MCDB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.327;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f1bdf19e-1f4f-4f91-bfbf-c554087cb447}, !- Handle
  Mobile Downtown December .4% Condns DB=>MCWB 1, !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e66c74a-bbc0-4d0c-8bcf-a2856c5ec4d8}, !- Handle
  Mobile Downtown December .4% Condns WB=>MCDB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.597;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dddc1683-18c0-452d-a771-80c99ef36b9e}, !- Handle
  Mobile Downtown February .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1497ce84-bcbd-4252-ae20-17002c482f32}, !- Handle
  Mobile Downtown February .4% Condns WB=>MCDB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f22aaff0-6f80-4272-a8bc-02c99e9f1bf2}, !- Handle
  Mobile Downtown January .4% Condns DB=>MCWB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.607;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec9227d0-d3f2-46c1-944f-c712bfa9490c}, !- Handle
  Mobile Downtown January .4% Condns WB=>MCDB 1, !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.607;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {312421c3-dc6b-47e5-9157-95d997ad5e7c}, !- Handle
  Mobile Downtown July .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.213;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0147c21-77e4-4bac-8cee-ab6771b8af23}, !- Handle
  Mobile Downtown July .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.213;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {be4791a0-1015-46ef-921d-dc016de707c3}, !- Handle
  Mobile Downtown June .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea06a33c-468f-4d23-a1ad-f94eac09a8b8}, !- Handle
  Mobile Downtown June .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {004446db-b7e0-4322-8e45-182c6f766cd2}, !- Handle
  Mobile Downtown March .4% Condns DB=>MCWB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c46995b9-49fc-4daf-89fa-192e3a738534}, !- Handle
  Mobile Downtown March .4% Condns WB=>MCDB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0a41ec4a-06ca-4892-8a75-801e744e2884}, !- Handle
  Mobile Downtown May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.408;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3cb104d-0d1e-4d20-b42b-d75be69d18ed}, !- Handle
  Mobile Downtown May .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.408;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a725296f-23a3-4bdd-9eae-6be3fbd5f126}, !- Handle
  Mobile Downtown November .4% Condns DB=>MCWB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {74d4c2f2-78c6-468e-bb33-15129c539f3a}, !- Handle
  Mobile Downtown November .4% Condns WB=>MCDB 1, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b220b61-5821-45c9-86e7-2017ecdccc63}, !- Handle
  Mobile Downtown October .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ce330bf-e7f0-4e95-87ae-54ef54cd1e72}, !- Handle
  Mobile Downtown October .4% Condns WB=>MCDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5dc6579f-9c67-4adb-9708-021edf1dc0b9}, !- Handle
  Mobile Downtown September .4% Condns DB=>MCWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.44;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5fb19da7-7081-4942-8ce0-1b53b58f8cfc}, !- Handle
  Mobile Downtown September .4% Condns WB=>MCDB 1, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.44;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {ce076262-5e72-47ec-9f33-77ef4ab2fab0}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {db64dded-3b60-4766-b405-b59cac38d425}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {9b213c83-e7ac-4bb3-a2bf-8520502c3655}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {948d52a3-6aa3-4f46-90d3-e0b0c81031d3}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {37cfabd7-7517-4eb7-9cc2-5b58fd19699d}, !- Default Construction Set Name
  {2b7749bd-fe7c-4fd4-8701-07a082497a32}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {a70a295d-7143-4f1b-9929-10116959a721}, !- Handle
  {948d52a3-6aa3-4f46-90d3-e0b0c81031d3}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with electric coil,              !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2013,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2013;                     !- Feature Value 14

OS:SpaceType,
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bcee196e-0c45-4baa-b3dd-d3d6d9008528}, !- Default Schedule Set Name
  {fcc7422e-dbc6-4a7e-825b-7c08d90317f7}, !- Group Rendering Name
  {38376baa-434f-4209-b260-65b81c49cd02}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {fcc7422e-dbc6-4a7e-825b-7c08d90317f7}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}; !- Thermal Zone Name

OS:Surface,
  {0c190fdf-84ef-473e-afc9-fae65d07d454}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b13a851c-ed3d-4d9c-9b25-a1b28b4306a3}, !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58197070-f350-4c91-9716-74c6e07da7ef}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115287f7-1867-4cbd-b4e7-03678c446cb0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73bc792a-0297-41a4-b561-4af5345ea86e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9481ad-730e-4ac1-848c-f1ce549d8cfe}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce74c6f-d5f6-4587-a48a-d4f0045bd94c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59dafde-48f7-44e8-9762-c067a1b21048}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f304bc1-ac70-4f59-8a31-e574f9374162}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4585f7fd-4ea9-4c0c-9fd7-0779b2c696df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c63d66e-741f-4a7d-8124-fb9bc563f9e2}, !- Zone Air Inlet Port List
  {4c53874f-f35f-4d51-a280-27744884bdc1}, !- Zone Air Exhaust Port List
  {4091ffb8-efb3-4c25-9b97-7d1281815c6c}, !- Zone Air Node Name
  {0d4959fc-e928-46ea-9834-5a5662df7e9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1f36557-25c7-4102-89d9-b4b3ef503489}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {367a16b2-d907-45e3-bb3d-41f1de4c75bc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {4091ffb8-efb3-4c25-9b97-7d1281815c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4091ffb8-efb3-4c25-9b97-7d1281815c6c}, !- Handle
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Source Object
  11,                                     !- Outlet Port
  {367a16b2-d907-45e3-bb3d-41f1de4c75bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c63d66e-741f-4a7d-8124-fb9bc563f9e2}, !- Handle
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- HVAC Component
  {c50a91b3-caa7-4dc6-b0f7-3259c28ae01f}; !- Port 1

OS:PortList,
  {4c53874f-f35f-4d51-a280-27744884bdc1}, !- Handle
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}; !- HVAC Component

OS:PortList,
  {0d4959fc-e928-46ea-9834-5a5662df7e9b}, !- Handle
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- HVAC Component
  {e6d1c8e4-a6cb-4649-bde5-598556425c59}; !- Port 1

OS:Sizing:Zone,
  {7ad535e7-195b-46ec-b8de-f3eecd6cd866}, !- Handle
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dad53bde-bd57-4047-abc7-7efdb275da96}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b90a93cc-0b2b-4b9b-993c-a60d33ff1d9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13bf87d3-a52d-45c0-a535-0d3f0fa5eff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {03e6aa01-e034-4f12-8a98-595248cdfff0}; !- Thermal Zone Name

OS:Surface,
  {379fb5c3-d4f7-455c-a486-7867e8f74cc0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {535593b1-f9b6-4c01-8bca-278f200cf491}, !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2bbda7-1029-4107-8471-43dd9f8b34b1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6325386d-5b16-459d-8ec9-a883694c2085}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f21e4a0f-e775-45ae-b8f5-eb13b9934e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c9ae0a-f166-4d76-8780-cf80303518d6}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de778ec-00f9-4ef7-9e74-b906ccf5320b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73bc792a-0297-41a4-b561-4af5345ea86e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {115287f7-1867-4cbd-b4e7-03678c446cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42dbc19-069a-4abb-8651-3c4c2a7f6a36}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c42342a8-a9f9-4bce-bfd5-1afc0b1bf07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de9fb98-5fae-42d3-8842-0368d97302d4}, !- Zone Air Inlet Port List
  {6ae45966-52c1-4974-adc1-d8d87abb8376}, !- Zone Air Exhaust Port List
  {935c9137-88d5-45bb-a58e-e23fbbb20fc4}, !- Zone Air Node Name
  {a5c5fad3-58ea-4f04-9f14-c4d5c13faea3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c471539-7c0a-4450-abe1-83d5017ae3db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc360a5f-1038-4b2e-bdd1-5fa6b9d5be30}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {935c9137-88d5-45bb-a58e-e23fbbb20fc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {935c9137-88d5-45bb-a58e-e23fbbb20fc4}, !- Handle
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Source Object
  11,                                     !- Outlet Port
  {dc360a5f-1038-4b2e-bdd1-5fa6b9d5be30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de9fb98-5fae-42d3-8842-0368d97302d4}, !- Handle
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- HVAC Component
  {79217f99-2be6-41a9-a66e-039310a75a0d}; !- Port 1

OS:PortList,
  {6ae45966-52c1-4974-adc1-d8d87abb8376}, !- Handle
  {03e6aa01-e034-4f12-8a98-595248cdfff0}; !- HVAC Component

OS:PortList,
  {a5c5fad3-58ea-4f04-9f14-c4d5c13faea3}, !- Handle
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- HVAC Component
  {7f581db0-132d-452f-9b69-e6f0f564f7a6}; !- Port 1

OS:Sizing:Zone,
  {e0719a6f-faef-42e2-bdd9-09dd9f6bf98c}, !- Handle
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d42a0030-928b-41f4-a233-859a19799759}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {03e6aa01-e034-4f12-8a98-595248cdfff0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e79413d-f45f-4989-a9f2-46df41e5d62c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {11d5c114-012c-4384-945e-c056052b3e22}; !- Thermal Zone Name

OS:Surface,
  {fd3780ab-d154-4b48-9dfd-a00ebac69bd4}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b13a851c-ed3d-4d9c-9b25-a1b28b4306a3}, !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01601ee7-e0bf-4915-8c20-01e5b63490a1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a400f7b-eeb9-499e-9b98-e8e1e8e8a8a2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7debeb-c87e-4905-b196-110a4d07a73c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {236865a5-acef-4aa9-bb26-16c4c58833a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21e4a0f-e775-45ae-b8f5-eb13b9934e61}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6325386d-5b16-459d-8ec9-a883694c2085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac2e530-0fa3-48f7-8e70-e6501d88908e}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b94917a-4a96-4a05-a689-e72c287fa9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fc5e07a-9c88-4f19-bc01-6a17be7adccd}, !- Zone Air Inlet Port List
  {d5793331-0e41-4522-9120-01dec9982a15}, !- Zone Air Exhaust Port List
  {5fed4fd8-d006-4d02-bf6b-de82e2f97ed6}, !- Zone Air Node Name
  {c6fc6bc5-e060-40f9-be98-6032009e88c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc9caca6-66f9-485e-bce4-7a017f00207a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eca6a4b-984f-4925-b445-e1ad3a244b5d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {5fed4fd8-d006-4d02-bf6b-de82e2f97ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fed4fd8-d006-4d02-bf6b-de82e2f97ed6}, !- Handle
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Source Object
  11,                                     !- Outlet Port
  {9eca6a4b-984f-4925-b445-e1ad3a244b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fc5e07a-9c88-4f19-bc01-6a17be7adccd}, !- Handle
  {11d5c114-012c-4384-945e-c056052b3e22}, !- HVAC Component
  {4d2fe313-67ea-4e4d-8482-cafec1e4f5fe}; !- Port 1

OS:PortList,
  {d5793331-0e41-4522-9120-01dec9982a15}, !- Handle
  {11d5c114-012c-4384-945e-c056052b3e22}; !- HVAC Component

OS:PortList,
  {c6fc6bc5-e060-40f9-be98-6032009e88c1}, !- Handle
  {11d5c114-012c-4384-945e-c056052b3e22}, !- HVAC Component
  {4985e23b-7636-48db-800d-4de83921b181}; !- Port 1

OS:Sizing:Zone,
  {be993e47-9226-4c3f-8505-4c3f6a3973d9}, !- Handle
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efccca4b-687a-48aa-9c4a-f2f73a210e88}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {11d5c114-012c-4384-945e-c056052b3e22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9791e6e-cfbd-4941-8e33-f9cdebaac246}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}; !- Thermal Zone Name

OS:Surface,
  {cd5cedf8-fb6d-43ec-b550-b9a8ce21ed9a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {d86e0353-cf29-424e-90a5-4c0887bea635}, !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce74c6f-d5f6-4587-a48a-d4f0045bd94c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9481ad-730e-4ac1-848c-f1ce549d8cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3f5df2-2299-41f8-89a8-f90b2693b56b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58c71ce-802b-48d3-a2b5-0838d59b2731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43afab13-dcd2-4563-9357-d02b4337d1dc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02906095-f534-420a-b5e8-6f084965b85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45b082c-f34f-4d55-ae6a-685622051fc5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60b4d9c-4559-4107-a317-42cd36b15cda}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9976c7d-8e1d-4f1b-b2c1-a438d65b7b65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8f1c392-0f52-4663-b74a-daf70d18a2b6}, !- Zone Air Inlet Port List
  {e1c99c4b-27f1-444b-87fa-c60a81abc289}, !- Zone Air Exhaust Port List
  {816f3e05-c8f6-465c-9744-f3d3b5354e76}, !- Zone Air Node Name
  {1edb31cd-a18b-45c7-b569-fc11e8bb0407}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {904ec3f6-a3f0-42d6-9c67-33af0bd21295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07b8fcd-cc1a-4eaf-b78e-40353ac064db}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {816f3e05-c8f6-465c-9744-f3d3b5354e76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {816f3e05-c8f6-465c-9744-f3d3b5354e76}, !- Handle
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Source Object
  11,                                     !- Outlet Port
  {c07b8fcd-cc1a-4eaf-b78e-40353ac064db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8f1c392-0f52-4663-b74a-daf70d18a2b6}, !- Handle
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- HVAC Component
  {db56f936-a7a3-4803-9c04-f22efd47edea}; !- Port 1

OS:PortList,
  {e1c99c4b-27f1-444b-87fa-c60a81abc289}, !- Handle
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}; !- HVAC Component

OS:PortList,
  {1edb31cd-a18b-45c7-b569-fc11e8bb0407}, !- Handle
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- HVAC Component
  {a25fc3c7-44f2-471e-92db-17b1571160c4}; !- Port 1

OS:Sizing:Zone,
  {87c3fd97-3420-4ae8-89f0-f16e9db90037}, !- Handle
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bcb7e49-48eb-4125-9eed-e0ce9421890d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {eeb1f368-e2d5-42be-bfcd-db350045eb15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3014efd-dd60-4c19-bd6c-851b123f1280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}; !- Thermal Zone Name

OS:Surface,
  {b2da54df-2864-47c6-b19d-b753d6e9714a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {85af94c2-0a79-4c68-b14d-2d359b03cf84}, !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de778ec-00f9-4ef7-9e74-b906ccf5320b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c9ae0a-f166-4d76-8780-cf80303518d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d996df-6fa5-4cda-ad7b-0d247a325970}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13942bb5-8323-4ec6-b526-491f8f95a845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db68a703-f41c-4c3d-ac19-efa8088f4693}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b08a75-d376-47e3-97e1-1ec2656e5849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58c71ce-802b-48d3-a2b5-0838d59b2731}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3f5df2-2299-41f8-89a8-f90b2693b56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553de4e3-8d01-4334-8345-55f3c3121a8d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a34cf246-7ee2-4f7d-ba70-dc8170173274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {928887cb-1f84-482f-a3ef-9858bf106a77}, !- Zone Air Inlet Port List
  {d5a1f323-8d79-4265-8753-e9d7481a256f}, !- Zone Air Exhaust Port List
  {1f3b38ff-3809-459e-a4ce-53df834b6cc2}, !- Zone Air Node Name
  {2492ba2a-4de1-41bd-91fb-c8cb9b9df6c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a624a000-2012-43de-bd2c-1d7f8c686897}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2913522-d6e4-43a9-b369-f2202f81b07c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {1f3b38ff-3809-459e-a4ce-53df834b6cc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f3b38ff-3809-459e-a4ce-53df834b6cc2}, !- Handle
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Source Object
  11,                                     !- Outlet Port
  {b2913522-d6e4-43a9-b369-f2202f81b07c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {928887cb-1f84-482f-a3ef-9858bf106a77}, !- Handle
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- HVAC Component
  {ec456711-c347-4977-a9df-dc9206f949f2}; !- Port 1

OS:PortList,
  {d5a1f323-8d79-4265-8753-e9d7481a256f}, !- Handle
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}; !- HVAC Component

OS:PortList,
  {2492ba2a-4de1-41bd-91fb-c8cb9b9df6c9}, !- Handle
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- HVAC Component
  {e284dd60-d3c4-4a1e-835f-bb6fd642a05c}; !- Port 1

OS:Sizing:Zone,
  {302f3529-cb0c-40be-8a50-5bd35b1f5ee0}, !- Handle
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0815dbf-6730-40c9-b65d-dd2a00e5d923}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {e74382cd-1b64-4294-94e4-f8e71ff3db7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ae6eda7-d1a6-4050-a07d-83dfcf431e83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {3d48e3bd-589d-41ad-936b-fab186604543}; !- Thermal Zone Name

OS:Surface,
  {6a395c83-e2d5-449d-8b45-b5b523bc17d5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {d86e0353-cf29-424e-90a5-4c0887bea635}, !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236865a5-acef-4aa9-bb26-16c4c58833a9}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7debeb-c87e-4905-b196-110a4d07a73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44db4499-120e-4cf5-a80c-c69c15ccdfba}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c8a3e4-99c2-4ea6-bf24-3ab48b72c3cc}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112b8a3b-ad40-42fd-9705-3c2efa7d8ce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13942bb5-8323-4ec6-b526-491f8f95a845}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d996df-6fa5-4cda-ad7b-0d247a325970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2108a422-5484-47c8-beb2-6f0693fe8fd6}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7e4339c-6ed5-42a7-a7fa-1e120d56e249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8399c3d0-4a70-403a-be35-905ffa15287c}, !- Zone Air Inlet Port List
  {6d18f865-c18b-42aa-98a4-a65b2c83c43d}, !- Zone Air Exhaust Port List
  {4f772556-b0f8-4e44-84ff-2380d183c5fc}, !- Zone Air Node Name
  {25634efc-aced-4691-aaaa-fb1ab07fc26f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c30d592-22ce-4bc0-ad2b-8d84cd980b0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a77ca745-5062-4200-89de-898bc0efc76d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {4f772556-b0f8-4e44-84ff-2380d183c5fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f772556-b0f8-4e44-84ff-2380d183c5fc}, !- Handle
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Source Object
  11,                                     !- Outlet Port
  {a77ca745-5062-4200-89de-898bc0efc76d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8399c3d0-4a70-403a-be35-905ffa15287c}, !- Handle
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- HVAC Component
  {2e96b556-73bd-460e-96b3-6b57a03941f8}; !- Port 1

OS:PortList,
  {6d18f865-c18b-42aa-98a4-a65b2c83c43d}, !- Handle
  {3d48e3bd-589d-41ad-936b-fab186604543}; !- HVAC Component

OS:PortList,
  {25634efc-aced-4691-aaaa-fb1ab07fc26f}, !- Handle
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- HVAC Component
  {3d21169b-d252-4ab2-997b-3104944e9e14}; !- Port 1

OS:Sizing:Zone,
  {cf4377fe-e266-4d8e-8ef1-ccf6d52bda6a}, !- Handle
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6564341e-ab85-4afa-a231-01c03890486c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {3d48e3bd-589d-41ad-936b-fab186604543}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c522ef3a-ba6d-4789-aafe-bc56ce05cf6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {9860359d-3f16-4448-b85b-f657650a4124}; !- Thermal Zone Name

OS:Surface,
  {bf2c514b-5e33-418d-b623-2a7ce5b958e8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b13a851c-ed3d-4d9c-9b25-a1b28b4306a3}, !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02906095-f534-420a-b5e8-6f084965b85c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43afab13-dcd2-4563-9357-d02b4337d1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff4d44a-452d-4ddb-a69f-4f66595ec7e8}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2de2210-4aa6-48c2-b501-26759fc55ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157eaf71-16de-4485-b3dc-8a2272991c0e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b3bde1-ea30-4f24-a360-aa9725155221}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55575952-e935-4cb3-9f4a-1ce73bbaf550}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccbabb64-e054-4dd6-85fe-9cbee0d5e09b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6255ff06-06dc-425c-925f-14e0eb073366}, !- Zone Air Inlet Port List
  {998fd367-df27-4685-9986-8de687f7524f}, !- Zone Air Exhaust Port List
  {a5908dbb-def3-44f5-9166-cf827a0b096b}, !- Zone Air Node Name
  {fec20605-420b-4097-a870-10d8ce72836f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc1059c3-c70b-4b21-8758-0ae8a849b879}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c78fff3e-0748-46be-ab87-cc5e3fdf08ba}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {a5908dbb-def3-44f5-9166-cf827a0b096b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5908dbb-def3-44f5-9166-cf827a0b096b}, !- Handle
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Source Object
  11,                                     !- Outlet Port
  {c78fff3e-0748-46be-ab87-cc5e3fdf08ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6255ff06-06dc-425c-925f-14e0eb073366}, !- Handle
  {9860359d-3f16-4448-b85b-f657650a4124}, !- HVAC Component
  {83005b29-9db3-49c1-9331-e06d24086600}; !- Port 1

OS:PortList,
  {998fd367-df27-4685-9986-8de687f7524f}, !- Handle
  {9860359d-3f16-4448-b85b-f657650a4124}; !- HVAC Component

OS:PortList,
  {fec20605-420b-4097-a870-10d8ce72836f}, !- Handle
  {9860359d-3f16-4448-b85b-f657650a4124}, !- HVAC Component
  {5850328c-6215-4173-b1d0-7acbd04e804e}; !- Port 1

OS:Sizing:Zone,
  {7ac45bdf-fe33-43f8-ba3b-c11bfe6e1960}, !- Handle
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a4b7ace-0894-4b6d-ae58-0a1fbb04d5cd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9860359d-3f16-4448-b85b-f657650a4124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30cab678-8a76-4dd8-bcb1-6562150167bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {7e31b513-baff-4ff7-af02-3d400678636b}; !- Thermal Zone Name

OS:Surface,
  {eab09187-232b-425d-8970-4d489ddd59ec}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {535593b1-f9b6-4c01-8bca-278f200cf491}, !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b08a75-d376-47e3-97e1-1ec2656e5849}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db68a703-f41c-4c3d-ac19-efa8088f4693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d276fbb2-4238-4551-a76e-6d78767e1819}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8176567-369d-4436-8f15-d1bc3dbeb5a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b016856c-d691-4bf0-8a70-a57d9a87f4c7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.52111184000782, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2de2210-4aa6-48c2-b501-26759fc55ce7}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff4d44a-452d-4ddb-a69f-4f66595ec7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeaf5503-3090-47cf-acc5-5efbd8e309c0}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f29d3464-645b-48f8-a234-0c43dbca7c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c3e99f-61d6-419b-a5e3-784835c066a3}, !- Zone Air Inlet Port List
  {948b62a0-650a-4d2a-9917-02b65bf33d56}, !- Zone Air Exhaust Port List
  {c70c01db-4c0c-4d6e-811b-3ef809919d5c}, !- Zone Air Node Name
  {6512f0ce-d6f2-46b7-9a39-709bf09324ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {329abdfa-ee77-40e4-b73f-1ca51569a2cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95c74474-5b3a-4cc8-8a87-c409611c9514}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {c70c01db-4c0c-4d6e-811b-3ef809919d5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70c01db-4c0c-4d6e-811b-3ef809919d5c}, !- Handle
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Source Object
  11,                                     !- Outlet Port
  {95c74474-5b3a-4cc8-8a87-c409611c9514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c3e99f-61d6-419b-a5e3-784835c066a3}, !- Handle
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- HVAC Component
  {3ccc1e86-c730-4377-9fec-f8ea09630751}; !- Port 1

OS:PortList,
  {948b62a0-650a-4d2a-9917-02b65bf33d56}, !- Handle
  {7e31b513-baff-4ff7-af02-3d400678636b}; !- HVAC Component

OS:PortList,
  {6512f0ce-d6f2-46b7-9a39-709bf09324ef}, !- Handle
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- HVAC Component
  {d81cb34d-bc82-4ce7-89b4-7e1c5adc2bb0}; !- Port 1

OS:Sizing:Zone,
  {3db9f0e9-14ff-4298-9cf9-5eef97169776}, !- Handle
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3628be20-000b-4f11-b903-70843b5be205}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7e31b513-baff-4ff7-af02-3d400678636b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {364ed716-1494-4887-93f7-a10328dec782}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2fe575a3-bdf2-4acf-88ae-a98264267ec3}, !- Building Story Name
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}; !- Thermal Zone Name

OS:Surface,
  {7fc56be7-aeba-42ea-a0d1-b3475854539a}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b13a851c-ed3d-4d9c-9b25-a1b28b4306a3}, !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112b8a3b-ad40-42fd-9705-3c2efa7d8ce2}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4c8a3e4-99c2-4ea6-bf24-3ab48b72c3cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f010cac2-34c7-4bed-8cd4-e0a9dc764312}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf1765d-6c4c-453b-b3ec-8cee57387f37}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8176567-369d-4436-8f15-d1bc3dbeb5a3}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d276fbb2-4238-4551-a76e-6d78767e1819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bba0af6-499c-440b-ae8c-3c3b7341c29d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79119c99-5f54-4379-9654-458db3e485e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ec85faa-2c1e-455e-b9d9-95bafbfd8309}, !- Zone Air Inlet Port List
  {0f3c351f-79c5-40b3-a3dd-2cb811107aa7}, !- Zone Air Exhaust Port List
  {8bf0c25c-aa59-49d0-993c-fbae3c80a41a}, !- Zone Air Node Name
  {9a98820e-a040-4ce6-a707-2c5155794244}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {caf7bc1a-78e9-4ea5-bece-10cbd8e5c31f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {313d94a0-79b7-471a-a14a-a40194c26152}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {8bf0c25c-aa59-49d0-993c-fbae3c80a41a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bf0c25c-aa59-49d0-993c-fbae3c80a41a}, !- Handle
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Source Object
  11,                                     !- Outlet Port
  {313d94a0-79b7-471a-a14a-a40194c26152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ec85faa-2c1e-455e-b9d9-95bafbfd8309}, !- Handle
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- HVAC Component
  {e87e50d4-dd72-484c-b035-b7d7536a336a}; !- Port 1

OS:PortList,
  {0f3c351f-79c5-40b3-a3dd-2cb811107aa7}, !- Handle
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}; !- HVAC Component

OS:PortList,
  {9a98820e-a040-4ce6-a707-2c5155794244}, !- Handle
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- HVAC Component
  {ee93755a-81ab-49af-81d4-4d17b8b97f75}; !- Port 1

OS:Sizing:Zone,
  {58b725d7-0997-442b-8f65-bc5682425ea9}, !- Handle
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {227b0cad-7d4e-47bb-bced-280681348557}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b8f32ecc-6d1c-42c1-9bee-991f690b2e61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd286ccc-9de2-4a60-9511-45e1a7be3a20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {81d35074-643c-46cd-9a42-f57e8cd9edd4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {01601ee7-e0bf-4915-8c20-01e5b63490a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff05772-00a9-49d5-a397-71bffdae5d0d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {3a400f7b-eeb9-499e-9b98-e8e1e8e8a8a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcc5701c-bac0-426a-9309-024aba2ed657}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {9b2bbda7-1029-4107-8471-43dd9f8b34b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.49571184000782, 0.945860992406264, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.945860992406264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6416b0c-9a2c-4534-9585-e105a6cb0655}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {a45b082c-f34f-4d55-ae6a-685622051fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.945210199541534, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, -1.77635683940025e-15, 0.945210199541534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {755b55fc-aebf-48e0-9411-eb28c03c35cf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {58197070-f350-4c91-9716-74c6e07da7ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50a7fc35-1aed-4d3d-8aed-74949c18ce23}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {e59dafde-48f7-44e8-9762-c067a1b21048}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e30173-3fee-4835-8b89-3773cd3cd0c5}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {44db4499-120e-4cf5-a80c-c69c15ccdfba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.572, 0.945210199541534, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.572, 0.945210199541534; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {129d87d3-c69e-4b68-a5af-51bc79ac8b34}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {41b3bde1-ea30-4f24-a360-aa9725155221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7962417-250a-4afe-a218-00fd6c04ec87}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {157eaf71-16de-4485-b3dc-8a2272991c0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ec5c9e4-73ac-43ee-b2c9-4f21893448d2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {b016856c-d691-4bf0-8a70-a57d9a87f4c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 0.945860992406264, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.49571184000782, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.49571184000782, 0.945860992406264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41d8eaf0-58d3-4ec8-810d-a7ef48870698}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {f010cac2-34c7-4bed-8cd4-e0a9dc764312}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01f8a586-7bbd-481b-b339-e6a61973b347}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bb017b53-49d2-4b28-9703-722f93ad708c}, !- Construction Name
  {1bf1765d-6c4c-453b-b3ec-8cee57387f37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ce283cef-846f-4ad6-8815-321e0ddedb2f}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {abdd732f-70e9-4b2d-a1fa-5ed03b1617d9}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {ce283cef-846f-4ad6-8815-321e0ddedb2f}, !- People Definition Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19f8a871-268a-434b-a8c3-54380f1aee28}, !- Work Efficiency Schedule Name
  {ad41d6c3-3e27-4361-b583-92f3f6cc4224}, !- Clothing Insulation Schedule Name
  {e3edbd6c-375c-47a5-bfb8-729dda9eeeae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ad41d6c3-3e27-4361-b583-92f3f6cc4224}, !- Handle
  Clothing Schedule,                      !- Name
  {230c7a23-797d-42cf-891b-8d738bd99d3f}, !- Schedule Type Limits Name
  {fa9fa36d-d234-43fa-83ef-c10e68c0ea51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa9fa36d-d234-43fa-83ef-c10e68c0ea51}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {230c7a23-797d-42cf-891b-8d738bd99d3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad1ed033-5db4-45cc-b3bf-ddf1c2a1d318}, !- Handle
  Schedule Rule 1,                        !- Name
  {ad41d6c3-3e27-4361-b583-92f3f6cc4224}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74f0806e-afcf-4fb3-95a2-44718a7a450b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74f0806e-afcf-4fb3-95a2-44718a7a450b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {230c7a23-797d-42cf-891b-8d738bd99d3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {230c7a23-797d-42cf-891b-8d738bd99d3f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e3edbd6c-375c-47a5-bfb8-729dda9eeeae}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3534581a-9d84-4525-bea1-b7586da19a50}, !- Schedule Type Limits Name
  {cd053fd3-4c45-4280-8c16-b0f3a7687e10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd053fd3-4c45-4280-8c16-b0f3a7687e10}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3534581a-9d84-4525-bea1-b7586da19a50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3534581a-9d84-4525-bea1-b7586da19a50}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {19f8a871-268a-434b-a8c3-54380f1aee28}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {17c8e2ec-3e17-4a3c-aa2c-9a6eeaed787b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17c8e2ec-3e17-4a3c-aa2c-9a6eeaed787b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f82c76e4-32e7-4b5e-8ab2-18f2c0705473}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1d3bfe08-7682-49d4-9ecc-0dda327f0a86}, !- Handle
  {f82c76e4-32e7-4b5e-8ab2-18f2c0705473}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {814965a2-ca1d-44bc-8c72-75104936a0ed}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ede869dc-d813-4f2a-bd51-0478cb8d98e2}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {814965a2-ca1d-44bc-8c72-75104936a0ed}, !- Electric Equipment Definition Name
  {8c7d8811-d8de-4ecb-bd30-a518859144c0}, !- Space or SpaceType Name
  {6a0f7794-8a80-4b69-a132-a6f138493911}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38376baa-434f-4209-b260-65b81c49cd02}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bcee196e-0c45-4baa-b3dd-d3d6d9008528}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {979ba646-b940-46ad-96a7-7f0b8d88242d}, !- Number of People Schedule Name
  {170b3ad8-3675-41e1-8ea8-2ba105a919d3}, !- People Activity Level Schedule Name
  {65f67b9a-1ac5-4c58-9891-7d3dd83c037b}, !- Lighting Schedule Name
  {56563710-d176-4043-a37f-84fee5317a6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a16eb97a-32ce-4d14-8d97-af98cc9510f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {979ba646-b940-46ad-96a7-7f0b8d88242d}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {b63f9a63-7b64-406e-936f-469238b881d2}, !- Default Day Schedule Name
  {7c0dd909-9b4e-4308-8b66-7eb0551f8068}, !- Summer Design Day Schedule Name
  {a6bb6fb2-7f41-4f74-b727-6cc5426a27f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b63f9a63-7b64-406e-936f-469238b881d2}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.014,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.012,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.008,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.006,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.004,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.002,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.025,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.075,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.125,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.175,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.575,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.7625,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.95,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  37,                                     !- Minute 23
  0.8375,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.6125,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.6125,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  7,                                      !- Minute 29
  0.8375,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.7875,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.625,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4625,                                 !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.15,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.09375,                                !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0875,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.08125,                                !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.075,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.06875,                                !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0625,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.05625,                                !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.048,                                  !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.046,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.044,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.042,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.04,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.038,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.036,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0.034,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.032,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  15,                                     !- Minute 59
  0.03,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0.028,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  45,                                     !- Minute 61
  0.026,                                  !- Value Until Time 61
  23,                                     !- Hour 62
  0,                                      !- Minute 62
  0.024,                                  !- Value Until Time 62
  23,                                     !- Hour 63
  15,                                     !- Minute 63
  0.022,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  30,                                     !- Minute 64
  0.02,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  45,                                     !- Minute 65
  0.018,                                  !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.016;                                  !- Value Until Time 66

OS:Schedule:Rule,
  {60ecaca4-523a-4179-9a07-6d61caad409e}, !- Handle
  Schedule Rule 2,                        !- Name
  {979ba646-b940-46ad-96a7-7f0b8d88242d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83d8f1ed-cf3a-459e-89f5-da7bc9d0f0cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83d8f1ed-cf3a-459e-89f5-da7bc9d0f0cf}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0137931034482759,                     !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0275862068965517,                     !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0413793103448276,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0551724137931034,                     !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0689655172413793,                     !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0827586206896552,                     !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.096551724137931,                      !- Value Until Time 8
  9,                                      !- Hour 9
  48,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  37,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  52,                                     !- Minute 11
  0.284905660377358,                      !- Value Until Time 11
  11,                                     !- Hour 12
  7,                                      !- Minute 12
  0.269811320754717,                      !- Value Until Time 12
  11,                                     !- Hour 13
  22,                                     !- Minute 13
  0.254716981132075,                      !- Value Until Time 13
  11,                                     !- Hour 14
  37,                                     !- Minute 14
  0.239622641509434,                      !- Value Until Time 14
  11,                                     !- Hour 15
  52,                                     !- Minute 15
  0.224528301886792,                      !- Value Until Time 15
  12,                                     !- Hour 16
  7,                                      !- Minute 16
  0.209433962264151,                      !- Value Until Time 16
  12,                                     !- Hour 17
  22,                                     !- Minute 17
  0.194339622641509,                      !- Value Until Time 17
  12,                                     !- Hour 18
  37,                                     !- Minute 18
  0.179245283018868,                      !- Value Until Time 18
  12,                                     !- Hour 19
  52,                                     !- Minute 19
  0.164150943396226,                      !- Value Until Time 19
  13,                                     !- Hour 20
  7,                                      !- Minute 20
  0.149056603773585,                      !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.133962264150943,                      !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.118867924528302,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.10377358490566,                       !- Value Until Time 23
  13,                                     !- Hour 24
  56,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  11,                                     !- Minute 25
  0.0924528301886793,                     !- Value Until Time 25
  14,                                     !- Hour 26
  26,                                     !- Minute 26
  0.0849056603773585,                     !- Value Until Time 26
  14,                                     !- Hour 27
  41,                                     !- Minute 27
  0.0773584905660377,                     !- Value Until Time 27
  14,                                     !- Hour 28
  56,                                     !- Minute 28
  0.069811320754717,                      !- Value Until Time 28
  15,                                     !- Hour 29
  11,                                     !- Minute 29
  0.0622641509433962,                     !- Value Until Time 29
  15,                                     !- Hour 30
  26,                                     !- Minute 30
  0.0547169811320755,                     !- Value Until Time 30
  15,                                     !- Hour 31
  41,                                     !- Minute 31
  0.0471698113207547,                     !- Value Until Time 31
  15,                                     !- Hour 32
  56,                                     !- Minute 32
  0.039622641509434,                      !- Value Until Time 32
  16,                                     !- Hour 33
  11,                                     !- Minute 33
  0.0320754716981132,                     !- Value Until Time 33
  16,                                     !- Hour 34
  26,                                     !- Minute 34
  0.0245283018867925,                     !- Value Until Time 34
  16,                                     !- Hour 35
  41,                                     !- Minute 35
  0.0169811320754717,                     !- Value Until Time 35
  16,                                     !- Hour 36
  56,                                     !- Minute 36
  0.00943396226415094,                    !- Value Until Time 36
  17,                                     !- Hour 37
  11,                                     !- Minute 37
  0.00188679245283019,                    !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {7c0dd909-9b4e-4308-8b66-7eb0551f8068}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a6bb6fb2-7f41-4f74-b727-6cc5426a27f3}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eda6f72c-1871-47a0-899a-0fbbb06f0980}, !- Handle
  Schedule Rule 3,                        !- Name
  {979ba646-b940-46ad-96a7-7f0b8d88242d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e20b3d5-94d7-45d0-aefd-2be2f924ba0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e20b3d5-94d7-45d0-aefd-2be2f924ba0e}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {170b3ad8-3675-41e1-8ea8-2ba105a919d3}, !- Handle
  Small Office Activity,                  !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  {dd9fbd8e-357c-4443-8151-7ddf6a98af78}, !- Default Day Schedule Name
  {5003dfda-b91a-49d9-b900-f378335ae627}, !- Summer Design Day Schedule Name
  {aa3cc199-ec44-4e33-b1b3-201068bdad4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd9fbd8e-357c-4443-8151-7ddf6a98af78}, !- Handle
  Small Office Activity Default,          !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aa3cc199-ec44-4e33-b1b3-201068bdad4e}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5003dfda-b91a-49d9-b900-f378335ae627}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dca0deab-4745-45fe-851b-e9d7b2fc7dad}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {65f67b9a-1ac5-4c58-9891-7d3dd83c037b}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {6bf550b1-a357-4fc7-a339-d4bbc14b08a2}, !- Default Day Schedule Name
  {aa48133f-3012-4397-8597-9dd727c5ef23}, !- Summer Design Day Schedule Name
  {9d6c08fd-b896-4f3a-b0f5-047f5c97e111}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bf550b1-a357-4fc7-a339-d4bbc14b08a2}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0398958461538461,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0387160769230769,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375363076923077,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0363565384615385,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0351767692307692,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.033997,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.034675,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.035353,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.036031,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.036709,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04014525,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0435815,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04701775,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.050454,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04765875,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0448635,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04206825,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.039273,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.03962475,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0399765,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04032825,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04068,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05195275,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0632255,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.07449825,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.085771,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.11101625,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1362615,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.16150675,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.186752,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2755855,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.364419,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4532525,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.542086,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59983275,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6575795,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.71532625,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.773073,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.791777533333333,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.810482066666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8291866,                              !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  41,                                     !- Minute 43
  0.8414504,                              !- Value Until Time 43
  10,                                     !- Hour 44
  56,                                     !- Minute 44
  0.8329008,                              !- Value Until Time 44
  11,                                     !- Hour 45
  11,                                     !- Minute 45
  0.8243512,                              !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.817939,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.805464,                               !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.792989,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.780514,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.768039,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.77407625,                             !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.7801135,                              !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.78615075,                             !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.792188,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.784991733333333,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.777795466666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.7705992,                              !- Value Until Time 57
  14,                                     !- Hour 58
  18,                                     !- Minute 58
  0.765202,                               !- Value Until Time 58
  14,                                     !- Hour 59
  33,                                     !- Minute 59
  0.554249466666667,                      !- Value Until Time 59
  14,                                     !- Hour 60
  48,                                     !- Minute 60
  0.461752933333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  3,                                      !- Minute 61
  0.3692564,                              !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.299884,                               !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25875775,                             !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.2176315,                              !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.17650525,                             !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.135379,                               !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.12439175,                             !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.1134045,                              !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.10241725,                             !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.09143,                                !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.090147,                               !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.088864,                               !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.087581,                               !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.086298,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.08656275,                             !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0868275,                              !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.08709225,                             !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.087357,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.08721725,                             !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0870775,                              !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.08693775,                             !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.086798,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.07858575,                             !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0703735,                              !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.06216125,                             !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.053949,                               !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.05279525,                             !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0516415,                              !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.05048775,                             !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.049334,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0481542307692308,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0469744615384615,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0457946923076923,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0446149230769231,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0434351538461538,                     !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0422553846153846,                     !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0410756153846154;                     !- Value Until Time 97

OS:Schedule:Rule,
  {50b59f13-a3ba-446c-8b6a-cba472a908ed}, !- Handle
  Schedule Rule 5,                        !- Name
  {65f67b9a-1ac5-4c58-9891-7d3dd83c037b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {478f4195-2b68-41f1-8a0e-cd4e29be8946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {478f4195-2b68-41f1-8a0e-cd4e29be8946}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0663334485142556,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0659791751181935,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0656249017221314,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0652706283260692,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0649163549300071,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.064562081533945,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0642078081378828,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0638535347418207,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0634992613457586,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631449879496964,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0613705094328773,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0595960309160581,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0578215523992389,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0560470738824198,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0561159279668207,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0561847820512216,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0562536361356225,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0563224902200234,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0556981348650175,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0550737795100117,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0544494241550058,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0538250688,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0543117161705805,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0547983635411609,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0552850109117414,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0557716582823218,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0554116526232798,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0550516469642377,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0546916413051956,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0543316356461535,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0544457338609066,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0545598320756598,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.054673930290413,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0547880285051661,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0563173533085121,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0578466781118581,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0593760029152041,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0609053277185501,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0599366717038065,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0589680156890628,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0579993596743191,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0570307036595755,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0613160288550069,                     !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.0623873601538647,                     !- Value Until Time 44
  11,                                     !- Hour 45
  3,                                      !- Minute 45
  0.0865366015211346,                     !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.089708448,                            !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.089708448,                            !- Value Until Time 47
  13,                                     !- Hour 48
  22,                                     !- Minute 48
  0.0866239590701826,                     !- Value Until Time 48
  13,                                     !- Hour 49
  26,                                     !- Minute 49
  0.0858528368377283,                     !- Value Until Time 49
  13,                                     !- Hour 50
  41,                                     !- Minute 50
  0.0740803383840088,                     !- Value Until Time 50
  13,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0737208143899332,                     !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0736967390697938,                     !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0736726637496544,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.073648588429515,                      !- Value Until Time 54
  14,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0736245131093756,                     !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0728632519917593,                     !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0.072101990874143,                      !- Value Until Time 57
  15,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0713407297565267,                     !- Value Until Time 58
  15,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0705794686389104,                     !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0707468732118487,                     !- Value Until Time 60
  16,                                     !- Hour 61
  15,                                     !- Minute 61
  0.070914277784787,                      !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0710816823577253,                     !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0712490869306636,                     !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0710973091814264,                     !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0709455314321891,                     !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0707937536829519,                     !- Value Until Time 66
  17,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0706419759337147,                     !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0706252758548574,                     !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0706085757760001,                     !- Value Until Time 69
  18,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0705918756971428,                     !- Value Until Time 70
  18,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0705751756182856,                     !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0705776610124628,                     !- Value Until Time 72
  19,                                     !- Hour 73
  15,                                     !- Minute 73
  0.07058014640664,                       !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0705826318008172,                     !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0705851171949945,                     !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0707621569110272,                     !- Value Until Time 76
  20,                                     !- Hour 77
  15,                                     !- Minute 77
  0.07093919662706,                       !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0711162363430927,                     !- Value Until Time 78
  20,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0712932760591255,                     !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0709390026630633,                     !- Value Until Time 80
  21,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0705847292670012,                     !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0702304558709391,                     !- Value Until Time 82
  21,                                     !- Hour 83
  45,                                     !- Minute 83
  0.069876182474877,                      !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0695219090788148,                     !- Value Until Time 84
  22,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0691676356827527,                     !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0688133622866905,                     !- Value Until Time 86
  22,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0684590888906284,                     !- Value Until Time 87
  23,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0681048154945663,                     !- Value Until Time 88
  23,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0677505420985042,                     !- Value Until Time 89
  23,                                     !- Hour 90
  30,                                     !- Minute 90
  0.067396268702442,                      !- Value Until Time 90
  23,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0670419953063799,                     !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0666877219103178;                     !- Value Until Time 92

OS:Schedule:Day,
  {aa48133f-3012-4397-8597-9dd727c5ef23}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51addef8-859f-49cb-abe7-4779579f7dfb}, !- Handle
  Schedule Rule 6,                        !- Name
  {65f67b9a-1ac5-4c58-9891-7d3dd83c037b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d771895-b3b0-457d-82d1-6948b374b021}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d771895-b3b0-457d-82d1-6948b374b021}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.038415669,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0608989170214057,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0615916634189904,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0622844098165751,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0629771562141598,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0636699026117444,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0604447947164589,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0572196868211734,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0539945789258879,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0507694710306024,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0521089599227812,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0534484488149599,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0547879377071387,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0561274265993175,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.057904112449794,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0596807983002705,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.061457484150747,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0632341700012235,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0633364533781511,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634387367550787,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0635410201320063,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0636433035089339,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0636848146994141,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0637263258898943,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0637678370803744,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0638093482708546,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0638115544379243,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063813760604994,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0638159667720638,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0638181729391335,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0582077164635291,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0525972599879246,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0469868035123202,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0413763470367158,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0414231263717726,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0414699057068295,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0415166850418863,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0415634643769431,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0411346539517312,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0407058435265193,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0402770331013074,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0398482226760955,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0398099949868555,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0398431932246378,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0398763914624201,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0399095897002024,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0399427879379846,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0399759861757669,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0400091844135493,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0400423826513315,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0400755808891138,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0401087791268961,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0401419773646784,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0401751756024606,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0402083738402429,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0402415720780252,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0402747703158074,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0403079685535897,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.040341166791372,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0403743650291543,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0404075632669365,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0404407615047188,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0407604201481314,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.041080078791544,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0413997374349566,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0417193960783693,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0409397407863735,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0401600854943778,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.039380430202382,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0386007749103863,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0388112817719996,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0390217886336129,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0392322954952262,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0394428023568395,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0402458471702212,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0410488919836028,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0418519367969845,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0426549816103662,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0479977649577746,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0533405483051831,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0586833316525916,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.064026115,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0638056672337486,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0635852194674971,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0633647717012457,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0631443239349943,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0631485001028655,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0631526762707368,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0631568524386081,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0631610286064793,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0633517661885357,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0635425037705922,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0637332413526486,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063923978934705,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0631677134563802,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0624114479780554;                     !- Value Until Time 96

OS:Schedule:Day,
  {9d6c08fd-b896-4f3a-b0f5-047f5c97e111}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56563710-d176-4043-a37f-84fee5317a6a}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {3345ebfd-8be2-43af-9185-f7927a31d7fb}, !- Default Day Schedule Name
  {7ce7118a-7882-4837-91bc-ad82913cc69f}, !- Summer Design Day Schedule Name
  {05a5bb49-d0a5-413b-978e-f9fbff7191a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3345ebfd-8be2-43af-9185-f7927a31d7fb}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.564869230769231,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.568015384615385,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.571161538461538,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.574307692307692,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.577453846153846,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5806,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5805,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5804,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5803,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5802,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575925,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.57165,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.567375,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5631,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.559075,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.55505,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.551025,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.547,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.544575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54215,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.539725,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5373,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.537625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.53795,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.538275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5386,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55345,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5683,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.58315,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.598,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6198,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6416,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6634,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6852,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.7091,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.733,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.7569,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.7808,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.80336,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.82592,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84848,                                !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.8654,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  41,                                     !- Minute 43
  0.88542,                                !- Value Until Time 43
  10,                                     !- Hour 44
  56,                                     !- Minute 44
  0.88414,                                !- Value Until Time 44
  11,                                     !- Hour 45
  11,                                     !- Minute 45
  0.88286,                                !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8819,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.8666,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.8513,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.836,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.8207,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.8107,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.8007,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7907,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.7807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.768593333333333,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.756486666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.74438,                                !- Value Until Time 57
  14,                                     !- Hour 58
  18,                                     !- Minute 58
  0.7353,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  33,                                     !- Minute 59
  0.65276,                                !- Value Until Time 59
  14,                                     !- Hour 60
  48,                                     !- Minute 60
  0.63532,                                !- Value Until Time 60
  15,                                     !- Hour 61
  3,                                      !- Minute 61
  0.61788,                                !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.6048,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.5951,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5854,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.5757,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.566,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.568025,                               !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.57005,                                !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.572075,                               !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.5741,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.58375,                                !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.5934,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.60305,                                !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.6127,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.6241,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.6355,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.6469,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.6583,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.662075,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.66585,                                !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.669625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.6734,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.6597975,                              !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.646195,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6325925,                              !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.61899,                                !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.5991675,                              !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.579345,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.5595225,                              !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.5397,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.542846153846154,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.545992307692308,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.549138461538461,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.552284615384615,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.555430769230769,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.558576923076923,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.561723076923077;                      !- Value Until Time 97

OS:Schedule:Rule,
  {0d1a855c-e4c6-4d18-9b2c-039b9469d144}, !- Handle
  Schedule Rule 8,                        !- Name
  {56563710-d176-4043-a37f-84fee5317a6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54a68c01-770d-4baa-88c1-aff15e377dd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54a68c01-770d-4baa-88c1-aff15e377dd5}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.619868537675755,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.619230576081166,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.618592614486577,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.617954652891988,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.617316691297399,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.61667872970281,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.616040768108221,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.615402806513632,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.614764844919043,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.614126883324454,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.614880639318061,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.615634395311668,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.616388151305274,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.617141907298881,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.61261937133724,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.608096835375599,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.603574299413958,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.599051763452317,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.596928684070325,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.594805604688332,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.59268252530634,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.590559445924347,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.589868502930208,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.589177559936068,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.588486616941929,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.587795673947789,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.587720298348428,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.587644922749068,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.587569547149707,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.587494171550346,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.587355982951518,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.587217794352691,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.587079605753863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.586941417155035,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.586476600958977,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.586011784762919,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.585546968566862,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.585082152370804,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.583851017581247,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.582619882791689,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.581388748002131,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.580157613212573,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.56496189238146,                       !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.561162962173681,                      !- Value Until Time 44
  11,                                     !- Hour 45
  3,                                      !- Minute 45
  0.535545308470964,                      !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.53448,                                !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.535560383590836,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.536640767181673,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.537721150772509,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.538801534363346,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.540459797549281,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.542118060735216,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.543776323921151,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.545434587107086,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.549695820990943,                      !- Value Until Time 55
  13,                                     !- Hour 56
  26,                                     !- Minute 56
  0.550761129461907,                      !- Value Until Time 56
  13,                                     !- Hour 57
  41,                                     !- Minute 57
  0.561424264251465,                      !- Value Until Time 57
  13,                                     !- Hour 58
  45,                                     !- Minute 58
  0.561464464571124,                      !- Value Until Time 58
  14,                                     !- Hour 59
  0,                                      !- Minute 59
  0.561087586574321,                      !- Value Until Time 59
  14,                                     !- Hour 60
  15,                                     !- Minute 60
  0.560710708577517,                      !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.560333830580714,                      !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.55995695258391,                       !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.561351401172083,                      !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.562745849760256,                      !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.564140298348428,                      !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.565534746936601,                      !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.568537208311135,                      !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.571539669685669,                      !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.574542131060202,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.577544592434736,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.58167768779968,                       !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.585810783164624,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.589943878529568,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.594076973894513,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.598448758657432,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.602820543420352,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.607192328183271,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.611564112946191,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.614981140117208,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.618398167288226,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.621815194459243,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.625232221630261,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.626124166222696,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.627016110815131,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.627908055407565,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.6288,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.628162038405411,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.627524076810822,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.626886115216233,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.626248153621644,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.625610192027055,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.624972230432466,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.624334268837877,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.623696307243289,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.623058345648699,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.62242038405411,                       !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.621782422459522,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.621144460864932,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.620506499270344;                      !- Value Until Time 99

OS:Schedule:Day,
  {7ce7118a-7882-4837-91bc-ad82913cc69f}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a50d8105-2702-4626-aecc-ca571ce68592}, !- Handle
  Schedule Rule 9,                        !- Name
  {56563710-d176-4043-a37f-84fee5317a6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98a29340-af41-468e-83d5-d3d6c1e07b76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a29340-af41-468e-83d5-d3d6c1e07b76}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.606086309866471,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.548014588173178,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.547862932946146,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.547711277719113,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.54755962249208,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.547407967265048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.549025623020063,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.550643278775079,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.552260934530095,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.553878590285111,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55737929844245,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.560880006599789,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.564380714757128,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.567881422914467,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.573897080253432,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.579912737592397,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.585928394931362,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.591944052270327,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.598591606388596,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.605239160506864,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.611886714625132,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6185342687434,                        !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.62347570155755,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6284171343717,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.63335856718585,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6383,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.638198896515311,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.638097793030623,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.637996689545935,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.637895586061246,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.62853466717265,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.619173748284055,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.609812829395459,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.600451910506864,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.602002585203273,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.603553259899683,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.605103934596093,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.606654609292503,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.603773159978881,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.600891710665259,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.598010261351637,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.595128812038015,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.597079946222366,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.596865508992745,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.596651071763123,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.596436634533501,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.59622219730388,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.596007760074258,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.595793322844637,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.595578885615015,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.595364448385394,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.595150011155772,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.594935573926151,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.594721136696529,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.594506699466907,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.594292262237285,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.594077825007664,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.593863387778043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.593648950548421,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.593434513318799,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.593220076089178,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.593005638859556,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.588140033658923,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.583274428458289,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.578408823257656,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.573543218057022,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.570699682550158,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.567856147043295,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.565012611536431,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.562169076029567,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.558238678062302,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.554308280095037,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.550377882127772,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.546447484160507,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.54547436312038,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.544501242080253,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.543528121040127,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.542555,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.54297205187434,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.54338910374868,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.54380615562302,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.54422320749736,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.54701619126188,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.549809175026399,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.552602158790919,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.555395142555438,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.55487698719641,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.554358831837381,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.553840676478353,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.553322521119324,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.55362583157339,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.553929142027455,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.554232452481521,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.554535762935586,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.552905469244984,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.551275175554382;                      !- Value Until Time 96

OS:Schedule:Day,
  {05a5bb49-d0a5-413b-978e-f9fbff7191a7}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a16eb97a-32ce-4d14-8d97-af98cc9510f8}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {8c4ad418-d096-4dea-8709-2b9fd02a7659}, !- Default Day Schedule Name
  {18cf1f6d-ad78-474a-8ea2-1e83faecf499}, !- Summer Design Day Schedule Name
  {1c4b08df-2371-4643-a141-b105c9af60ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c4ad418-d096-4dea-8709-2b9fd02a7659}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18cf1f6d-ad78-474a-8ea2-1e83faecf499}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bb113a0-d92b-4709-a678-a1dc2f73dc8a}, !- Handle
  Schedule Rule 10,                       !- Name
  {a16eb97a-32ce-4d14-8d97-af98cc9510f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b80f55b1-c722-45c5-b405-5960e66713b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80f55b1-c722-45c5-b405-5960e66713b3}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c4b08df-2371-4643-a141-b105c9af60ee}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0b72851-ca22-4032-a05e-5c40533b7c9a}, !- Handle
  Schedule Rule 11,                       !- Name
  {a16eb97a-32ce-4d14-8d97-af98cc9510f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da3166ad-4aa9-44a7-b370-ef107e8c043c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da3166ad-4aa9-44a7-b370-ef107e8c043c}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {b13a851c-ed3d-4d9c-9b25-a1b28b4306a3}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {535593b1-f9b6-4c01-8bca-278f200cf491}, !- Handle
  Foundation F 126 Perim 952 Area 4353,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  43.5305233325157,                       !- Area {m2}
  9.52111184000782;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d86e0353-cf29-424e-90a5-4c0887bea635}, !- Handle
  Foundation F 126 Perim 2819 Area 12887, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  128.867414665031,                       !- Area {m2}
  28.1862236800156;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {85af94c2-0a79-4c68-b14d-2d359b03cf84}, !- Handle
  Foundation F 126 Perim 0 Area 26836,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  268.364188004905,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {37cfabd7-7517-4eb7-9cc2-5b58fd19699d}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-2A, !- Name
  {09c958f1-8369-4a21-aaf0-b0da927fdc33}, !- Default Exterior Surface Constructions Name
  {4d1a01a8-4d85-4770-ab50-a115579458f3}, !- Default Interior Surface Constructions Name
  {416c8203-c553-4a2e-a51b-42525e1b06bd}, !- Default Ground Contact Surface Constructions Name
  {052d71ae-a840-4e69-99e1-dd3ae51c4381}, !- Default Exterior SubSurface Constructions Name
  {9e02e798-9096-4f9d-a8dc-8dd2513181fa}, !- Default Interior SubSurface Constructions Name
  {fc6345aa-291c-412e-a525-922d156949d6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {09c958f1-8369-4a21-aaf0-b0da927fdc33}, !- Handle
  Default Surface Constructions 1,        !- Name
  {861bdaaa-dd09-4f05-bd5f-c2af6e9755ac}, !- Floor Construction Name
  {b52be591-4a39-4d02-8a24-03013d11c387}, !- Wall Construction Name
  {20e3b676-93d8-4780-bf13-8da6e9e8e482}; !- Roof Ceiling Construction Name

OS:Construction,
  {861bdaaa-dd09-4f05-bd5f-c2af6e9755ac}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {48e120c9-7f8c-47d7-9928-e4f87b17534a}, !- Layer 1
  {dab41ca8-598b-4fbc-8cf9-91bc551a0a1b}; !- Layer 2

OS:Material,
  {48e120c9-7f8c-47d7-9928-e4f87b17534a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dab41ca8-598b-4fbc-8cf9-91bc551a0a1b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5740f5f7-a716-456e-91ba-588a6adc8963}, !- Handle
  {861bdaaa-dd09-4f05-bd5f-c2af6e9755ac}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {20e3b676-93d8-4780-bf13-8da6e9e8e482}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {95af1007-a1c6-42d4-80be-4b873157cf5a}, !- Layer 1
  {0fc51fba-932c-4513-a84b-a2dbbc259de0}, !- Layer 2
  {f29f6033-fab9-4d24-9913-1ec1cca72dc4}; !- Layer 3

OS:Material,
  {95af1007-a1c6-42d4-80be-4b873157cf5a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0fc51fba-932c-4513-a84b-a2dbbc259de0}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f29f6033-fab9-4d24-9913-1ec1cca72dc4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bde84595-5888-4a44-b635-318bf1ea4459}, !- Handle
  {20e3b676-93d8-4780-bf13-8da6e9e8e482}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4d1a01a8-4d85-4770-ab50-a115579458f3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a12d19e7-5cdf-4f8d-a147-67e9c03fc4ff}, !- Floor Construction Name
  {356855c0-9c11-42cf-9793-17ac559e0cbe}, !- Wall Construction Name
  {2b9972d2-16d1-4614-95e2-818d60ad7db2}; !- Roof Ceiling Construction Name

OS:Construction,
  {a12d19e7-5cdf-4f8d-a147-67e9c03fc4ff}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f2b6439d-9201-4584-b5b4-83e947994705}, !- Layer 1
  {c601ce2d-2b33-4cb4-9f80-fdd444bcfbd3}; !- Layer 2

OS:Material,
  {f2b6439d-9201-4584-b5b4-83e947994705}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c601ce2d-2b33-4cb4-9f80-fdd444bcfbd3}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c64595d-3e33-41c0-9b5e-f5beeb91a4fd}, !- Handle
  {a12d19e7-5cdf-4f8d-a147-67e9c03fc4ff}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {356855c0-9c11-42cf-9793-17ac559e0cbe}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ccaa1167-6b4a-49b1-ae97-c9a0bb944955}, !- Layer 1
  {ccaa1167-6b4a-49b1-ae97-c9a0bb944955}; !- Layer 2

OS:Material,
  {ccaa1167-6b4a-49b1-ae97-c9a0bb944955}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0ccf8131-712a-4223-a769-d858a2828ff1}, !- Handle
  {356855c0-9c11-42cf-9793-17ac559e0cbe}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2b9972d2-16d1-4614-95e2-818d60ad7db2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c601ce2d-2b33-4cb4-9f80-fdd444bcfbd3}, !- Layer 1
  {f2b6439d-9201-4584-b5b4-83e947994705}; !- Layer 2

OS:StandardsInformation:Construction,
  {273965a6-fab4-47de-94d5-df9c59a1128d}, !- Handle
  {2b9972d2-16d1-4614-95e2-818d60ad7db2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {416c8203-c553-4a2e-a51b-42525e1b06bd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3b885f91-26c3-4ba6-8722-8b2db62d645d}, !- Floor Construction Name
  {1dd335a1-b00c-4312-8a56-0f46162e1dcd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3b885f91-26c3-4ba6-8722-8b2db62d645d}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {686ab0cb-6bec-47f2-bcd5-15b3176aa3e2}, !- Layer 1
  {dab41ca8-598b-4fbc-8cf9-91bc551a0a1b}; !- Layer 2

OS:Material:NoMass,
  {3357c279-2203-46a4-9546-9261fb7f6295}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {686ab0cb-6bec-47f2-bcd5-15b3176aa3e2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3cfce8ab-ac21-4f0f-aa97-27c5bfc68dab}, !- Handle
  {3b885f91-26c3-4ba6-8722-8b2db62d645d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1dd335a1-b00c-4312-8a56-0f46162e1dcd}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {63331156-7c62-4dc8-9326-b736a8ff5329}; !- Layer 1

OS:Material,
  {63331156-7c62-4dc8-9326-b736a8ff5329}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b8dd75b7-8191-495b-b3f7-6e5e14642824}, !- Handle
  {1dd335a1-b00c-4312-8a56-0f46162e1dcd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {052d71ae-a840-4e69-99e1-dd3ae51c4381}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {efc61953-b7d9-452b-bb89-7ddbecd93f65}, !- Fixed Window Construction Name
  {0306ceb9-902d-4f84-b49e-dee183f29aec}, !- Operable Window Construction Name
  {e8f70138-c4df-4fea-a7eb-a199265cc42f}, !- Door Construction Name
  {066bef94-c802-459b-b2f0-877588741cdc}, !- Glass Door Construction Name
  {3b785de9-7fd4-44ba-88e8-dfbf73e4a6c0}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}, !- Tubular Daylight Dome Construction Name
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {efc61953-b7d9-452b-bb89-7ddbecd93f65}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {d4740a1e-0cf2-421d-8f87-9fd7f41c4ada}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d4740a1e-0cf2-421d-8f87-9fd7f41c4ada}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3cbbac70-6bcd-40ab-803e-0a1218391a05}, !- Handle
  {efc61953-b7d9-452b-bb89-7ddbecd93f65}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0306ceb9-902d-4f84-b49e-dee183f29aec}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {9518e03d-6795-4042-b700-fff70022614a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9518e03d-6795-4042-b700-fff70022614a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e806e4fb-b2cf-4c8e-bb2b-e13af6d013d2}, !- Handle
  {0306ceb9-902d-4f84-b49e-dee183f29aec}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e8f70138-c4df-4fea-a7eb-a199265cc42f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4a2dc9a6-0ef0-4491-980e-bed551fc1898}, !- Layer 1
  {3357c279-2203-46a4-9546-9261fb7f6295}; !- Layer 2

OS:Material,
  {4a2dc9a6-0ef0-4491-980e-bed551fc1898}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4c5775c4-2acc-4dd1-ba39-cc36683fe023}, !- Handle
  {e8f70138-c4df-4fea-a7eb-a199265cc42f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {066bef94-c802-459b-b2f0-877588741cdc}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {10d54c8e-1797-46d6-b5d8-205e12302898}; !- Layer 1

OS:WindowMaterial:Glazing,
  {10d54c8e-1797-46d6-b5d8-205e12302898}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {5bc79668-e346-4b21-a4f5-c8a2a2b3026b}, !- Handle
  {066bef94-c802-459b-b2f0-877588741cdc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3b785de9-7fd4-44ba-88e8-dfbf73e4a6c0}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3357c279-2203-46a4-9546-9261fb7f6295}; !- Layer 1

OS:StandardsInformation:Construction,
  {c3bdbee3-4726-4e12-aec4-b4266374d628}, !- Handle
  {3b785de9-7fd4-44ba-88e8-dfbf73e4a6c0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {08c00ba5-8bee-465f-8af5-2176867adfb8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {08c00ba5-8bee-465f-8af5-2176867adfb8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {47c3af99-34ba-4507-902e-8e191d3dfd25}, !- Handle
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9e02e798-9096-4f9d-a8dc-8dd2513181fa}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}, !- Fixed Window Construction Name
  {3d458991-9be4-4895-be9c-99d7de6ebf2f}, !- Operable Window Construction Name
  {eb156f71-ddae-4f18-a45b-4686d1cdc621}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eb156f71-ddae-4f18-a45b-4686d1cdc621}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fd5b3f35-a753-462f-880d-43483083724f}; !- Layer 1

OS:Material,
  {fd5b3f35-a753-462f-880d-43483083724f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {987c9c3e-b9a6-49ad-9ec8-6dc810f9c7bb}, !- Handle
  {eb156f71-ddae-4f18-a45b-4686d1cdc621}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc6345aa-291c-412e-a525-922d156949d6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fd5b3f35-a753-462f-880d-43483083724f}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d5eb9cf-499a-47eb-9541-29d584d182e9}, !- Handle
  {fc6345aa-291c-412e-a525-922d156949d6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b52be591-4a39-4d02-8a24-03013d11c387}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {622d1110-c21f-416c-ba53-8807aa324acf}, !- Layer 1
  {c94c26ac-0c37-495e-adc3-10dba3fe02db}, !- Layer 2
  {3357c279-2203-46a4-9546-9261fb7f6295}, !- Layer 3
  {c94c26ac-0c37-495e-adc3-10dba3fe02db}; !- Layer 4

OS:Material,
  {622d1110-c21f-416c-ba53-8807aa324acf}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c94c26ac-0c37-495e-adc3-10dba3fe02db}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c32a4156-ec9e-4f57-905d-8d838b23fd22}, !- Handle
  {b52be591-4a39-4d02-8a24-03013d11c387}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Handle
  Always On Discrete,                     !- Name
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {36532594-2499-4f7a-8625-28b7f3f9002e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {17c864a0-e9be-431a-9f48-9896b3969196}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {12c2a162-ace3-44bb-b69c-92968867ca37}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {3c389296-f80c-4596-bd4d-39483021bd9e}, !- Handle
  Parking Areas and Drives,               !- Name
  {12c2a162-ace3-44bb-b69c-92968867ca37}, !- Exterior Lights Definition Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {211b8de2-cebf-43fe-9f17-bde8b7849d7a}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {980a0fde-b098-4574-8f3a-f41e3d9fab5c}, !- Handle
  Building Facades,                       !- Name
  {211b8de2-cebf-43fe-9f17-bde8b7849d7a}, !- Exterior Lights Definition Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3674.23461417476,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cfc783b9-eda3-4c1f-a74c-406be5840a7a}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {296883e2-63e8-4614-baba-27a702e498b5}, !- Handle
  Main Entries,                           !- Name
  {cfc783b9-eda3-4c1f-a74c-406be5840a7a}, !- Exterior Lights Definition Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {25e334a1-e900-443d-9311-d6927ef5fb69}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5173fac3-88f6-45f8-afb7-006d09037f8e}, !- Handle
  Other Doors,                            !- Name
  {25e334a1-e900-443d-9311-d6927ef5fb69}, !- Exterior Lights Definition Name
  {e23f1c14-857d-4904-8759-8f4fc8726dac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5.99999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {09ee0d20-ed61-4584-8a61-d84f2ac688e3}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {ba500891-81e0-402b-a4db-55d9d83ef926}, !- Default Day Schedule Name
  {9be062c8-256a-41cb-8dd2-63cd8aad01c3}, !- Summer Design Day Schedule Name
  {8dbc6926-7006-4f11-9539-88ae8375916b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba500891-81e0-402b-a4db-55d9d83ef926}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8dbc6926-7006-4f11-9539-88ae8375916b}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9be062c8-256a-41cb-8dd2-63cd8aad01c3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {f29581dd-aa2d-4653-86c0-2d529e78e200}, !- Handle
  Schedule Rule 12,                       !- Name
  {09ee0d20-ed61-4584-8a61-d84f2ac688e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc5ec53e-dda8-48d9-a612-a3c03fb3729a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5ec53e-dda8-48d9-a612-a3c03fb3729a}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.595,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  26,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  41,                                     !- Minute 15
  0.868,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  56,                                     !- Minute 16
  0.916,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  11,                                     !- Minute 17
  0.964,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  22,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  11,                                     !- Hour 19
  37,                                     !- Minute 19
  0.9775,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  52,                                     !- Minute 20
  0.955,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  7,                                      !- Minute 21
  0.9325,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  22,                                     !- Minute 22
  0.91,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  37,                                     !- Minute 23
  0.82,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  52,                                     !- Minute 24
  0.73,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  7,                                      !- Minute 25
  0.64,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  22,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  18,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  33,                                     !- Minute 28
  0.634,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  48,                                     !- Minute 29
  0.538,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  3,                                      !- Minute 30
  0.442,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.37,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.37,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3225,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2275,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.18,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2025,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2475,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.27,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.18,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0675,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.045,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0225,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:WaterUse:Connections,
  {9f5cb4c7-43ab-460e-a425-a68c8a7bebe1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F, !- Name
  {e711ab76-17a7-4c25-b3b5-409f5cef493b}, !- Inlet Node Name
  {3bc9a31b-d286-4152-bde4-5f33587f7a94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abf4564e-202f-4a6b-9265-2c1cf7d216c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {32bbaea8-5e37-464c-b7fd-df185c3f618a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.30004064844919e-06,                   !- Peak Flow Rate {m3/s}
  {51fcd857-7c41-4a85-b20e-d16d706c3df1}, !- Target Temperature Schedule Name
  {bd01024b-6fce-469f-9511-09a1a1867f91}, !- Sensible Fraction Schedule Name
  {fcb8a709-7c33-4c63-93e4-eddeb81fc85b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd01024b-6fce-469f-9511-09a1a1867f91}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {867f080e-d509-4ca4-ba46-44b8e63b9195}; !- Default Day Schedule Name

OS:Schedule:Day,
  {867f080e-d509-4ca4-ba46-44b8e63b9195}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcb8a709-7c33-4c63-93e4-eddeb81fc85b}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  {86df5858-51b5-4695-97bf-76cfd928a854}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86df5858-51b5-4695-97bf-76cfd928a854}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1f157249-085d-44dd-b6a7-18be4d66ce17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51fcd857-7c41-4a85-b20e-d16d706c3df1}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  {cf30d1a8-b77b-4fa4-8eb9-52d766584744}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf30d1a8-b77b-4fa4-8eb9-52d766584744}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6827744b-d791-4a51-aefb-df4fa761631c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {abf4564e-202f-4a6b-9265-2c1cf7d216c4}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.07gpm at 140F, !- Name
